date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-22,1996,7,30,112,956.08,0.13,5,Dry,40,10,8,5,62,125,0.13,831.1,0.87,831.1,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-23,1996,7,30,113,953.71,0.13,5,Dry,40,10,8,5,62,125,0.13,828.7,0.87,828.7,0,0,0,0,-5,5,40,10,8,0,67,887,990,967.7,22.3,0.467,0.34,0.0153,0.807,0.0362,4,0.222,1.03,0.0462,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
1997-04-24,1996,7,30,114,946.65,0.14,5,Dry,40,10,8,5,62,125,0.13,821.6,0.87,821.6,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0357,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
1997-04-25,1996,7,30,115,939.64,0.14,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1997-04-26,1996,7,30,116,928.1,0.14,5,Dry,40,10,8,5,62,125,0.14,803.1,0.86,803.1,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
1997-04-27,1996,7,30,117,916.73,0.14,5,Dry,40,10,8,5,62,125,0.14,791.7,0.86,791.7,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.755,0.0337,4,0.21,0.965,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1997-04-28,1996,7,30,118,901.13,0.15,5,Dry,40,10,8,5,62,125,0.14,776.1,0.86,776.1,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.419,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1997-04-29,1996,7,31,119,885.9,0.15,5,Dry,40,10,8,5,62,125,0.14,760.9,0.86,760.9,0,0,0,0,-5,5,40,10,8,0,67,819,990,967.4,22.6,0.405,0.307,0.0136,0.712,0.0316,3,0.283,0.995,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1997-04-30,1996,7,31,120,871.08,0.15,5,Dry,40,10,8,5,62,125,0.14,746.1,0.86,746.1,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.969,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
1997-05-01,1996,8,31,121,856.71,0.16,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
1997-05-02,1996,8,31,122,842.81,0.16,5,Dry,42,9,8,6,82,147,0.17,695.8,0.83,695.8,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
1997-05-03,1996,8,31,123,829.44,0.17,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1997-05-04,1996,8,31,124,816.67,0.17,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
1997-05-05,1996,8,31,125,801.26,0.18,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1997-05-06,1996,8,32,126,787.28,0.19,5,Dry,42,9,8,6,82,147,0.19,640.3,0.81,640.3,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00997,0.553,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.5,130,3130
1997-05-07,1996,8,32,127,775.36,0.19,5,Dry,42,9,8,6,82,147,0.19,628.4,0.81,628.4,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.0096,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1997-05-08,1996,8,32,128,764.42,0.2,5,Dry,42,9,8,6,82,147,0.19,617.4,0.81,617.4,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00926,0.524,0.0228,3,0.22,0.745,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
1997-05-09,1996,8,32,129,747.74,0.2,5,Dry,42,9,8,6,82,147,0.2,600.7,0.8,600.7,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.301,0.202,0.00875,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
1997-05-10,1996,8,32,130,731.06,0.21,5,Dry,42,9,8,6,82,147,0.2,584.1,0.8,584.1,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1997-05-11,1996,8,32,131,715.48,0.21,5,Dry,42,9,8,6,82,147,0.2,568.5,0.8,568.5,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00778,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
1997-05-12,1996,8,32,132,699.35,0.22,5,Dry,42,9,8,6,82,147,0.21,552.4,0.79,552.4,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.0191,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
1997-05-13,1996,8,33,133,684.85,0.22,5,Dry,42,9,8,6,82,147,0.21,537.9,0.79,537.9,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.185,0.611,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
1997-05-14,1996,8,33,134,669.81,0.23,5,Dry,42,9,8,6,82,147,0.22,522.8,0.78,522.8,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
1997-05-15,1996,8,33,135,656.42,0.24,5,Dry,42,9,8,6,82,147,0.22,509.4,0.78,509.4,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.25,0.141,0.00602,0.391,0.0166,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.1,35.1,105,2520
1997-05-16,1996,8,33,136,642.47,0.24,5,Dry,42,9,8,6,82,147,0.23,495.5,0.77,495.5,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00565,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
1997-05-17,1996,8,33,137,628.52,0.25,5,Dry,42,9,8,6,82,147,0.23,481.5,0.77,481.5,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.268,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1997-05-18,1996,8,33,138,616.22,0.25,5,Dry,42,9,8,6,82,147,0.24,469.2,0.76,469.2,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.0051,0.347,0.0147,2,0.259,0.606,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-05-19,1996,8,33,139,603.37,0.26,5,Dry,42,9,8,6,82,147,0.24,456.4,0.76,456.4,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.251,0.584,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-05-20,1996,8,34,140,592.16,0.26,5,Dry,42,9,8,6,82,147,0.25,445.2,0.75,445.2,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
1997-05-21,1996,8,34,141,580.4,0.27,5,Dry,42,9,8,6,82,147,0.25,433.4,0.75,433.4,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
1997-05-22,1996,8,34,142,568.64,0.28,5,Dry,42,9,8,6,82,147,0.26,421.6,0.74,421.6,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.098,0.00411,0.303,0.0127,2,0.227,0.53,0.0222,23.3,0.956,0.98,0.937,46.1,45.2,90.3,2170
1997-05-23,1996,8,34,143,558.52,0.28,5,Dry,42,9,8,6,82,147,0.26,411.5,0.74,411.5,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0932,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
1997-05-24,1996,8,34,144,547.86,0.29,5,Dry,42,9,8,6,82,147,0.27,400.9,0.73,400.9,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1997-05-25,1996,8,34,145,538.84,0.29,5,Dry,42,9,8,6,82,147,0.27,391.8,0.73,391.8,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0839,0.0035,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1997-05-26,1996,8,34,146,529.27,0.3,5,Dry,42,9,8,6,82,147,0.28,382.3,0.72,382.3,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0794,0.00331,0.271,0.0113,2,0.201,0.471,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
1997-05-27,1996,8,35,147,519.7,0.3,5,Dry,42,9,8,6,82,147,0.28,372.7,0.72,372.7,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0749,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.2,80.3,1930
1997-05-28,1996,8,35,148,510.13,0.31,5,Dry,42,9,8,6,82,147,0.29,363.1,0.71,363.1,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0704,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40,39.1,78.2,1880
1997-05-29,1996,8,35,149,501.1,0.32,5,Dry,42,9,8,6,82,147,0.29,354.1,0.71,354.1,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0661,0.00274,0.247,0.0102,2,0.182,0.429,0.0178,23.7,0.949,0.974,0.924,39.1,38.1,76.1,1830
1997-05-30,1996,8,35,150,493.17,0.32,5,Dry,42,9,8,6,82,147,0.3,346.2,0.7,346.2,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00996,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.2,37.2,74.4,1780
1997-05-31,1996,8,35,151,484.7,0.33,5,Dry,42,9,8,6,82,147,0.3,337.7,0.7,337.7,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.4,1740
1997-06-01,1996,9,35,152,476.22,0.34,5,Dry,39,9,7,5,59,119,0.25,357.2,0.75,357.2,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0676,0.00279,0.249,0.0102,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
1997-06-02,1996,9,35,153,468.29,0.34,5,Dry,39,9,7,5,59,119,0.25,349.3,0.75,349.3,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
1997-06-03,1996,9,36,154,460.36,0.35,5,Dry,39,9,7,5,59,119,0.26,341.4,0.74,341.4,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.236,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
1997-06-04,1996,9,36,155,453.52,0.35,5,Dry,39,9,7,5,59,119,0.26,334.5,0.74,334.5,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0569,0.00234,0.23,0.00944,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1997-06-05,1996,9,36,156,446.14,0.36,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1997-06-06,1996,9,36,157,438.76,0.36,5,Dry,39,9,7,5,59,119,0.27,319.8,0.73,319.8,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69,1660
1997-06-07,1996,9,36,158,431.92,0.37,5,Dry,39,9,7,5,59,119,0.28,312.9,0.72,312.9,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
1997-06-08,1996,9,36,159,426.18,0.37,5,Dry,39,9,7,5,59,119,0.28,307.2,0.72,307.2,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1997-06-09,1996,9,36,160,419.89,0.38,5,Dry,39,9,7,5,59,119,0.28,300.9,0.72,300.9,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
1997-06-10,1996,9,37,161,413.6,0.38,5,Dry,39,9,7,5,59,119,0.29,294.6,0.71,294.6,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0381,0.00155,0.197,0.00803,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.9,63.7,1530
1997-06-11,1996,9,37,162,407.31,0.39,5,Dry,39,9,7,5,59,119,0.29,288.3,0.71,288.3,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0351,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
1997-06-12,1996,9,37,163,401.57,0.39,5,Dry,39,9,7,5,59,119,0.3,282.6,0.7,282.6,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0324,0.00132,0.187,0.00761,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
1997-06-13,1996,9,37,164,395.83,0.4,5,Dry,39,9,7,5,59,119,0.3,276.8,0.7,276.8,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.0012,0.182,0.0074,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
1997-06-14,1996,9,37,165,391.18,0.4,5,Dry,39,9,7,5,59,119,0.3,272.2,0.7,272.2,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.4,58.9,1410
1997-06-15,1996,9,37,166,385.99,0.41,5,Dry,39,9,7,5,59,119,0.31,267,0.69,267,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.025,0.00101,0.174,0.00706,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1997-06-16,1996,9,37,167,380.79,0.41,5,Dry,39,9,7,5,59,119,0.31,261.8,0.69,261.8,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000914,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
1997-06-17,1996,9,38,168,375.6,0.42,5,Dry,39,9,7,5,59,119,0.32,256.6,0.68,256.6,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0201,0.000814,0.166,0.0067,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1997-06-18,1996,9,38,169,370.4,0.42,5,Dry,39,9,7,5,59,119,0.32,251.4,0.68,251.4,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0177,0.000714,0.161,0.00652,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1997-06-19,1996,9,38,170,365.75,0.43,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
1997-06-20,1996,9,38,171,361.1,0.43,5,Dry,39,9,7,5,59,119,0.33,242.1,0.67,242.1,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1997-06-21,1996,9,38,172,356.45,0.44,5,Dry,39,9,7,5,59,119,0.33,237.4,0.67,237.4,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
1997-06-22,1996,9,38,173,352.9,0.44,5,Dry,39,9,7,5,59,119,0.34,233.9,0.66,233.9,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00617,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
1997-06-23,1996,9,38,174,348.8,0.44,5,Dry,39,9,7,5,59,119,0.34,229.8,0.66,229.8,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000615,0.151,0.00609,2,0.0976,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
1997-06-24,1996,9,39,175,344.7,0.45,5,Dry,39,9,7,5,59,119,0.34,225.7,0.66,225.7,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.0006,0.15,0.00601,1,0.247,0.397,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1997-06-25,1996,9,39,176,340.6,0.45,5,Dry,39,9,7,5,59,119,0.35,221.6,0.65,221.6,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00593,1,0.242,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1997-06-26,1996,9,39,177,336.49,0.46,5,Dry,39,9,7,5,59,119,0.35,217.5,0.65,217.5,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.000571,0.146,0.00586,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1997-06-27,1996,9,39,178,332.39,0.46,5,Dry,39,9,7,5,59,119,0.36,213.4,0.64,213.4,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000557,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1997-06-28,1996,9,39,179,328.29,0.47,5,Dry,39,9,7,5,59,119,0.36,209.3,0.64,209.3,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000542,0.142,0.0057,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1997-06-29,1996,9,39,180,324.74,0.47,5,Dry,39,9,7,5,59,119,0.37,205.7,0.63,205.7,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0132,0.00053,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
1997-06-30,1996,9,39,181,321.18,0.48,5,Dry,39,9,7,5,59,119,0.37,202.2,0.63,202.2,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000518,0.139,0.00557,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
1997-07-01,1996,10,40,182,317.63,0.48,5,Dry,37,8,6,4,53,108,0.34,209.6,0.66,209.6,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000542,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
1997-07-02,1996,10,40,183,315.17,0.48,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-07-03,1996,10,40,184,312.16,0.49,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
1997-07-04,1996,10,40,185,309.15,0.49,5,Dry,37,8,6,4,53,108,0.35,201.2,0.65,201.2,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-07-05,1996,10,40,186,306.14,0.49,5,Dry,37,8,6,4,53,108,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1997-07-06,1996,10,40,187,303.13,0.5,5,Dry,37,8,6,4,53,108,0.36,195.1,0.64,195.1,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1997-07-07,1996,10,40,188,300.13,0.5,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1050
1997-07-08,1996,10,41,189,297.12,0.51,5,Dry,37,8,6,4,53,108,0.36,189.1,0.64,189.1,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1997-07-09,1996,10,41,190,294.11,0.51,5,Dry,37,8,6,4,53,108,0.37,186.1,0.63,186.1,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
1997-07-10,1996,10,41,191,291.1,0.51,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1997-07-11,1996,10,41,192,288.1,0.52,5,Dry,37,8,6,4,53,108,0.38,180.1,0.63,180.1,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
1997-07-12,1996,10,41,193,285.09,0.52,5,Dry,37,8,6,4,53,108,0.38,177.1,0.62,177.1,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.182,0.308,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,960
1997-07-13,1996,10,41,194,282.63,0.53,5,Dry,37,8,6,4,53,108,0.38,174.6,0.62,174.6,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
1997-07-14,1996,10,41,195,280.17,0.53,5,Dry,37,8,6,4,53,108,0.39,172.2,0.61,172.2,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
1997-07-15,1996,10,42,196,277.7,0.53,5,Dry,37,8,6,4,53,108,0.39,169.7,0.61,169.7,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1997-07-16,1996,10,42,197,275.24,0.54,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00997,0.000395,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
1997-07-17,1996,10,42,198,272.78,0.54,5,Dry,37,8,6,4,53,108,0.4,164.8,0.6,164.8,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
1997-07-18,1996,10,42,199,270.32,0.54,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1997-07-19,1996,10,42,200,267.86,0.55,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
1997-07-20,1996,10,42,201,265.4,0.55,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-07-21,1996,10,42,202,262.94,0.56,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
1997-07-22,1996,10,43,203,260.48,0.56,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1997-07-23,1996,10,43,204,259.11,0.56,5,Dry,37,8,6,4,53,108,0.42,151.1,0.58,151.1,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
1997-07-24,1996,10,43,205,257.2,0.57,5,Dry,37,8,6,4,53,108,0.42,149.2,0.58,149.2,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00843,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1997-07-25,1996,10,43,206,255.28,0.57,5,Dry,37,8,6,4,53,108,0.42,147.3,0.58,147.3,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
1997-07-26,1996,10,43,207,253.37,0.57,5,Dry,37,8,6,4,53,108,0.43,145.4,0.57,145.4,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.4,32.4,779
1997-07-27,1996,10,43,208,251.45,0.58,5,Dry,37,8,6,4,53,108,0.43,143.4,0.57,143.4,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,768
1997-07-28,1996,10,43,209,249.54,0.58,5,Dry,37,8,6,4,53,108,0.43,141.5,0.57,141.5,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.5,31.6,31.6,758
1997-07-29,1996,10,44,210,247.63,0.58,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
1997-07-30,1996,10,44,211,245.71,0.59,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00746,0.000294,0.11,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
1997-07-31,1996,10,44,212,243.8,0.59,5,Dry,37,8,6,4,53,108,0.44,135.8,0.56,135.8,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.00429,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
1997-08-01,1996,11,44,213,240.79,0.6,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1997-08-02,1996,11,44,214,236.69,0.61,5,Dry,34,7,5,3,44,93,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
1997-08-03,1996,11,44,215,233.13,0.62,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
1997-08-04,1996,11,44,216,230.67,0.62,5,Dry,34,7,5,3,44,93,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1997-08-05,1996,11,45,217,227.67,0.63,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,723
1997-08-06,1996,11,45,218,224.66,0.64,5,Dry,34,7,5,3,44,93,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1997-08-07,1996,11,45,219,221.65,0.65,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-08-08,1996,11,45,220,218.64,0.65,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1997-08-09,1996,11,45,221,216.18,0.66,5,Dry,34,7,5,3,44,93,0.43,123.2,0.57,123.2,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1997-08-10,1996,11,45,222,213.72,0.67,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000236,0.1,0.00393,1,0.105,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
1997-08-11,1996,11,45,223,211.26,0.67,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1997-08-12,1996,11,46,224,208.8,0.68,5,Dry,34,7,5,3,44,93,0.45,115.8,0.56,115.8,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0988,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1997-08-13,1996,11,46,225,206.34,0.69,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0972,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-08-14,1996,11,46,226,204.97,0.69,5,Dry,34,7,5,3,44,93,0.45,112,0.55,112,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00527,0.000206,0.0966,0.00378,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-08-15,1996,11,46,227,203.06,0.7,5,Dry,34,7,5,3,44,93,0.46,110.1,0.54,110.1,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.00511,0.0002,0.0957,0.00374,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1997-08-16,1996,11,46,228,201.14,0.7,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0885,0.183,0.00716,25.4,0,0,0,0,0,0,0
1997-08-17,1996,11,46,229,199.23,0.71,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00478,0.000187,0.094,0.00367,1,0.0859,0.18,0.00703,25.4,0,0,0,0,0,0,0
1997-08-18,1996,11,46,230,197.31,0.72,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0833,0.177,0.0069,25.4,0,0,0,0,0,0,0
1997-08-19,1996,11,47,231,195.4,0.73,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0924,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
1997-08-20,1996,11,47,232,193.49,0.73,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
1997-08-21,1996,11,47,233,191.57,0.74,5,Dry,34,7,5,3,44,93,0.48,98.57,0.52,98.57,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
1997-08-22,1996,11,47,234,189.66,0.75,5,Dry,34,7,5,3,44,93,0.49,96.66,0.51,96.66,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0898,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,187.74,0.75,5,Dry,34,7,5,3,44,93,0.49,94.74,0.51,94.74,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0704,0.159,0.00623,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,185.83,0.76,5,Dry,34,7,5,3,44,93,0.5,92.83,0.5,92.83,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,184.46,0.76,5,Dry,34,7,5,3,44,93,0.5,91.46,0.5,91.46,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0876,0.00342,1,0.066,0.154,0.006,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,183.1,0.77,5,Dry,34,7,5,3,44,93,0.51,90.1,0.49,90.1,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00341,0.000133,0.087,0.0034,1,0.0641,0.151,0.00591,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,181.73,0.77,5,Dry,34,7,5,3,44,93,0.51,88.73,0.49,88.73,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0864,0.00338,1,0.0623,0.149,0.00582,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,180.36,0.78,5,Dry,34,7,5,3,44,93,0.52,87.36,0.48,87.36,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00318,0.000124,0.0858,0.00336,1,0.0604,0.146,0.00572,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,178.99,0.78,5,Dry,34,7,5,3,44,93,0.52,85.99,0.48,85.99,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00306,0.00012,0.0852,0.00333,1,0.0586,0.144,0.00562,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,177.63,0.79,5,Dry,34,7,5,3,44,93,0.52,84.63,0.48,84.63,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0568,0.141,0.00553,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,176.26,0.79,5,Dry,34,7,5,3,44,93,0.53,83.26,0.47,83.26,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00283,0.000111,0.084,0.00329,1,0.0549,0.139,0.00544,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,174.89,0.8,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1997-09-02,1996,12,49,245,171.88,0.8,5,Dry,30,6,4,2,30,72,0.42,99.88,0.58,99.88,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00424,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00652,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-09-03,1996,12,49,246,169.42,0.81,5,Dry,30,6,4,2,30,72,0.42,97.42,0.57,97.42,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.0881,0.00345,1,0.074,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.4,21.4,514
1997-09-04,1996,12,49,247,168.06,0.82,5,Dry,30,6,4,2,30,72,0.43,96.06,0.57,96.06,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000153,0.0875,0.00343,1,0.0722,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1997-09-05,1996,12,49,248,166.14,0.82,5,Dry,30,6,4,2,30,72,0.43,94.14,0.57,94.14,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0696,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1997-09-06,1996,12,49,249,164.23,0.83,5,Dry,30,6,4,2,30,72,0.44,92.23,0.56,92.23,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.067,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1997-09-07,1996,12,49,250,162.31,0.84,5,Dry,30,6,4,2,30,72,0.44,90.31,0.56,90.31,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-09-08,1996,12,49,251,160.4,0.84,5,Dry,30,6,4,2,30,72,0.45,88.4,0.55,88.4,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1997-09-09,1996,12,50,252,158.49,0.85,5,Dry,30,6,4,2,30,72,0.45,86.49,0.55,86.49,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000122,0.0833,0.00326,1,0.0593,0.143,0.00559,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1997-09-10,1996,12,50,253,156.57,0.86,5,Dry,30,6,4,2,30,72,0.46,84.57,0.54,84.57,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0567,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
1997-09-11,1996,12,50,254,155.2,0.86,5,Dry,30,6,4,2,30,72,0.46,83.2,0.54,83.2,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.000111,0.0818,0.00321,1,0.0548,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1997-09-12,1996,12,50,255,153.84,0.86,5,Dry,30,6,4,2,30,72,0.47,81.84,0.53,81.84,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00271,0.000106,0.0812,0.00318,1,0.053,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
1997-09-13,1996,12,50,256,152.47,0.87,5,Dry,30,6,4,2,30,72,0.47,80.47,0.53,80.47,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000102,0.0806,0.00316,1,0.0511,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1997-09-14,1996,12,50,257,152.2,0.87,5,Dry,30,6,4,2,30,72,0.47,80.2,0.53,80.2,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0805,0.00316,1,0.0508,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-09-15,1996,12,50,258,151.38,0.87,5,Dry,30,6,4,2,30,72,0.48,79.38,0.52,79.38,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000979,0.0802,0.00314,1,0.0497,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1997-09-16,1996,12,51,259,149.46,0.88,5,Dry,30,6,4,2,30,72,0.48,77.46,0.52,77.46,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.0471,0.126,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1997-09-17,1996,12,51,260,148.1,0.88,5,Dry,30,6,4,2,30,72,0.49,76.1,0.51,76.1,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.000087,0.0787,0.00309,1,0.0452,0.124,0.00486,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1997-09-18,1996,12,51,261,146.73,0.88,5,Dry,30,6,4,2,30,72,0.49,74.73,0.51,74.73,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000824,0.0781,0.00306,1,0.0434,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1997-09-19,1996,12,51,262,145.36,0.89,5,Dry,30,6,4,2,30,72,0.49,73.36,0.51,73.36,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00199,0.0000779,0.0775,0.00304,1,0.0415,0.119,0.00467,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1997-09-20,1996,12,51,263,143.99,0.89,5,Dry,30,6,4,2,30,72,0.5,71.99,0.5,71.99,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000733,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.6,15.9,15.9,381
1997-09-21,1996,12,51,264,142.63,0.9,5,Dry,30,6,4,2,30,72,0.51,70.63,0.49,70.63,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000688,0.0763,0.00299,1,0.0379,0.114,0.00448,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1997-09-22,1996,12,51,265,141.26,0.9,5,Dry,30,6,4,2,30,72,0.51,69.26,0.49,69.26,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000642,0.0757,0.00297,1,0.036,0.112,0.00438,25.4,0.909,0.96,0.873,15.7,15,15,361
1997-09-23,1996,12,52,266,139.89,0.9,5,Dry,30,6,4,2,30,72,0.52,67.89,0.48,67.89,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000596,0.0751,0.00295,1,0.0342,0.109,0.00429,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1997-09-24,1996,12,52,267,138.52,0.91,5,Dry,30,6,4,2,30,72,0.52,66.52,0.48,66.52,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0731,0.0014,0.0000551,0.0745,0.00292,1,0.0323,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1997-09-25,1996,12,52,268,137.16,0.91,5,Dry,30,6,4,2,30,72,0.53,65.16,0.47,65.16,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00129,0.0000505,0.0739,0.0029,1,0.0305,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1997-09-26,1996,12,52,269,135.79,0.91,5,Dry,30,6,4,2,30,72,0.53,63.79,0.47,63.79,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00117,0.000046,0.0733,0.00288,1,0.0286,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1997-09-27,1996,12,52,270,135.52,0.91,5,Dry,30,6,4,2,30,72,0.53,63.52,0.47,63.52,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00115,0.0000451,0.0732,0.00287,1,0.0283,0.101,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1997-09-28,1996,12,52,271,133.6,0.91,5,Dry,30,6,4,2,30,72,0.54,61.6,0.46,61.6,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000986,0.0000387,0.0724,0.00284,1,0.0257,0.098,0.00384,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,133.33,0.92,5,Dry,30,6,4,2,30,72,0.54,61.33,0.46,61.33,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000963,0.0000378,0.0723,0.00283,1,0.0253,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,132.51,0.92,5,Dry,30,6,4,2,30,72,0.54,60.51,0.46,60.51,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000893,0.000035,0.0719,0.00282,1,0.0242,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,131.69,0.92,5,Dry,24,4,2,2,20,52,0.4,79.69,0.6,79.69,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.000099,0.0768,0.00301,1,0.0501,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-10-02,1997,1,1,275,130.87,0.92,5,Dry,24,4,2,2,20,52,0.4,78.87,0.6,78.87,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00245,0.0000962,0.0764,0.003,1,0.049,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1997-10-03,1997,1,1,276,130.05,0.92,5,Dry,24,4,2,2,20,52,0.4,78.05,0.6,78.05,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00238,0.0000935,0.076,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-10-04,1997,1,1,277,129.23,0.92,5,Dry,24,4,2,2,20,52,0.4,77.23,0.6,77.23,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-10-05,1997,1,1,278,128.41,0.92,5,Dry,24,4,2,2,20,52,0.41,76.41,0.59,76.41,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.000088,0.0753,0.00295,1,0.0457,0.121,0.00474,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1997-10-06,1997,1,1,279,127.59,0.92,5,Dry,24,4,2,2,20,52,0.41,75.59,0.59,75.59,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000853,0.075,0.00294,1,0.0445,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
1997-10-07,1997,1,1,280,126.77,0.93,5,Dry,24,4,2,2,20,52,0.41,74.77,0.59,74.77,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000826,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1997-10-08,1997,1,2,281,125.95,0.93,5,Dry,24,4,2,2,20,52,0.41,73.95,0.59,73.95,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000798,0.0743,0.00291,1,0.0423,0.117,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1997-10-09,1997,1,2,282,126.22,0.93,5,Dry,24,4,2,2,20,52,0.41,74.22,0.59,74.22,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000807,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1997-10-10,1997,1,2,283,127.04,0.93,5,Dry,24,4,2,2,20,52,0.41,75.04,0.59,75.04,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000835,0.0747,0.00293,1,0.0438,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1997-10-11,1997,1,2,284,126.77,0.93,5,Dry,24,4,2,2,20,52,0.41,74.77,0.59,74.77,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000826,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1997-10-12,1997,1,2,285,127.04,0.93,5,Dry,24,4,2,2,20,52,0.41,75.04,0.59,75.04,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000835,0.0747,0.00293,1,0.0438,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1997-10-13,1997,1,2,286,127.86,0.92,5,Dry,24,4,2,2,20,52,0.41,75.86,0.59,75.86,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000862,0.0751,0.00294,1,0.0449,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1997-10-14,1997,1,2,287,127.59,0.92,5,Dry,24,4,2,2,20,52,0.41,75.59,0.59,75.59,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000853,0.075,0.00294,1,0.0445,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
1997-10-15,1997,1,3,288,126.77,0.93,5,Dry,24,4,2,2,20,52,0.41,74.77,0.59,74.77,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000826,0.0746,0.00293,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1997-10-16,1997,1,3,289,125.95,0.93,5,Dry,24,4,2,2,20,52,0.41,73.95,0.59,73.95,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000798,0.0743,0.00291,1,0.0423,0.117,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1997-10-17,1997,1,3,290,125.13,0.93,5,Dry,24,4,2,2,20,52,0.42,73.13,0.58,73.13,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00197,0.0000771,0.0739,0.0029,1,0.0412,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1997-10-18,1997,1,3,291,124.31,0.93,5,Dry,24,4,2,2,20,52,0.42,72.31,0.58,72.31,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.0019,0.0000744,0.0735,0.00288,1,0.0401,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,384
1997-10-19,1997,1,3,292,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1997-10-20,1997,1,3,293,121.57,0.94,5,Dry,24,4,2,2,20,52,0.43,69.57,0.57,69.57,0,0,0,0,-2,2,24,4,2,0,22,99.6,990,964.5,25.5,0.0708,0.00166,0.0000652,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.1,15.1,364
1997-10-21,1997,1,3,294,120.2,0.94,5,Dry,24,4,2,2,20,52,0.43,68.2,0.57,68.2,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00155,0.0000607,0.0724,0.00284,1,0.0346,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1997-10-22,1997,1,4,295,119.93,0.94,5,Dry,24,4,2,2,20,52,0.43,67.93,0.57,67.93,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000598,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
1997-10-23,1997,1,4,296,119.11,0.94,5,Dry,24,4,2,2,20,52,0.44,67.11,0.56,67.11,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1997-10-24,1997,1,4,297,118.29,0.94,5,Dry,24,4,2,2,20,52,0.44,66.29,0.56,66.29,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
1997-10-25,1997,1,4,298,117.47,0.94,5,Dry,24,4,2,2,20,52,0.44,65.47,0.56,65.47,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1997-10-26,1997,1,4,299,116.65,0.95,5,Dry,24,4,2,2,20,52,0.45,64.65,0.55,64.65,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000488,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1997-10-27,1997,1,4,300,115.83,0.95,5,Dry,24,4,2,2,20,52,0.45,63.83,0.55,63.83,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1997-10-28,1997,1,4,301,115.01,0.95,5,Dry,24,4,2,2,20,52,0.45,63.01,0.55,63.01,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1997-10-29,1997,1,5,302,117.47,0.94,5,Dry,24,4,2,2,20,52,0.44,65.47,0.56,65.47,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1997-10-30,1997,1,5,303,119.93,0.94,5,Dry,24,4,2,2,20,52,0.43,67.93,0.57,67.93,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000598,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
1997-10-31,1997,1,5,304,118.02,0.94,5,Dry,24,4,2,2,20,52,0.44,66.02,0.56,66.02,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1997-11-01,1997,2,5,305,117.74,0.94,5,Dry,23,4,2,2,19,50,0.42,67.74,0.57,67.74,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.00151,0.0000591,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1997-11-02,1997,2,5,306,118.56,0.94,5,Dry,23,4,2,2,19,50,0.42,68.56,0.58,68.56,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000619,0.0724,0.00284,1,0.0351,0.107,0.00421,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1997-11-03,1997,2,5,307,118.84,0.94,5,Dry,23,4,2,2,19,50,0.42,68.84,0.58,68.84,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000628,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
1997-11-04,1997,2,5,308,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1997-11-05,1997,2,6,309,122.12,0.93,5,Dry,23,4,2,2,19,50,0.41,72.12,0.59,72.12,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000737,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
1997-11-06,1997,2,6,310,125.13,0.93,5,Dry,23,4,2,2,19,50,0.4,75.13,0.6,75.13,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000838,0.0744,0.00292,1,0.0439,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1997-11-07,1997,2,6,311,126.49,0.93,5,Dry,23,4,2,2,19,50,0.4,76.49,0.6,76.49,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0728,0.00225,0.0000883,0.075,0.00294,1,0.0458,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1997-11-08,1997,2,6,312,128.41,0.92,5,Dry,23,4,2,2,19,50,0.39,78.41,0.61,78.41,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000947,0.0759,0.00297,1,0.0484,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-11-09,1997,2,6,313,128.13,0.92,5,Dry,23,4,2,2,19,50,0.39,78.13,0.61,78.13,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-11-10,1997,2,6,314,127.86,0.92,5,Dry,23,4,2,2,19,50,0.39,77.86,0.61,77.86,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00237,0.0000929,0.0756,0.00297,1,0.0476,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-11-11,1997,2,6,315,130.87,0.92,5,Dry,23,4,2,2,19,50,0.38,80.87,0.62,80.87,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0517,0.129,0.00504,25.4,0.932,0.96,0.896,18.8,18,18,432
1997-11-12,1997,2,7,316,136.06,0.91,5,Dry,23,4,2,2,19,50,0.37,86.06,0.63,86.06,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00307,0.00012,0.0792,0.00311,1,0.0587,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-11-13,1997,2,7,317,140.71,0.9,5,Dry,23,4,2,2,19,50,0.35,90.71,0.65,90.71,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00319,1,0.065,0.146,0.00573,25.4,0.921,0.965,0.888,20.8,20,20,481
1997-11-14,1997,2,7,318,143.17,0.89,5,Dry,23,4,2,2,19,50,0.35,93.17,0.65,93.17,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00367,0.000144,0.0823,0.00323,1,0.0683,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-11-15,1997,2,7,319,145.09,0.89,5,Dry,23,4,2,2,19,50,0.34,95.09,0.66,95.09,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1997-11-16,1997,2,7,320,146.45,0.88,5,Dry,23,4,2,2,19,50,0.34,96.45,0.66,96.45,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0838,0.00328,1,0.0727,0.156,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1997-11-17,1997,2,7,321,146.73,0.88,5,Dry,23,4,2,2,19,50,0.34,96.73,0.66,96.73,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1997-11-18,1997,2,7,322,144.81,0.89,5,Dry,23,4,2,2,19,50,0.34,94.81,0.66,94.81,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-19,1997,2,8,323,142.35,0.9,5,Dry,23,4,2,2,19,50,0.35,92.35,0.65,92.35,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-11-20,1997,2,8,324,140.99,0.9,5,Dry,23,4,2,2,19,50,0.35,90.99,0.65,90.99,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-11-21,1997,2,8,325,139.62,0.9,5,Dry,23,4,2,2,19,50,0.36,89.62,0.64,89.62,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0635,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-11-22,1997,2,8,326,140.44,0.9,5,Dry,23,4,2,2,19,50,0.36,90.44,0.64,90.44,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
1997-11-23,1997,2,8,327,141.26,0.9,5,Dry,23,4,2,2,19,50,0.35,91.26,0.65,91.26,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1997-11-24,1997,2,8,328,139.89,0.9,5,Dry,23,4,2,2,19,50,0.36,89.89,0.64,89.89,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
