date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-25,1997,2,8,329,140.17,0.9,5,Dry,23,4,2,2,19,50,0.36,90.17,0.64,90.17,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1997-11-26,1997,2,9,330,140.99,0.9,5,Dry,23,4,2,2,19,50,0.35,90.99,0.65,90.99,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-11-27,1997,2,9,331,142.9,0.89,5,Dry,23,4,2,2,19,50,0.35,92.9,0.65,92.9,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00322,1,0.0679,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
1997-11-28,1997,2,9,332,144.81,0.89,5,Dry,23,4,2,2,19,50,0.34,94.81,0.66,94.81,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-29,1997,2,9,333,143.99,0.89,5,Dry,23,4,2,2,19,50,0.35,93.99,0.65,93.99,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00374,0.000147,0.0827,0.00324,1,0.0694,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-11-30,1997,2,9,334,143.17,0.89,5,Dry,23,4,2,2,19,50,0.35,93.17,0.65,93.17,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00367,0.000144,0.0823,0.00323,1,0.0683,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-12-01,1997,3,9,335,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1997-12-02,1997,3,9,336,140.99,0.9,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1997-12-03,1997,3,10,337,142.35,0.9,5,Dry,26,4,3,2,24,59,0.41,83.35,0.59,83.35,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.055,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1997-12-04,1997,3,10,338,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1997-12-05,1997,3,10,339,144.54,0.89,5,Dry,26,4,3,2,24,59,0.41,85.54,0.59,85.54,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
1997-12-06,1997,3,10,340,149.74,0.88,5,Dry,26,4,3,2,24,59,0.39,90.74,0.61,90.74,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-12-07,1997,3,10,341,153.29,0.87,5,Dry,26,4,3,2,24,59,0.39,94.29,0.61,94.29,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00376,0.000148,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1997-12-08,1997,3,10,342,154.11,0.86,5,Dry,26,4,3,2,24,59,0.38,95.11,0.62,95.11,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1997-12-09,1997,3,10,343,152.74,0.87,5,Dry,26,4,3,2,24,59,0.39,93.74,0.61,93.74,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1997-12-10,1997,3,11,344,150.83,0.87,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1997-12-11,1997,3,11,345,148.92,0.88,5,Dry,26,4,3,2,24,59,0.4,89.92,0.6,89.92,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1997-12-12,1997,3,11,346,147,0.88,5,Dry,26,4,3,2,24,59,0.4,88,0.6,88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.00319,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-12-13,1997,3,11,347,146.18,0.89,5,Dry,26,4,3,2,24,59,0.4,87.18,0.6,87.18,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.924,0.963,0.89,20,19.3,19.3,463
1997-12-14,1997,3,11,348,145.36,0.89,5,Dry,26,4,3,2,24,59,0.41,86.36,0.59,86.36,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
1997-12-15,1997,3,11,349,143.45,0.89,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1997-12-16,1997,3,11,350,141.53,0.9,5,Dry,26,4,3,2,24,59,0.42,82.53,0.58,82.53,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-12-17,1997,3,12,351,143.45,0.89,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1997-12-18,1997,3,12,352,146.45,0.88,5,Dry,26,4,3,2,24,59,0.4,87.45,0.6,87.45,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1997-12-19,1997,3,12,353,147.82,0.88,5,Dry,26,4,3,2,24,59,0.4,88.82,0.6,88.82,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-12-20,1997,3,12,354,150.83,0.87,5,Dry,26,4,3,2,24,59,0.39,91.83,0.61,91.83,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0831,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1997-12-21,1997,3,12,355,150.01,0.87,5,Dry,26,4,3,2,24,59,0.39,91.01,0.61,91.01,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0654,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-12-22,1997,3,12,356,151.92,0.87,5,Dry,26,4,3,2,24,59,0.39,92.92,0.61,92.92,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0836,0.00328,1,0.0679,0.152,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
1997-12-23,1997,3,12,357,154.93,0.86,5,Dry,26,4,3,2,24,59,0.38,95.93,0.62,95.93,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1997-12-24,1997,3,13,358,156.3,0.86,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-25,1997,3,13,359,155.48,0.86,5,Dry,26,4,3,2,24,59,0.38,96.48,0.62,96.48,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
1997-12-26,1997,3,13,360,156.3,0.86,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-27,1997,3,13,361,159.31,0.85,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
1997-12-28,1997,3,13,362,160.67,0.84,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1997-12-29,1997,3,13,363,162.59,0.84,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00456,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1997-12-30,1997,3,13,364,162.31,0.84,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1997-12-31,1997,3,14,365,160.4,0.84,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1998-01-01,1997,4,14,1,162.31,0.84,5,Dry,29,5,4,2,33,73,0.45,89.31,0.55,89.31,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1998-01-02,1997,4,14,2,167.51,0.82,5,Dry,29,5,4,2,33,73,0.44,94.51,0.56,94.51,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.0701,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1998-01-03,1997,4,14,3,171.06,0.81,5,Dry,29,5,4,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1998-01-04,1997,4,14,4,175.17,0.79,5,Dry,29,5,4,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00443,0.000174,0.0894,0.0035,1,0.0804,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1998-01-05,1997,4,14,5,179.27,0.78,5,Dry,29,5,4,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.086,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-01-06,1997,4,14,6,183.37,0.77,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1998-01-07,1997,4,15,7,184.74,0.76,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1998-01-08,1997,4,15,8,187.2,0.75,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00546,0.000213,0.0947,0.0037,1,0.0967,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-01-09,1997,4,15,9,189.66,0.75,5,Dry,29,5,4,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
1998-01-10,1997,4,15,10,190.48,0.74,5,Dry,29,5,4,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00574,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1998-01-11,1997,4,15,11,192.94,0.74,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-01-12,1997,4,15,12,197.59,0.72,5,Dry,29,5,4,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1998-01-13,1997,4,15,13,202.78,0.7,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1998-01-14,1997,4,16,14,207.98,0.68,5,Dry,29,5,4,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000283,0.104,0.00406,1,0.125,0.229,0.00894,25.3,0.932,0.97,0.905,31.3,30.3,30.3,728
1998-01-15,1997,4,16,15,213.17,0.67,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-01-16,1997,4,16,16,217.27,0.66,5,Dry,29,5,4,2,33,73,0.34,144.3,0.66,144.3,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.5,32.4,32.4,779
1998-01-17,1997,4,16,17,218.64,0.65,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00813,0.000319,0.108,0.00426,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1998-01-18,1997,4,16,18,222.74,0.64,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00848,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
1998-01-19,1997,4,16,19,227.94,0.63,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
1998-01-20,1997,4,16,20,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
1998-01-21,1997,4,17,21,236.14,0.61,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
1998-01-22,1997,4,17,22,240.24,0.6,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.8,37.8,37.8,907
1998-01-23,1997,4,17,23,244.89,0.59,5,Dry,29,5,4,2,33,73,0.3,171.9,0.7,171.9,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
1998-01-24,1997,4,17,24,249.54,0.58,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1998-01-25,1997,4,17,25,256.38,0.57,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1998-01-26,1997,4,17,26,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
1998-01-27,1997,4,17,27,270.05,0.54,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000496,0.131,0.00519,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
1998-01-28,1997,4,18,28,276.88,0.53,5,Dry,29,5,4,2,33,73,0.26,203.9,0.74,203.9,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1998-01-29,1997,4,18,29,282.63,0.53,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1998-01-30,1997,4,18,30,290.01,0.52,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-01-31,1997,4,18,31,296.85,0.51,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-02-01,1997,5,18,32,301.49,0.5,5,Dry,31,6,4,3,41,85,0.28,216.5,0.72,216.5,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0142,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-02-02,1997,5,18,33,305.6,0.49,5,Dry,31,6,4,3,41,85,0.28,220.6,0.72,220.6,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1998-02-03,1997,5,18,34,309.7,0.49,5,Dry,31,6,4,3,41,85,0.27,224.7,0.73,224.7,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000593,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-02-04,1997,5,19,35,314.89,0.48,5,Dry,31,6,4,3,41,85,0.27,229.9,0.73,229.9,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000611,0.146,0.00585,2,0.0977,0.244,0.00975,24.8,0.923,0.97,0.895,25.8,25,50,1200
1998-02-05,1997,5,19,36,321.18,0.48,5,Dry,31,6,4,3,41,85,0.27,236.2,0.73,236.2,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000633,0.149,0.00597,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
1998-02-06,1997,5,19,37,329.11,0.47,5,Dry,31,6,4,3,41,85,0.26,244.1,0.74,244.1,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
1998-02-07,1997,5,19,38,338.68,0.46,5,Dry,31,6,4,3,41,85,0.25,253.7,0.75,253.7,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0187,0.000752,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
1998-02-08,1997,5,19,39,348.25,0.45,5,Dry,31,6,4,3,41,85,0.24,263.3,0.76,263.3,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0233,0.000935,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1998-02-09,1997,5,19,40,357.27,0.44,5,Dry,31,6,4,3,41,85,0.24,272.3,0.76,272.3,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1998-02-10,1997,5,19,41,367.39,0.43,5,Dry,31,6,4,3,41,85,0.23,282.4,0.77,282.4,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0323,0.0013,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
1998-02-11,1997,5,20,42,378.6,0.41,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
1998-02-12,1997,5,20,43,393.1,0.4,5,Dry,31,6,4,3,41,85,0.22,308.1,0.78,308.1,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00825,2,0.15,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
1998-02-13,1997,5,20,44,411.42,0.38,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
1998-02-14,1997,5,20,45,426.45,0.37,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
1998-02-15,1997,5,20,46,439.31,0.36,5,Dry,31,6,4,3,41,85,0.19,354.3,0.81,354.3,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0662,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
1998-02-16,1997,5,20,47,454.35,0.35,5,Dry,31,6,4,3,41,85,0.19,369.4,0.81,369.4,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0733,0.00301,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
1998-02-17,1997,5,20,48,471.57,0.34,5,Dry,31,6,4,3,41,85,0.18,386.6,0.82,386.6,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
1998-02-18,1997,5,21,49,485.52,0.33,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.088,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
1998-02-19,1997,5,21,50,495.09,0.32,5,Dry,31,6,4,3,41,85,0.17,410.1,0.83,410.1,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
1998-02-20,1997,5,21,51,504.66,0.32,5,Dry,31,6,4,3,41,85,0.17,419.7,0.83,419.7,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91.1,2190
1998-02-21,1997,5,21,52,511.49,0.31,5,Dry,31,6,4,3,41,85,0.17,426.5,0.83,426.5,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
1998-02-22,1997,5,21,53,517.78,0.31,5,Dry,31,6,4,3,41,85,0.16,432.8,0.84,432.8,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
1998-02-23,1997,5,21,54,521.88,0.3,5,Dry,31,6,4,3,41,85,0.16,436.9,0.84,436.9,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
1998-02-24,1997,5,21,55,522.7,0.3,5,Dry,31,6,4,3,41,85,0.16,437.7,0.84,437.7,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
1998-02-25,1997,5,22,56,525.71,0.3,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
1998-02-26,1997,5,22,57,529.27,0.3,5,Dry,31,6,4,3,41,85,0.16,444.3,0.84,444.3,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
1998-02-27,1997,5,22,58,533.37,0.3,5,Dry,31,6,4,3,41,85,0.16,448.4,0.84,448.4,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-02-28,1997,5,22,59,535.83,0.29,5,Dry,31,6,4,3,41,85,0.16,450.8,0.84,450.8,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
1998-03-01,1997,6,22,60,537.74,0.29,5,Dry,36,8,6,4,53,107,0.2,430.7,0.8,430.7,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
1998-03-02,1997,6,22,61,536.92,0.29,5,Dry,36,8,6,4,53,107,0.2,429.9,0.8,429.9,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
1998-03-03,1997,6,22,62,537.2,0.29,5,Dry,36,8,6,4,53,107,0.2,430.2,0.8,430.2,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00426,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
1998-03-04,1997,6,23,63,538.56,0.29,5,Dry,36,8,6,4,53,107,0.2,431.6,0.8,431.6,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.205,0.103,0.00428,0.308,0.0129,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.5,46.5,93,2230
1998-03-05,1997,6,23,64,536.65,0.29,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
1998-03-06,1997,6,23,65,535.28,0.29,5,Dry,36,8,6,4,53,107,0.2,428.3,0.8,428.3,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00422,0.305,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.4,2220
1998-03-07,1997,6,23,66,535.01,0.29,5,Dry,36,8,6,4,53,107,0.2,428,0.8,428,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00421,0.305,0.0127,2,0.231,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.3,2220
1998-03-08,1997,6,23,67,535.83,0.29,5,Dry,36,8,6,4,53,107,0.2,428.8,0.8,428.8,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.5,2220
1998-03-09,1997,6,23,68,536.1,0.29,5,Dry,36,8,6,4,53,107,0.2,429.1,0.8,429.1,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.102,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
1998-03-10,1997,6,23,69,538.02,0.29,5,Dry,36,8,6,4,53,107,0.2,431,0.8,431,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
1998-03-11,1997,6,24,70,544.31,0.29,5,Dry,36,8,6,4,53,107,0.2,437.3,0.8,437.3,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.208,0.105,0.0044,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48,47.1,94.2,2260
1998-03-12,1997,6,24,71,553.33,0.28,5,Dry,36,8,6,4,53,107,0.19,446.3,0.81,446.3,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.211,0.11,0.00459,0.32,0.0134,2,0.244,0.564,0.0236,23.3,0.958,0.98,0.939,48.9,48,95.9,2300
1998-03-13,1997,6,24,72,563.99,0.28,5,Dry,36,8,6,4,53,107,0.19,457,0.81,457,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.329,0.0138,2,0.251,0.58,0.0243,23.3,0.958,0.98,0.939,50,48.2,96.4,2310
1998-03-14,1997,6,24,73,571.92,0.27,5,Dry,36,8,6,4,53,107,0.19,464.9,0.81,464.9,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1998-03-15,1997,6,24,74,581.49,0.27,5,Dry,36,8,6,4,53,107,0.18,474.5,0.82,474.5,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.225,0.123,0.00517,0.348,0.0146,2,0.263,0.61,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1998-03-16,1997,6,24,75,593.8,0.26,5,Dry,36,8,6,4,53,107,0.18,486.8,0.82,486.8,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1998-03-17,1997,6,24,76,607.2,0.26,5,Dry,36,8,6,4,53,107,0.18,500.2,0.82,500.2,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-18,1997,6,25,77,621.69,0.25,5,Dry,36,8,6,4,53,107,0.17,514.7,0.83,514.7,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.247,0.145,0.00613,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.8,35.6,107,2570
1998-03-19,1997,6,25,78,636.18,0.24,5,Dry,36,8,6,4,53,107,0.17,529.2,0.83,529.2,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
1998-03-20,1997,6,25,79,647.94,0.24,5,Dry,36,8,6,4,53,107,0.17,540.9,0.83,540.9,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.00691,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
1998-03-21,1997,6,25,80,658.6,0.24,5,Dry,36,8,6,4,53,107,0.16,551.6,0.84,551.6,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.169,0.00722,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.1,114,2750
1998-03-22,1997,6,25,81,669.27,0.23,5,Dry,36,8,6,4,53,107,0.16,562.3,0.84,562.3,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.177,0.00754,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
1998-03-23,1997,6,25,82,676.65,0.23,5,Dry,36,8,6,4,53,107,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
1998-03-24,1997,6,25,83,684.03,0.23,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1998-03-25,1997,6,26,84,691.42,0.22,5,Dry,36,8,6,4,53,107,0.15,584.4,0.84,584.4,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
1998-03-26,1997,6,26,85,698.8,0.22,5,Dry,36,8,6,4,53,107,0.15,591.8,0.85,591.8,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.488,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
1998-03-27,1997,6,26,86,708.92,0.22,5,Dry,36,8,6,4,53,107,0.15,601.9,0.85,601.9,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
1998-03-28,1997,6,26,87,719.03,0.21,5,Dry,36,8,6,4,53,107,0.15,612,0.85,612,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00904,0.513,0.0221,3,0.218,0.73,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
1998-03-29,1997,6,26,88,728.6,0.21,5,Dry,36,8,6,4,53,107,0.15,621.6,0.85,621.6,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.524,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1998-03-30,1997,6,26,89,736.53,0.21,5,Dry,36,8,6,4,53,107,0.14,629.5,0.85,629.5,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
1998-03-31,1997,6,26,90,746.1,0.2,5,Dry,36,8,6,4,53,107,0.14,639.1,0.86,639.1,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1998-04-01,1997,7,27,91,757.86,0.2,5,Dry,40,10,8,5,62,125,0.17,632.9,0.83,632.9,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1998-04-02,1997,7,27,92,770.17,0.19,5,Dry,40,10,8,5,62,125,0.16,645.2,0.84,645.2,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1998-04-03,1997,7,27,93,776.54,0.19,5,Dry,40,10,8,5,62,125,0.16,651.5,0.84,651.5,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1998-04-04,1997,7,27,94,785.84,0.19,5,Dry,40,10,8,5,62,125,0.16,660.8,0.84,660.8,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.8,44.8,135,3230
1998-04-05,1997,7,27,95,796.42,0.18,5,Dry,40,10,8,5,62,125,0.16,671.4,0.84,671.4,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
1998-04-06,1997,7,27,96,807.95,0.18,5,Dry,40,10,8,5,62,125,0.15,683,0.84,683,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.348,0.257,0.0112,0.605,0.0264,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1998-04-07,1997,7,27,97,820.25,0.17,5,Dry,40,10,8,5,62,125,0.15,695.3,0.85,695.3,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.355,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1998-04-08,1997,7,28,98,833.2,0.17,5,Dry,40,10,8,5,62,125,0.15,708.2,0.85,708.2,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1998-04-09,1997,7,28,99,846.73,0.16,5,Dry,40,10,8,5,62,125,0.15,721.7,0.85,721.7,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-04-10,1997,7,28,100,860.77,0.16,5,Dry,40,10,8,5,62,125,0.14,735.8,0.85,735.8,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.292,0.0129,0.674,0.0298,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-04-11,1997,7,28,101,871.08,0.15,5,Dry,40,10,8,5,62,125,0.14,746.1,0.86,746.1,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.969,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
1998-04-12,1997,7,28,102,881.63,0.15,5,Dry,40,10,8,5,62,125,0.14,756.6,0.86,756.6,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1998-04-13,1997,7,28,103,892.38,0.15,5,Dry,40,10,8,5,62,125,0.14,767.4,0.86,767.4,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.411,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1998-04-14,1997,7,28,104,898.93,0.15,5,Dry,40,10,8,5,62,125,0.14,773.9,0.86,773.9,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.417,0.314,0.0139,0.73,0.0324,3,0.286,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
1998-04-15,1997,7,29,105,905.55,0.14,5,Dry,40,10,8,5,62,125,0.14,780.5,0.86,780.5,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1998-04-16,1997,7,29,106,907.77,0.14,5,Dry,40,10,8,5,62,125,0.14,782.8,0.86,782.8,0,0,0,0,-5,5,40,10,8,0,67,841,990,967.5,22.5,0.425,0.318,0.0141,0.742,0.033,4,0.207,0.949,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1998-04-17,1997,7,29,107,910,0.14,5,Dry,40,10,8,5,62,125,0.14,785,0.86,785,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.746,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
1998-04-18,1997,7,29,108,907.77,0.14,5,Dry,40,10,8,5,62,125,0.14,782.8,0.86,782.8,0,0,0,0,-5,5,40,10,8,0,67,841,990,967.5,22.5,0.425,0.318,0.0141,0.742,0.033,4,0.207,0.949,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1998-04-19,1997,7,29,109,901.13,0.15,5,Dry,40,10,8,5,62,125,0.14,776.1,0.86,776.1,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.419,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1998-04-20,1997,7,29,110,894.55,0.15,5,Dry,40,10,8,5,62,125,0.14,769.5,0.86,769.5,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.311,0.0138,0.724,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1998-04-21,1997,7,29,111,883.76,0.15,5,Dry,40,10,8,5,62,125,0.14,758.8,0.86,758.8,0,0,0,0,-5,5,40,10,8,0,67,817,990,967.4,22.6,0.403,0.306,0.0136,0.709,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1998-04-22,1997,7,30,112,873.17,0.15,5,Dry,40,10,8,5,62,125,0.14,748.2,0.86,748.2,0,0,0,0,-5,5,40,10,8,0,67,806,990,967.4,22.6,0.393,0.301,0.0133,0.694,0.0307,3,0.279,0.973,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
1998-04-23,1997,7,30,113,858.73,0.16,5,Dry,40,10,8,5,62,125,0.15,733.7,0.85,733.7,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.291,0.0128,0.671,0.0296,3,0.273,0.944,0.0416,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1998-04-24,1997,7,30,114,844.76,0.16,5,Dry,40,10,8,5,62,125,0.15,719.8,0.85,719.8,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.65,0.0286,3,0.266,0.917,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
1998-04-25,1997,7,30,115,831.32,0.17,5,Dry,40,10,8,5,62,125,0.15,706.3,0.85,706.3,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.634,0.0278,3,0.26,0.894,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1998-04-26,1997,7,30,116,818.45,0.17,5,Dry,40,10,8,5,62,125,0.15,693.5,0.85,693.5,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.354,0.264,0.0116,0.618,0.0271,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.6,46.7,140,3360
1998-04-27,1997,7,30,117,806.26,0.18,5,Dry,40,10,8,5,62,125,0.15,681.3,0.84,681.3,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.347,0.256,0.0112,0.603,0.0263,3,0.249,0.852,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
1998-04-28,1997,7,30,118,794.85,0.18,5,Dry,40,10,8,5,62,125,0.16,669.9,0.84,669.9,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.248,0.0108,0.589,0.0257,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1998-04-29,1997,7,31,119,784.42,0.19,5,Dry,40,10,8,5,62,125,0.16,659.4,0.84,659.4,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1998-04-30,1997,7,31,120,773.14,0.19,5,Dry,40,10,8,5,62,125,0.16,648.1,0.84,648.1,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
1998-05-01,1997,8,31,121,760.6,0.2,5,Dry,42,9,8,6,82,147,0.19,613.6,0.81,613.6,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00915,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
1998-05-02,1997,8,31,122,743.92,0.2,5,Dry,42,9,8,6,82,147,0.2,596.9,0.8,596.9,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00864,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
1998-05-03,1997,8,31,123,728.33,0.21,5,Dry,42,9,8,6,82,147,0.2,581.3,0.8,581.3,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.8,120,2870
1998-05-04,1997,8,31,124,712.2,0.22,5,Dry,42,9,8,6,82,147,0.21,565.2,0.79,565.2,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0198,3,0.197,0.657,0.0282,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
1998-05-05,1997,8,31,125,696.06,0.22,5,Dry,42,9,8,6,82,147,0.21,549.1,0.79,549.1,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.0072,0.44,0.0189,3,0.19,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
1998-05-06,1997,8,32,126,681.57,0.23,5,Dry,42,9,8,6,82,147,0.22,534.6,0.78,534.6,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00676,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
1998-05-07,1997,8,32,127,666.53,0.23,5,Dry,42,9,8,6,82,147,0.22,519.5,0.78,519.5,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.403,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1998-05-08,1997,8,32,128,651.49,0.24,5,Dry,42,9,8,6,82,147,0.23,504.5,0.77,504.5,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.17,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1998-05-09,1997,8,32,129,638.1,0.24,5,Dry,42,9,8,6,82,147,0.23,491.1,0.77,491.1,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
1998-05-10,1997,8,32,130,624.15,0.25,5,Dry,42,9,8,6,82,147,0.24,477.1,0.76,477.1,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.355,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
1998-05-11,1997,8,32,131,610.75,0.26,5,Dry,42,9,8,6,82,147,0.24,463.8,0.76,463.8,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00498,0.341,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-05-12,1997,8,32,132,598.45,0.26,5,Dry,42,9,8,6,82,147,0.25,451.4,0.75,451.4,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.217,0.112,0.00473,0.329,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1998-05-13,1997,8,33,133,585.6,0.27,5,Dry,42,9,8,6,82,147,0.25,438.6,0.75,438.6,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.7,2250
1998-05-14,1997,8,33,134,574.38,0.27,5,Dry,42,9,8,6,82,147,0.26,427.4,0.74,427.4,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.7,45.7,91.5,2200
1998-05-15,1997,8,33,135,562.63,0.28,5,Dry,42,9,8,6,82,147,0.26,415.6,0.74,415.6,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0952,0.00399,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
1998-05-16,1997,8,33,136,550.87,0.28,5,Dry,42,9,8,6,82,147,0.27,403.9,0.73,403.9,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0896,0.00375,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-05-17,1997,8,33,137,540.75,0.29,5,Dry,42,9,8,6,82,147,0.27,393.8,0.73,393.8,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.0849,0.00354,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2030
1998-05-18,1997,8,33,138,530.09,0.3,5,Dry,42,9,8,6,82,147,0.28,383.1,0.72,383.1,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
1998-05-19,1997,8,33,139,519.97,0.3,5,Dry,42,9,8,6,82,147,0.28,373,0.72,373,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.075,0.00312,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41.1,40.2,80.4,1930
1998-05-20,1997,8,34,140,510.95,0.31,5,Dry,42,9,8,6,82,147,0.29,363.9,0.71,363.9,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0708,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
1998-05-21,1997,8,34,141,501.38,0.32,5,Dry,42,9,8,6,82,147,0.29,354.4,0.71,354.4,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0663,0.00274,0.248,0.0103,2,0.182,0.429,0.0178,23.7,0.949,0.974,0.925,39.1,38.1,76.2,1830
1998-05-22,1997,8,34,142,491.81,0.33,5,Dry,42,9,8,6,82,147,0.3,344.8,0.7,344.8,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.0618,0.00255,0.24,0.00991,2,0.175,0.415,0.0172,23.8,0.948,0.972,0.921,38.1,37,74,1780
1998-05-23,1997,8,34,143,483.88,0.33,5,Dry,42,9,8,6,82,147,0.3,336.9,0.7,336.9,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.058,0.00239,0.233,0.00963,2,0.17,0.403,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.3,1730
1998-05-24,1997,8,34,144,475.4,0.34,5,Dry,42,9,8,6,82,147,0.31,328.4,0.69,328.4,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.054,0.00223,0.226,0.00933,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.5,1690
1998-05-25,1997,8,34,145,466.92,0.34,5,Dry,42,9,8,6,82,147,0.32,319.9,0.69,319.9,0,0,0,0,-6,6,42,9,8,0,88,379,990,965.7,24.3,0.169,0.05,0.00206,0.219,0.00902,2,0.158,0.378,0.0155,23.9,0.944,0.97,0.916,35.4,34.4,68.7,1650
1998-05-26,1997,8,34,146,458.45,0.35,5,Dry,42,9,8,6,82,147,0.32,311.4,0.68,311.4,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.046,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
1998-05-27,1997,8,35,147,451.61,0.35,5,Dry,42,9,8,6,82,147,0.33,304.6,0.67,304.6,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0428,0.00176,0.207,0.00848,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.5,1570
1998-05-28,1997,8,35,148,444.23,0.36,5,Dry,42,9,8,6,82,147,0.33,297.2,0.67,297.2,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0393,0.00161,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1530
1998-05-29,1997,8,35,149,436.85,0.36,5,Dry,42,9,8,6,82,147,0.34,289.9,0.66,289.9,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0358,0.00147,0.194,0.00796,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.2,31.2,62.4,1500
1998-05-30,1997,8,35,150,429.46,0.37,5,Dry,42,9,8,6,82,147,0.34,282.5,0.66,282.5,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.0077,2,0.133,0.322,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
1998-05-31,1997,8,35,151,422.63,0.38,5,Dry,42,9,8,6,82,147,0.35,275.6,0.65,275.6,0,0,0,0,-6,6,42,9,8,0,88,335,990,965.5,24.5,0.154,0.0291,0.00119,0.183,0.00746,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
1998-06-01,1997,9,35,152,416.88,0.38,5,Dry,39,9,7,5,59,119,0.28,297.9,0.71,297.9,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0396,0.00161,0.2,0.00814,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1998-06-02,1997,9,35,153,410.6,0.38,5,Dry,39,9,7,5,59,119,0.29,291.6,0.71,291.6,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1998-06-03,1997,9,36,154,404.31,0.39,5,Dry,39,9,7,5,59,119,0.29,285.3,0.71,285.3,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.0077,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1998-06-04,1997,9,36,155,398.56,0.39,5,Dry,39,9,7,5,59,119,0.3,279.6,0.7,279.6,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.031,0.00126,0.185,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
1998-06-05,1997,9,36,156,392.82,0.4,5,Dry,39,9,7,5,59,119,0.3,273.8,0.7,273.8,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0282,0.00115,0.18,0.0073,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
1998-06-06,1997,9,36,157,388.17,0.4,5,Dry,39,9,7,5,59,119,0.31,269.2,0.69,269.2,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1998-06-07,1997,9,36,158,382.98,0.41,5,Dry,39,9,7,5,59,119,0.31,264,0.69,264,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000956,0.172,0.00696,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
1998-06-08,1997,9,36,159,377.78,0.41,5,Dry,39,9,7,5,59,119,0.32,258.8,0.69,258.8,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000856,0.167,0.00678,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
1998-06-09,1997,9,36,160,372.59,0.42,5,Dry,39,9,7,5,59,119,0.32,253.6,0.68,253.6,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000756,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
1998-06-10,1997,9,37,161,367.39,0.43,5,Dry,39,9,7,5,59,119,0.32,248.4,0.68,248.4,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
1998-06-11,1997,9,37,162,362.74,0.43,5,Dry,39,9,7,5,59,119,0.33,243.7,0.67,243.7,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.7,1270
1998-06-12,1997,9,37,163,358.1,0.44,5,Dry,39,9,7,5,59,119,0.33,239.1,0.67,239.1,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0105,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1998-06-13,1997,9,37,164,353.45,0.44,5,Dry,39,9,7,5,59,119,0.34,234.4,0.66,234.4,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.000631,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1998-06-14,1997,9,37,165,349.89,0.44,5,Dry,39,9,7,5,59,119,0.34,230.9,0.66,230.9,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
1998-06-15,1997,9,37,166,345.79,0.45,5,Dry,39,9,7,5,59,119,0.34,226.8,0.66,226.8,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1998-06-16,1997,9,37,167,341.69,0.45,5,Dry,39,9,7,5,59,119,0.35,222.7,0.65,222.7,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1998-06-17,1997,9,38,168,337.59,0.46,5,Dry,39,9,7,5,59,119,0.35,218.6,0.65,218.6,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-06-18,1997,9,38,169,333.49,0.46,5,Dry,39,9,7,5,59,119,0.36,214.5,0.64,214.5,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-06-19,1997,9,38,170,329.38,0.47,5,Dry,39,9,7,5,59,119,0.36,210.4,0.64,210.4,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1998-06-20,1997,9,38,171,325.28,0.47,5,Dry,39,9,7,5,59,119,0.37,206.3,0.63,206.3,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1998-06-21,1997,9,38,172,321.73,0.47,5,Dry,39,9,7,5,59,119,0.37,202.7,0.63,202.7,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-06-22,1997,9,38,173,318.17,0.48,5,Dry,39,9,7,5,59,119,0.37,199.2,0.63,199.2,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00551,1,0.211,0.349,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1998-06-23,1997,9,38,174,314.62,0.48,5,Dry,39,9,7,5,59,119,0.38,195.6,0.62,195.6,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000495,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.953,0.98,0.934,45.2,44.2,44.2,1060
1998-06-24,1997,9,39,175,311.06,0.49,5,Dry,39,9,7,5,59,119,0.38,192.1,0.62,192.1,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.337,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-06-25,1997,9,39,176,307.51,0.49,5,Dry,39,9,7,5,59,119,0.39,188.5,0.61,188.5,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.121,0.0118,0.00047,0.133,0.00532,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-06-26,1997,9,39,177,305.05,0.5,5,Dry,39,9,7,5,59,119,0.39,186.1,0.61,186.1,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,42.9,42.1,42.1,1010
1998-06-27,1997,9,39,178,302.04,0.5,5,Dry,39,9,7,5,59,119,0.39,183,0.61,183,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000451,0.131,0.00522,1,0.19,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1998-06-28,1997,9,39,179,299.03,0.5,5,Dry,39,9,7,5,59,119,0.4,180,0.6,180,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.0111,0.00044,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
1998-06-29,1997,9,39,180,296.02,0.51,5,Dry,39,9,7,5,59,119,0.4,177,0.6,177,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.0051,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
1998-06-30,1997,9,39,181,293.02,0.51,5,Dry,39,9,7,5,59,119,0.41,174,0.59,174,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.00042,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
