date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-07-01,1997,10,40,182,290.01,0.52,5,Dry,37,8,6,4,53,108,0.37,182,0.63,182,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
1998-07-02,1997,10,40,183,287,0.52,5,Dry,37,8,6,4,53,108,0.38,179,0.62,179,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
1998-07-03,1997,10,40,184,283.99,0.52,5,Dry,37,8,6,4,53,108,0.38,176,0.62,176,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1998-07-04,1997,10,40,185,280.99,0.53,5,Dry,37,8,6,4,53,108,0.38,173,0.62,173,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1998-07-05,1997,10,40,186,277.98,0.53,5,Dry,37,8,6,4,53,108,0.39,170,0.61,170,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
1998-07-06,1997,10,40,187,274.97,0.54,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1998-07-07,1997,10,40,188,272.51,0.54,5,Dry,37,8,6,4,53,108,0.4,164.5,0.6,164.5,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
1998-07-08,1997,10,41,189,270.05,0.54,5,Dry,37,8,6,4,53,108,0.4,162.1,0.6,162.1,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00952,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-07-09,1997,10,41,190,267.59,0.55,5,Dry,37,8,6,4,53,108,0.4,159.6,0.6,159.6,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00932,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1998-07-10,1997,10,41,191,265.13,0.55,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1998-07-11,1997,10,41,192,262.67,0.56,5,Dry,37,8,6,4,53,108,0.41,154.7,0.59,154.7,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.0089,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
1998-07-12,1997,10,41,193,260.2,0.56,5,Dry,37,8,6,4,53,108,0.41,152.2,0.58,152.2,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1998-07-13,1997,10,41,194,257.74,0.57,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
1998-07-14,1997,10,41,195,255.28,0.57,5,Dry,37,8,6,4,53,108,0.42,147.3,0.58,147.3,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
1998-07-15,1997,10,42,196,252.82,0.57,5,Dry,37,8,6,4,53,108,0.43,144.8,0.57,144.8,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1998-07-16,1997,10,42,197,251.45,0.58,5,Dry,37,8,6,4,53,108,0.43,143.4,0.57,143.4,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,768
1998-07-17,1997,10,42,198,249.54,0.58,5,Dry,37,8,6,4,53,108,0.43,141.5,0.57,141.5,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.5,31.6,31.6,758
1998-07-18,1997,10,42,199,247.63,0.58,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
1998-07-19,1997,10,42,200,245.71,0.59,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00746,0.000294,0.11,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
1998-07-20,1997,10,42,201,243.8,0.59,5,Dry,37,8,6,4,53,108,0.44,135.8,0.56,135.8,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.00429,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
1998-07-21,1997,10,42,202,241.88,0.6,5,Dry,37,8,6,4,53,108,0.45,133.9,0.55,133.9,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00713,0.000281,0.108,0.00426,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.8,29.8,716
1998-07-22,1997,10,43,203,239.97,0.6,5,Dry,37,8,6,4,53,108,0.45,132,0.55,132,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00697,0.000275,0.107,0.00422,1,0.121,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1998-07-23,1997,10,43,204,238.06,0.6,5,Dry,37,8,6,4,53,108,0.45,130.1,0.55,130.1,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.00681,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.9,29,29,695
1998-07-24,1997,10,43,205,236.14,0.61,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
1998-07-25,1997,10,43,206,234.23,0.61,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,29,28.1,28.1,674
1998-07-26,1997,10,43,207,232.31,0.62,5,Dry,37,8,6,4,53,108,0.47,124.3,0.54,124.3,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-07-27,1997,10,43,208,230.4,0.62,5,Dry,37,8,6,4,53,108,0.47,122.4,0.53,122.4,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1998-07-28,1997,10,43,209,228.49,0.63,5,Dry,37,8,6,4,53,108,0.47,120.5,0.53,120.5,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0961,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
1998-07-29,1997,10,44,210,226.57,0.63,5,Dry,37,8,6,4,53,108,0.48,118.6,0.52,118.6,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
1998-07-30,1997,10,44,211,224.66,0.64,5,Dry,37,8,6,4,53,108,0.48,116.7,0.52,116.7,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
1998-07-31,1997,10,44,212,222.74,0.64,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0974,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1998-08-01,1997,11,44,213,220.83,0.65,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00662,0.00026,0.103,0.00406,1,0.115,0.219,0.00858,25.3,0.93,0.97,0.902,29.4,28.6,28.6,685
1998-08-02,1997,11,44,214,217.82,0.66,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1998-08-03,1997,11,44,215,215.36,0.66,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1998-08-04,1997,11,44,216,212.9,0.67,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-08-05,1997,11,45,217,211.53,0.67,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0994,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-08-06,1997,11,45,218,209.62,0.68,5,Dry,34,7,5,3,44,93,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00566,0.000222,0.0986,0.00386,1,0.0999,0.199,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
1998-08-07,1997,11,45,219,207.7,0.68,5,Dry,34,7,5,3,44,93,0.45,114.7,0.55,114.7,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.0055,0.000215,0.0977,0.00383,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-08-08,1997,11,45,220,205.79,0.69,5,Dry,34,7,5,3,44,93,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0948,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-08-09,1997,11,45,221,203.88,0.7,5,Dry,34,7,5,3,44,93,0.46,110.9,0.54,110.9,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.0961,0.00376,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1998-08-10,1997,11,45,222,201.96,0.7,5,Dry,34,7,5,3,44,93,0.46,109,0.54,109,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00501,0.000196,0.0952,0.00372,1,0.0896,0.185,0.00722,25.4,0,0,0,0,0,0,0
1998-08-11,1997,11,45,223,200.05,0.71,5,Dry,34,7,5,3,44,93,0.47,107,0.54,107,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00485,0.000189,0.0944,0.00369,1,0.087,0.181,0.00709,25.4,0,0,0,0,0,0,0
1998-08-12,1997,11,46,224,198.13,0.72,5,Dry,34,7,5,3,44,93,0.47,105.1,0.53,105.1,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.00469,0.000183,0.0936,0.00366,1,0.0844,0.178,0.00695,25.4,0,0,0,0,0,0,0
1998-08-13,1997,11,46,225,196.22,0.72,5,Dry,34,7,5,3,44,93,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000177,0.0927,0.00362,1,0.0818,0.175,0.00682,25.4,0,0,0,0,0,0,0
1998-08-14,1997,11,46,226,194.31,0.73,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0793,0.171,0.00669,25.4,0,0,0,0,0,0,0
1998-08-15,1997,11,46,227,192.39,0.74,5,Dry,34,7,5,3,44,93,0.48,99.39,0.52,99.39,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.0042,0.000164,0.091,0.00356,1,0.0767,0.168,0.00656,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,191.02,0.74,5,Dry,34,7,5,3,44,93,0.49,98.02,0.51,98.02,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00408,0.00016,0.0904,0.00354,1,0.0748,0.165,0.00646,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,189.66,0.75,5,Dry,34,7,5,3,44,93,0.49,96.66,0.51,96.66,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0898,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,188.29,0.75,5,Dry,34,7,5,3,44,93,0.49,95.29,0.51,95.29,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.000151,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,186.92,0.76,5,Dry,34,7,5,3,44,93,0.5,93.92,0.5,93.92,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00373,0.000146,0.0886,0.00347,1,0.0693,0.158,0.00618,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,185.56,0.76,5,Dry,34,7,5,3,44,93,0.5,92.56,0.5,92.56,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00362,0.000141,0.0881,0.00344,1,0.0675,0.156,0.00608,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,184.19,0.76,5,Dry,34,7,5,3,44,93,0.51,91.19,0.49,91.19,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.0035,0.000137,0.0875,0.00342,1,0.0656,0.153,0.00599,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,182.82,0.77,5,Dry,34,7,5,3,44,93,0.51,89.82,0.49,89.82,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.00338,0.000132,0.0869,0.0034,1,0.0638,0.151,0.00589,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,181.45,0.77,5,Dry,34,7,5,3,44,93,0.51,88.45,0.49,88.45,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00327,0.000128,0.0863,0.00337,1,0.0619,0.148,0.0058,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,180.09,0.78,5,Dry,34,7,5,3,44,93,0.52,87.09,0.48,87.09,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0857,0.00335,1,0.0601,0.146,0.0057,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,178.72,0.78,5,Dry,34,7,5,3,44,93,0.52,85.72,0.48,85.72,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00304,0.000119,0.0851,0.00333,1,0.0582,0.143,0.00561,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,177.35,0.79,5,Dry,34,7,5,3,44,93,0.52,84.35,0.48,84.35,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00292,0.000114,0.0845,0.0033,1,0.0564,0.141,0.00551,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,175.99,0.79,5,Dry,34,7,5,3,44,93,0.53,82.99,0.47,82.99,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.0028,0.00011,0.0839,0.00328,1,0.0545,0.138,0.00542,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,174.62,0.8,5,Dry,34,7,5,3,44,93,0.53,81.62,0.47,81.62,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00269,0.000105,0.0833,0.00326,1,0.0527,0.136,0.00532,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,173.25,0.8,5,Dry,34,7,5,3,44,93,0.54,80.25,0.46,80.25,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00257,0.000101,0.0827,0.00324,1,0.0508,0.133,0.00523,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,171.88,0.8,5,Dry,34,7,5,3,44,93,0.54,78.88,0.46,78.88,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000961,0.0821,0.00321,1,0.049,0.131,0.00513,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,170.52,0.81,5,Dry,34,7,5,3,44,93,0.55,77.52,0.46,77.52,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0791,0.00234,0.0000916,0.0815,0.00319,1,0.0472,0.129,0.00504,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,169.15,0.81,5,Dry,30,6,4,2,30,72,0.43,97.15,0.57,97.15,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0737,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-09-02,1997,12,49,245,166.14,0.82,5,Dry,30,6,4,2,30,72,0.43,94.14,0.57,94.14,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0696,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-09-03,1997,12,49,246,163.68,0.83,5,Dry,30,6,4,2,30,72,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0663,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1998-09-04,1997,12,49,247,161.22,0.84,5,Dry,30,6,4,2,30,72,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1998-09-05,1997,12,49,248,158.76,0.85,5,Dry,30,6,4,2,30,72,0.45,86.76,0.55,86.76,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00312,0.000122,0.0834,0.00327,1,0.0596,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1998-09-06,1997,12,49,249,157.39,0.85,5,Dry,30,6,4,2,30,72,0.46,85.39,0.54,85.39,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00324,1,0.0578,0.141,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
1998-09-07,1997,12,49,250,155.48,0.86,5,Dry,30,6,4,2,30,72,0.46,83.48,0.54,83.48,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0552,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1998-09-08,1997,12,49,251,153.56,0.86,5,Dry,30,6,4,2,30,72,0.47,81.56,0.53,81.56,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0526,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1998-09-09,1997,12,50,252,151.65,0.87,5,Dry,30,6,4,2,30,72,0.47,79.65,0.53,79.65,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00252,0.0000988,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-09-10,1997,12,50,253,149.74,0.88,5,Dry,30,6,4,2,30,72,0.48,77.74,0.52,77.74,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000925,0.0794,0.00312,1,0.0474,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
1998-09-11,1997,12,50,254,147.82,0.88,5,Dry,30,6,4,2,30,72,0.49,75.82,0.51,75.82,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000861,0.0786,0.00308,1,0.0449,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
1998-09-12,1997,12,50,255,145.91,0.89,5,Dry,30,6,4,2,30,72,0.49,73.91,0.51,73.91,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1998-09-13,1997,12,50,256,143.99,0.89,5,Dry,30,6,4,2,30,72,0.5,71.99,0.5,71.99,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000733,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.6,15.9,15.9,381
1998-09-14,1997,12,50,257,142.63,0.9,5,Dry,30,6,4,2,30,72,0.51,70.63,0.49,70.63,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000688,0.0763,0.00299,1,0.0379,0.114,0.00448,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1998-09-15,1997,12,50,258,141.26,0.9,5,Dry,30,6,4,2,30,72,0.51,69.26,0.49,69.26,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000642,0.0757,0.00297,1,0.036,0.112,0.00438,25.4,0.909,0.96,0.873,15.7,15,15,361
1998-09-16,1997,12,51,259,139.89,0.9,5,Dry,30,6,4,2,30,72,0.52,67.89,0.48,67.89,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000596,0.0751,0.00295,1,0.0342,0.109,0.00429,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1998-09-17,1997,12,51,260,138.52,0.91,5,Dry,30,6,4,2,30,72,0.52,66.52,0.48,66.52,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0731,0.0014,0.0000551,0.0745,0.00292,1,0.0323,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1998-09-18,1997,12,51,261,137.16,0.91,5,Dry,30,6,4,2,30,72,0.53,65.16,0.47,65.16,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00129,0.0000505,0.0739,0.0029,1,0.0305,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1998-09-19,1997,12,51,262,135.79,0.91,5,Dry,30,6,4,2,30,72,0.53,63.79,0.47,63.79,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00117,0.000046,0.0733,0.00288,1,0.0286,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1998-09-20,1997,12,51,263,134.42,0.91,5,Dry,30,6,4,2,30,72,0.54,62.42,0.46,62.42,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000414,0.0727,0.00285,1,0.0268,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1998-09-21,1997,12,51,264,133.06,0.92,5,Dry,30,6,4,2,30,72,0.54,61.06,0.46,61.06,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.00094,0.0000369,0.0721,0.00283,1,0.0249,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1998-09-22,1997,12,51,265,132.78,0.92,5,Dry,30,6,4,2,30,72,0.54,60.78,0.46,60.78,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000916,0.0000359,0.072,0.00282,1,0.0246,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1998-09-23,1997,12,52,266,130.87,0.92,5,Dry,30,6,4,2,30,72,0.55,58.87,0.45,58.87,0,0,0,0,-2,2,30,6,4,0,32,98.9,990,964.5,25.5,0.0708,0.000754,0.0000296,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,129.5,0.92,5,Dry,30,6,4,2,30,72,0.56,57.5,0.44,57.5,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000638,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,128.13,0.92,5,Dry,30,6,4,2,30,72,0.56,56.13,0.44,56.13,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000521,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,127.86,0.92,5,Dry,30,6,4,2,30,72,0.56,55.86,0.44,55.86,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000498,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,127.04,0.93,5,Dry,30,6,4,2,30,72,0.57,55.04,0.43,55.04,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,126.22,0.93,5,Dry,30,6,4,2,30,72,0.57,54.22,0.43,54.22,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000359,0.0000141,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,125.95,0.93,5,Dry,30,6,4,2,30,72,0.57,53.95,0.43,53.95,0,0,0,0,-2,2,30,6,4,0,32,94,990,964.5,25.5,0.0708,0.000336,0.0000132,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,125.67,0.93,5,Dry,30,6,4,2,30,72,0.57,53.67,0.43,53.67,0,0,0,0,-2,2,30,6,4,0,32,93.7,990,964.5,25.5,0.0708,0.000312,0.0000122,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,123.76,0.93,5,Dry,24,4,2,2,20,52,0.42,71.76,0.58,71.76,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000725,0.0733,0.00287,1,0.0394,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1998-10-02,1998,1,1,275,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
1998-10-03,1998,1,1,276,122.67,0.93,5,Dry,24,4,2,2,20,52,0.42,70.67,0.58,70.67,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00176,0.0000689,0.0728,0.00286,1,0.0379,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1998-10-04,1998,1,1,277,120.75,0.94,5,Dry,24,4,2,2,20,52,0.43,68.75,0.57,68.75,0,0,0,0,-2,2,24,4,2,0,22,98.8,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
1998-10-05,1998,1,1,278,119.38,0.94,5,Dry,24,4,2,2,20,52,0.44,67.38,0.56,67.38,0,0,0,0,-2,2,24,4,2,0,22,97.4,990,964.5,25.5,0.0708,0.00148,0.0000579,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1998-10-06,1998,1,1,279,119.11,0.94,5,Dry,24,4,2,2,20,52,0.44,67.11,0.56,67.11,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.000057,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1998-10-07,1998,1,1,280,117.2,0.94,5,Dry,24,4,2,2,20,52,0.44,65.2,0.56,65.2,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1998-10-08,1998,1,2,281,115.83,0.95,5,Dry,24,4,2,2,20,52,0.45,63.83,0.55,63.83,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1998-10-09,1998,1,2,282,115.56,0.95,5,Dry,24,4,2,2,20,52,0.45,63.56,0.55,63.56,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00115,0.0000452,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1998-10-10,1998,1,2,283,114.74,0.95,5,Dry,24,4,2,2,20,52,0.45,62.74,0.55,62.74,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
1998-10-11,1998,1,2,284,113.92,0.95,5,Dry,24,4,2,2,20,52,0.46,61.92,0.54,61.92,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1998-10-12,1998,1,2,285,113.1,0.95,5,Dry,24,4,2,2,20,52,0.46,61.1,0.54,61.1,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000944,0.000037,0.0718,0.00281,1,0.025,0.0968,0.00379,25.4,0,0,0,0,0,0,0
1998-10-13,1998,1,2,286,112.27,0.95,5,Dry,24,4,2,2,20,52,0.46,60.27,0.54,60.27,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1998-10-14,1998,1,2,287,111.45,0.96,5,Dry,24,4,2,2,20,52,0.47,59.45,0.53,59.45,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,110.63,0.96,5,Dry,24,4,2,2,20,52,0.47,58.63,0.53,58.63,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,109.81,0.96,5,Dry,24,4,2,2,20,52,0.47,57.81,0.53,57.81,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000664,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,108.99,0.96,5,Dry,24,4,2,2,20,52,0.48,56.99,0.52,56.99,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000594,0.0000233,0.0714,0.0028,1,0.0194,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,108.17,0.96,5,Dry,24,4,2,2,20,52,0.48,56.17,0.52,56.17,0,0,0,0,-2,2,24,4,2,0,22,86.2,990,964.5,25.5,0.0708,0.000524,0.0000206,0.0713,0.0028,1,0.0183,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,107.35,0.96,5,Dry,24,4,2,2,20,52,0.48,55.35,0.52,55.35,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,106.53,0.96,5,Dry,24,4,2,2,20,52,0.49,54.53,0.51,54.53,0,0,0,0,-2,2,24,4,2,0,22,84.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,105.71,0.96,5,Dry,24,4,2,2,20,52,0.49,53.71,0.51,53.71,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,104.89,0.97,5,Dry,24,4,2,2,20,52,0.5,52.89,0.5,52.89,0,0,0,0,-2,2,24,4,2,0,22,82.9,990,964.5,25.5,0.0708,0.000246,0.00000963,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,104.07,0.97,5,Dry,24,4,2,2,20,52,0.5,52.07,0.5,52.07,0,0,0,0,-2,2,24,4,2,0,22,82.1,990,964.5,25.5,0.0708,0.000176,0.0000069,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,103.25,0.97,5,Dry,24,4,2,2,20,52,0.5,51.25,0.5,51.25,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000106,0.00000417,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,102.43,0.97,5,Dry,24,4,2,2,20,52,0.51,50.43,0.49,50.43,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000365,0.00000143,0.0709,0.00278,1,0.0106,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,102.16,0.97,5,Dry,24,4,2,2,20,52,0.51,50.16,0.49,50.16,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000136,5.33e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,101.88,0.97,5,Dry,24,4,2,2,20,52,0.51,49.88,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,101.06,0.97,5,Dry,24,4,2,2,20,52,0.52,49.06,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,100.79,0.97,5,Dry,24,4,2,2,20,52,0.52,48.79,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,100.52,0.97,5,Dry,24,4,2,2,20,52,0.52,48.52,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,100.24,0.97,5,Dry,24,4,2,2,20,52,0.52,48.24,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,101.06,0.97,5,Dry,23,4,2,2,19,50,0.49,51.06,0.51,51.06,0,0,0,0,-2,2,23,4,2,0,21,80.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,102.43,0.97,5,Dry,23,4,2,2,19,50,0.49,52.43,0.51,52.43,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,102.7,0.97,5,Dry,23,4,2,2,19,50,0.49,52.7,0.51,52.7,0,0,0,0,-2,2,23,4,2,0,21,81.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,103.52,0.97,5,Dry,23,4,2,2,19,50,0.48,53.52,0.52,53.52,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,108.45,0.96,5,Dry,23,4,2,2,19,50,0.46,58.45,0.54,58.45,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000718,0.0000282,0.0715,0.00281,1,0.0214,0.093,0.00365,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,113.1,0.95,5,Dry,23,4,2,2,19,50,0.44,63.1,0.56,63.1,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000437,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1998-11-08,1998,2,6,312,116.65,0.95,5,Dry,23,4,2,2,19,50,0.43,66.65,0.57,66.65,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
1998-11-09,1998,2,6,313,117.47,0.94,5,Dry,23,4,2,2,19,50,0.43,67.47,0.57,67.47,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00148,0.0000582,0.0723,0.00284,1,0.0336,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1998-11-10,1998,2,6,314,117.74,0.94,5,Dry,23,4,2,2,19,50,0.42,67.74,0.57,67.74,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.00151,0.0000591,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1998-11-11,1998,2,6,315,121.3,0.94,5,Dry,23,4,2,2,19,50,0.41,71.3,0.59,71.3,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.000071,0.0727,0.00285,1,0.0388,0.111,0.00437,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
1998-11-12,1998,2,7,316,125.95,0.93,5,Dry,23,4,2,2,19,50,0.4,75.95,0.6,75.95,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
1998-11-13,1998,2,7,317,126.22,0.93,5,Dry,23,4,2,2,19,50,0.4,76.22,0.6,76.22,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000874,0.0749,0.00294,1,0.0454,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1998-11-14,1998,2,7,318,127.04,0.93,5,Dry,23,4,2,2,19,50,0.39,77.04,0.61,77.04,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000901,0.0753,0.00295,1,0.0465,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.3,17.3,414
1998-11-15,1998,2,7,319,129.5,0.92,5,Dry,23,4,2,2,19,50,0.39,79.5,0.61,79.5,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000983,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1998-11-16,1998,2,7,320,133.6,0.91,5,Dry,23,4,2,2,19,50,0.37,83.6,0.63,83.6,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-17,1998,2,7,321,133.88,0.91,5,Dry,23,4,2,2,19,50,0.37,83.88,0.63,83.88,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-11-18,1998,2,7,322,133.6,0.91,5,Dry,23,4,2,2,19,50,0.37,83.6,0.63,83.6,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-19,1998,2,8,323,133.33,0.92,5,Dry,23,4,2,2,19,50,0.38,83.33,0.63,83.33,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-11-20,1998,2,8,324,134.15,0.91,5,Dry,23,4,2,2,19,50,0.37,84.15,0.63,84.15,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1998-11-21,1998,2,8,325,134.42,0.91,5,Dry,23,4,2,2,19,50,0.37,84.42,0.63,84.42,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0565,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1998-11-22,1998,2,8,326,135.24,0.91,5,Dry,23,4,2,2,19,50,0.37,85.24,0.63,85.24,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000117,0.0788,0.00309,1,0.0576,0.136,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-11-23,1998,2,8,327,134.42,0.91,5,Dry,23,4,2,2,19,50,0.37,84.42,0.63,84.42,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0565,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1998-11-24,1998,2,8,328,133.06,0.92,5,Dry,23,4,2,2,19,50,0.38,83.06,0.62,83.06,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1998-11-25,1998,2,8,329,133.33,0.92,5,Dry,23,4,2,2,19,50,0.38,83.33,0.63,83.33,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-11-26,1998,2,9,330,135.24,0.91,5,Dry,23,4,2,2,19,50,0.37,85.24,0.63,85.24,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000117,0.0788,0.00309,1,0.0576,0.136,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-11-27,1998,2,9,331,137.7,0.91,5,Dry,23,4,2,2,19,50,0.36,87.7,0.64,87.7,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1998-11-28,1998,2,9,332,139.07,0.9,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1998-11-29,1998,2,9,333,139.35,0.9,5,Dry,23,4,2,2,19,50,0.36,89.35,0.64,89.35,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-11-30,1998,2,9,334,139.62,0.9,5,Dry,23,4,2,2,19,50,0.36,89.62,0.64,89.62,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0635,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-12-01,1998,3,9,335,140.99,0.9,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
1998-12-02,1998,3,9,336,142.35,0.9,5,Dry,26,4,3,2,24,59,0.41,83.35,0.59,83.35,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00283,0.000111,0.0794,0.00311,1,0.055,0.134,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-12-03,1998,3,10,337,144.27,0.89,5,Dry,26,4,3,2,24,59,0.41,85.27,0.59,85.27,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-12-04,1998,3,10,338,147.27,0.88,5,Dry,26,4,3,2,24,59,0.4,88.27,0.6,88.27,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1998-12-05,1998,3,10,339,150.28,0.87,5,Dry,26,4,3,2,24,59,0.39,91.28,0.61,91.28,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1998-12-06,1998,3,10,340,154.38,0.86,5,Dry,26,4,3,2,24,59,0.38,95.38,0.62,95.38,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00386,0.000151,0.0847,0.00332,1,0.0713,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
1998-12-07,1998,3,10,341,156.3,0.86,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-12-08,1998,3,10,342,157.67,0.85,5,Dry,26,4,3,2,24,59,0.37,98.67,0.63,98.67,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0861,0.00338,1,0.0757,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1998-12-09,1998,3,10,343,159.03,0.85,5,Dry,26,4,3,2,24,59,0.37,100,0.63,100,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000167,0.0867,0.0034,1,0.0775,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-12-10,1998,3,11,344,160.4,0.84,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1998-12-11,1998,3,11,345,162.86,0.83,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-12-12,1998,3,11,346,163.68,0.83,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-12-13,1998,3,11,347,161.77,0.84,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00449,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-12-14,1998,3,11,348,163.68,0.83,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-12-15,1998,3,11,349,163.95,0.83,5,Dry,26,4,3,2,24,59,0.36,105,0.64,105,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0842,0.173,0.00678,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1998-12-16,1998,3,11,350,164.77,0.83,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0853,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1998-12-17,1998,3,12,351,165.6,0.82,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1998-12-18,1998,3,12,352,166.42,0.82,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
1998-12-19,1998,3,12,353,169.42,0.81,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-12-20,1998,3,12,354,170.24,0.81,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00521,0.000204,0.0916,0.00359,1,0.0927,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-12-21,1998,3,12,355,169.42,0.81,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00514,0.000201,0.0913,0.00357,1,0.0916,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-12-22,1998,3,12,356,171.88,0.8,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-12-23,1998,3,12,357,176.53,0.79,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1998-12-24,1998,3,13,358,181.18,0.77,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1998-12-25,1998,3,13,359,185.83,0.76,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1998-12-26,1998,3,13,360,190.48,0.74,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1998-12-27,1998,3,13,361,195.67,0.73,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1998-12-28,1998,3,13,362,200.87,0.71,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
1998-12-29,1998,3,13,363,203.88,0.7,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1998-12-30,1998,3,13,364,206.34,0.69,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
1998-12-31,1998,3,14,365,211.53,0.67,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
1999-01-01,1998,4,14,1,216.73,0.66,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000312,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1999-01-02,1998,4,14,2,223.02,0.64,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00434,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
1999-01-03,1998,4,14,3,228.76,0.63,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1999-01-04,1998,4,14,4,232.31,0.62,5,Dry,29,5,4,2,33,73,0.31,159.3,0.69,159.3,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00929,0.000366,0.114,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1999-01-05,1998,4,14,5,236.42,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
1999-01-06,1998,4,14,6,240.52,0.6,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
1999-01-07,1998,4,15,7,243.52,0.59,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
1999-01-08,1998,4,15,8,249.27,0.58,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
1999-01-09,1998,4,15,9,257.2,0.57,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
1999-01-10,1998,4,15,10,265.13,0.55,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1999-01-11,1998,4,15,11,273.06,0.54,5,Dry,29,5,4,2,33,73,0.27,200.1,0.73,200.1,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
1999-01-12,1998,4,15,12,282.63,0.53,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1999-01-13,1998,4,15,13,290.56,0.51,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-01-14,1998,4,16,14,298.49,0.5,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1999-01-15,1998,4,16,15,309.15,0.49,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
1999-01-16,1998,4,16,16,319.27,0.48,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1999-01-17,1998,4,16,17,327.2,0.47,5,Dry,29,5,4,2,33,73,0.22,254.2,0.78,254.2,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.00076,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
1999-01-18,1998,4,16,18,333.49,0.46,5,Dry,29,5,4,2,33,73,0.22,260.5,0.78,260.5,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.022,0.00088,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.5,56.9,1370
1999-01-19,1998,4,16,19,340.32,0.45,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00677,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1999-01-20,1998,4,16,20,348.8,0.44,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
1999-01-21,1998,4,17,21,357.27,0.44,5,Dry,29,5,4,2,33,73,0.2,284.3,0.8,284.3,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
1999-01-22,1998,4,17,22,366.3,0.43,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
1999-01-23,1998,4,17,23,375.87,0.42,5,Dry,29,5,4,2,33,73,0.19,302.9,0.81,302.9,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
1999-01-24,1998,4,17,24,384.89,0.41,5,Dry,29,5,4,2,33,73,0.19,311.9,0.81,311.9,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
1999-01-25,1998,4,17,25,393.92,0.4,5,Dry,29,5,4,2,33,73,0.18,320.9,0.81,320.9,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
1999-01-26,1998,4,17,26,403.49,0.39,5,Dry,29,5,4,2,33,73,0.18,330.5,0.82,330.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
1999-01-27,1998,4,17,27,411.96,0.38,5,Dry,29,5,4,2,33,73,0.18,339,0.82,339,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0162,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
1999-01-28,1998,4,18,28,419.35,0.38,5,Dry,29,5,4,2,33,73,0.17,346.4,0.83,346.4,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.5,1810
1999-01-29,1998,4,18,29,427.82,0.37,5,Dry,29,5,4,2,33,73,0.17,354.8,0.83,354.8,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00983,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
1999-01-30,1998,4,18,30,435.75,0.37,5,Dry,29,5,4,2,33,73,0.17,362.8,0.83,362.8,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
1999-01-31,1998,4,18,31,447.51,0.36,5,Dry,29,5,4,2,33,73,0.16,374.5,0.84,374.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
1999-02-01,1998,5,18,32,463.1,0.35,5,Dry,31,6,4,3,41,85,0.18,378.1,0.82,378.1,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
1999-02-02,1998,5,18,33,481.96,0.33,5,Dry,31,6,4,3,41,85,0.18,397,0.82,397,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0864,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
1999-02-03,1998,5,18,34,501.92,0.32,5,Dry,31,6,4,3,41,85,0.17,416.9,0.83,416.9,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
1999-02-04,1998,5,19,35,524.62,0.3,5,Dry,31,6,4,3,41,85,0.16,439.6,0.84,439.6,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
1999-02-05,1998,5,19,36,547.31,0.29,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
