date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-02-06,1998,5,19,37,571.1,0.27,5,Dry,31,6,4,3,41,85,0.15,486.1,0.85,486.1,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.355,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,34,102,2440
1999-02-07,1998,5,19,38,598.17,0.26,5,Dry,31,6,4,3,41,85,0.14,513.2,0.86,513.2,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00607,0.385,0.0162,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
1999-02-08,1998,5,19,39,626.34,0.25,5,Dry,31,6,4,3,41,85,0.14,541.3,0.86,541.3,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
1999-02-09,1998,5,19,40,653.41,0.24,5,Dry,31,6,4,3,41,85,0.13,568.4,0.87,568.4,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1999-02-10,1998,5,19,41,678.84,0.23,5,Dry,31,6,4,3,41,85,0.13,593.8,0.88,593.8,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2970
1999-02-11,1998,5,20,42,705.91,0.22,5,Dry,31,6,4,3,41,85,0.12,620.9,0.88,620.9,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1999-02-12,1998,5,20,43,728.6,0.21,5,Dry,31,6,4,3,41,85,0.12,643.6,0.88,643.6,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00996,0.546,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1999-02-13,1998,5,20,44,745.28,0.2,5,Dry,31,6,4,3,41,85,0.11,660.3,0.89,660.3,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.24,0.807,0.0349,22.3,0.957,0.98,0.938,46.1,45.2,135,3250
1999-02-14,1998,5,20,45,763.6,0.2,5,Dry,31,6,4,3,41,85,0.11,678.6,0.89,678.6,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0363,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
1999-02-15,1998,5,20,46,774.22,0.19,5,Dry,31,6,4,3,41,85,0.11,689.2,0.89,689.2,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1999-02-16,1998,5,20,47,780.33,0.19,5,Dry,31,6,4,3,41,85,0.11,695.3,0.89,695.3,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0116,0.61,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1999-02-17,1998,5,20,48,787.28,0.19,5,Dry,31,6,4,3,41,85,0.11,702.3,0.89,702.3,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.259,0.878,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
1999-02-18,1998,5,21,49,794.85,0.18,5,Dry,31,6,4,3,41,85,0.11,709.9,0.89,709.9,0,0,0,0,-3,3,31,6,4,0,44,751,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.89,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
1999-02-19,1998,5,21,50,802.91,0.18,5,Dry,31,6,4,3,41,85,0.11,717.9,0.89,717.9,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.281,0.0123,0.638,0.0279,3,0.266,0.904,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
1999-02-20,1998,5,21,51,811.39,0.17,5,Dry,31,6,4,3,41,85,0.1,726.4,0.9,726.4,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.363,0.286,0.0125,0.649,0.0284,3,0.269,0.918,0.0402,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1999-02-21,1998,5,21,52,820.25,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,715.3,0.87,715.3,0,0,0,0,-4,4,36,6,5,0,58,762,990,967.2,22.8,0.36,0.279,0.0122,0.638,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48.1,144,3460
1999-02-22,1998,5,21,53,829.44,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,724.4,0.87,724.4,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.65,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1999-02-23,1998,5,21,54,838.93,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,733.9,0.88,733.9,0,0,0,0,-4,4,36,6,5,0,58,781,990,967.3,22.7,0.37,0.291,0.0128,0.662,0.0291,3,0.273,0.934,0.0411,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
1999-02-24,1998,5,21,55,848.7,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,743.7,0.88,743.7,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.677,0.0298,3,0.277,0.954,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1999-02-25,1998,5,22,56,858.73,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,753.7,0.88,753.7,0,0,0,0,-4,4,36,6,5,0,58,801,990,967.3,22.7,0.388,0.304,0.0134,0.692,0.0305,3,0.281,0.973,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1999-02-26,1998,5,22,57,864.87,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,759.9,0.88,759.9,0,0,0,0,-4,4,36,6,5,0,58,807,990,967.4,22.6,0.394,0.307,0.0135,0.7,0.0309,3,0.283,0.983,0.0434,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
1999-02-27,1998,5,22,58,875.27,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,770.3,0.88,770.3,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.715,0.0316,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,52,48.2,145,3470
1999-02-28,1998,5,22,59,885.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,780.9,0.88,780.9,0,0,0,0,-4,4,36,6,5,0,58,828,990,967.4,22.6,0.413,0.317,0.0141,0.73,0.0324,4,0.206,0.936,0.0415,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
1999-03-01,1998,6,22,60,896.74,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,767.7,0.86,767.7,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.409,0.311,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1999-03-02,1998,6,22,61,907.77,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,778.8,0.86,778.8,0,0,0,0,-6,6,41,8,7,0,73,835,990,967.5,22.5,0.419,0.316,0.0141,0.735,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
1999-03-03,1998,6,22,62,923.53,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,794.5,0.86,794.5,0,0,0,0,-6,6,41,8,7,0,73,851,990,967.6,22.4,0.434,0.324,0.0144,0.757,0.0338,4,0.211,0.968,0.0432,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
1999-03-04,1998,6,23,63,939.64,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,810.6,0.86,810.6,0,0,0,0,-6,6,41,8,7,0,73,867,990,967.7,22.3,0.448,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0446,21.3,0.954,0.977,0.932,40.5,39.5,158,3790
1999-03-05,1998,6,23,64,956.08,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,827.1,0.86,827.1,0,0,0,0,-6,6,41,8,7,0,73,883,990,967.7,22.3,0.463,0.339,0.0152,0.803,0.036,4,0.222,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
1999-03-06,1998,6,23,65,972.83,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,843.8,0.87,843.8,0,0,0,0,-6,6,41,8,7,0,73,900,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
1999-03-07,1998,6,23,66,989.89,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,860.9,0.87,860.9,0,0,0,0,-6,6,41,8,7,0,73,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1999-03-08,1998,6,23,67,1002.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,873.2,0.87,873.2,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.506,0.362,0.0164,0.867,0.0393,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1999-03-09,1998,6,23,68,1009.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,880.7,0.87,880.7,0,0,0,0,-6,6,41,8,7,0,73,937,990,967.9,22.1,0.512,0.365,0.0166,0.878,0.0398,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4070
1999-03-10,1998,6,23,69,1012.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,883.2,0.87,883.2,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.241,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
1999-03-11,1998,6,24,70,1009.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,880.7,0.87,880.7,0,0,0,0,-6,6,41,8,7,0,73,937,990,967.9,22.1,0.512,0.365,0.0166,0.878,0.0398,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4070
1999-03-12,1998,6,24,71,1007.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,878.2,0.87,878.2,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4060
1999-03-13,1998,6,24,72,1004.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,875.7,0.87,875.7,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4050
1999-03-14,1998,6,24,73,1007.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,878.2,0.87,878.2,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4060
1999-03-15,1998,6,24,74,1014.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,885.7,0.87,885.7,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.517,0.368,0.0167,0.885,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1999-03-16,1998,6,24,75,1027.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,898.4,0.87,898.4,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.529,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43,172,4130
1999-03-17,1998,6,24,76,1045.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,916.3,0.88,916.3,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
1999-03-18,1998,6,25,77,1063.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,934.4,0.88,934.4,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.562,0.391,0.0179,0.953,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
1999-03-19,1998,6,25,78,1087.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,958.1,0.88,958.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
1999-03-20,1998,6,25,79,1116.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,987.6,0.88,987.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.616,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1999-03-21,1998,6,25,80,1152.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.668,0.475,0.022,1.14,0.0529,4,0.285,1.43,0.066,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1999-03-22,1998,6,25,81,1194.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.569,0.0265,1.3,0.0604,4,0.293,1.59,0.0741,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1999-03-23,1998,6,25,82,1242.7,0.097,4,Mod_Dry,41,8,7,6,67,129,0.1,1114,0.9,1100,14,3,0,0,-6,17,44,8,7,0,84,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1999-03-24,1998,6,25,83,1298.3,0.092,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-25,1998,6,26,84,1361.3,0.086,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-03-26,1998,6,26,85,1413.4,0.08,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-27,1998,6,26,86,1447.6,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1319,0.91,1100,219,49,7,7,1,155,90,15,14,7,222,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-28,1998,6,26,87,1482.2,0.069,4,Mod_Dry,41,8,7,6,67,129,0.087,1353,0.91,1100,253,57,8,8,2,178,98,16,15,8,245,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-03-29,1998,6,26,88,1517.1,0.064,4,Mod_Dry,41,8,7,6,67,129,0.085,1388,0.92,1100,288,59,9,9,3,208,100,17,16,9,275,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-03-30,1998,6,26,89,1552.4,0.058,4,Mod_Dry,41,8,7,6,67,129,0.083,1423,0.92,1100,323,59,10,10,4,240,100,18,17,10,307,1240,990,969.7,20.3,0.906,0.648,0.0318,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-31,1998,6,26,90,1588.1,0.051,4,Mod_Dry,41,8,7,6,67,129,0.081,1459,0.92,1100,359,59,10,11,5,274,100,18,18,11,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-01,1998,7,27,91,1617.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-04-02,1998,7,27,92,1640.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-04-03,1998,7,27,93,1663.7,0.043,4,Mod_Dry,45,11,10,10,72,148,0.089,1516,0.91,1100,416,55,7,13,2,339,100,18,23,12,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-04-04,1998,7,27,94,1687,0.041,4,Mod_Dry,45,11,10,10,72,148,0.088,1539,0.91,1100,439,55,7,13,3,361,100,18,23,13,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
1999-04-05,1998,7,27,95,1717.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.086,1569,0.91,1100,469,55,7,14,4,389,100,18,24,14,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-04-06,1998,7,27,96,1747.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-07,1998,7,27,97,1778,0.035,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-04-08,1998,7,28,98,1801.9,0.034,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1999-04-09,1998,7,28,99,1826,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1678,0.92,1100,578,55,7,15,7,494,100,18,25,17,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-04-10,1998,7,28,100,1843.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-04-11,1998,7,28,101,1860.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.08,1713,0.92,1100,613,55,7,15,8,528,100,18,25,18,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1999-04-12,1998,7,28,102,1870.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-04-13,1998,7,28,103,1881.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-04-14,1998,7,28,104,1884.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
1999-04-15,1998,7,29,105,1888.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-04-16,1998,7,29,106,1884.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
1999-04-17,1998,7,29,107,1874.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-04-18,1998,7,29,108,1864,0.03,4,Mod_Dry,45,11,10,10,72,148,0.079,1716,0.92,1100,616,55,7,15,8,531,100,18,25,18,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-04-19,1998,7,29,109,1846.7,0.031,4,Mod_Dry,45,11,10,10,72,148,0.08,1699,0.92,1100,599,55,7,15,8,514,100,18,25,18,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-04-20,1998,7,29,110,1829.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-04-21,1998,7,29,111,1805.4,0.033,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1999-04-22,1998,7,30,112,1781.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1999-04-23,1998,7,30,113,1750.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1603,0.92,1100,503,55,7,15,5,421,100,18,25,15,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-24,1998,7,30,114,1720.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-04-25,1998,7,30,115,1690.3,0.041,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1999-04-26,1998,7,30,116,1660.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-04-27,1998,7,30,117,1630.6,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-04-28,1998,7,30,118,1601.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-04-29,1998,7,31,119,1571.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-04-30,1998,7,31,120,1542.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.096,1395,0.9,1100,295,55,7,9,-1,225,100,18,19,9,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-05-01,1998,8,31,121,1513.9,0.064,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1999-05-02,1998,8,31,122,1485.3,0.069,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-05-03,1998,8,31,123,1457,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1265,0.87,1100,165,37,5,5,-5,123,84,15,15,5,238,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-05-04,1998,8,31,124,1428.9,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1237,0.87,1100,137,31,4,4,-6,104,78,14,14,4,219,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-05-05,1998,8,31,125,1401.1,0.081,4,Mod_Dry,47,10,10,10,115,192,0.14,1209,0.86,1100,109,25,3,3,-7,85,72,13,13,3,200,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,48,192,4600
1999-05-06,1998,8,32,126,1361.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-05-07,1998,8,32,127,1310.2,0.091,4,Mod_Dry,47,10,10,10,115,192,0.15,1118,0.85,1100,18,4,1,1,-9,21,51,11,11,1,136,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-05-08,1998,8,32,128,1266,0.095,4,Mod_Dry,47,10,10,10,115,192,0.15,1074,0.85,1074,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.759,0.589,0.0277,1.35,0.0634,4,0.295,1.64,0.0773,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1999-05-09,1998,8,32,129,1222.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.16,1031,0.84,1031,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.695,0.492,0.023,1.19,0.0555,4,0.286,1.47,0.0688,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
1999-05-10,1998,8,32,130,1185.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,993.7,0.84,993.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.641,0.42,0.0195,1.06,0.0493,4,0.278,1.34,0.0622,20.2,0.955,0.98,0.936,47,46,184,4420
1999-05-11,1998,8,32,131,1149.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,957.4,0.83,957.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.593,0.402,0.0186,0.995,0.046,4,0.266,1.26,0.0583,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
1999-05-12,1998,8,32,132,1119.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,927.3,0.83,927.3,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0179,0.953,0.0439,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
1999-05-13,1998,8,33,133,1089.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,897.8,0.82,897.8,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
1999-05-14,1998,8,33,134,1060.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,868.8,0.82,868.8,0,0,0,0,-10,10,47,10,10,0,125,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0398,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1999-05-15,1998,8,33,135,1037.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,845.6,0.81,845.6,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.49,0.348,0.0158,0.839,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
1999-05-16,1998,8,33,136,1014.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,822.7,0.81,822.7,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.469,0.337,0.0153,0.807,0.0366,4,0.22,1.03,0.0466,21,0.953,0.977,0.932,40.4,39.5,158,3790
1999-05-17,1998,8,33,137,992.34,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,800.3,0.81,800.3,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.213,0.988,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
1999-05-18,1998,8,33,138,970.42,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,778.4,0.8,778.4,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.429,0.316,0.0142,0.745,0.0335,3,0.288,1.03,0.0465,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
1999-05-19,1998,8,33,139,949,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,757,0.8,757,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.715,0.032,3,0.282,0.997,0.0447,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
1999-05-20,1998,8,34,140,932.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,740.7,0.79,740.7,0,0,0,0,-10,10,47,10,10,0,125,808,990,967.6,22.4,0.394,0.296,0.0132,0.69,0.0309,3,0.276,0.966,0.0432,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
1999-05-21,1998,8,34,141,916.73,0.14,5,Dry,42,9,8,6,82,147,0.16,769.7,0.84,769.7,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
1999-05-22,1998,8,34,142,901.13,0.15,5,Dry,42,9,8,6,82,147,0.16,754.1,0.84,754.1,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1999-05-23,1998,8,34,143,885.9,0.15,5,Dry,42,9,8,6,82,147,0.17,738.9,0.83,738.9,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.295,0.0131,0.68,0.0301,3,0.275,0.955,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1999-05-24,1998,8,34,144,871.08,0.15,5,Dry,42,9,8,6,82,147,0.17,724.1,0.83,724.1,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
1999-05-25,1998,8,34,145,856.71,0.16,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
1999-05-26,1998,8,34,146,842.81,0.16,5,Dry,42,9,8,6,82,147,0.17,695.8,0.83,695.8,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
1999-05-27,1998,8,35,147,829.44,0.17,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1999-05-28,1998,8,35,148,816.67,0.17,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
1999-05-29,1998,8,35,149,804.57,0.18,5,Dry,42,9,8,6,82,147,0.18,657.6,0.82,657.6,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
1999-05-30,1998,8,35,150,793.29,0.18,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1999-05-31,1998,8,35,151,783.03,0.19,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
1999-06-01,1998,9,35,152,774.22,0.19,5,Dry,39,9,7,5,59,119,0.15,655.2,0.85,655.2,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1999-06-02,1998,9,35,153,767.43,0.2,5,Dry,39,9,7,5,59,119,0.15,648.4,0.84,648.4,0,0,0,0,-5,5,39,9,7,0,64,703,990,967,23,0.326,0.234,0.0102,0.56,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
1999-06-03,1998,9,36,154,754.58,0.2,5,Dry,39,9,7,5,59,119,0.16,635.6,0.84,635.6,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00977,0.545,0.0236,3,0.229,0.773,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
1999-06-04,1998,9,36,155,743.37,0.2,5,Dry,39,9,7,5,59,119,0.16,624.4,0.84,624.4,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.313,0.218,0.00943,0.531,0.0229,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
1999-06-05,1998,9,36,156,731.61,0.21,5,Dry,39,9,7,5,59,119,0.16,612.6,0.84,612.6,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00907,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
1999-06-06,1998,9,36,157,719.85,0.21,5,Dry,39,9,7,5,59,119,0.17,600.9,0.83,600.9,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00872,0.502,0.0216,3,0.213,0.714,0.0308,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
1999-06-07,1998,9,36,158,708.64,0.22,5,Dry,39,9,7,5,59,119,0.17,589.6,0.83,589.6,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00838,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1999-06-08,1998,9,36,159,697.43,0.22,5,Dry,39,9,7,5,59,119,0.17,578.4,0.83,578.4,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00804,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1999-06-09,1998,9,36,160,687.31,0.22,5,Dry,39,9,7,5,59,119,0.17,568.3,0.83,568.3,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00774,0.461,0.0198,3,0.198,0.66,0.0282,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1999-06-10,1998,9,37,161,676.65,0.23,5,Dry,39,9,7,5,59,119,0.18,557.6,0.82,557.6,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00742,0.448,0.0192,3,0.193,0.642,0.0274,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1999-06-11,1998,9,37,162,665.99,0.23,5,Dry,39,9,7,5,59,119,0.18,547,0.82,547,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.166,0.0071,0.435,0.0186,3,0.189,0.624,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
1999-06-12,1998,9,37,163,655.87,0.24,5,Dry,39,9,7,5,59,119,0.18,536.9,0.82,536.9,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.423,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
1999-06-13,1998,9,37,164,646.85,0.24,5,Dry,39,9,7,5,59,119,0.18,527.9,0.82,527.9,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1999-06-14,1998,9,37,165,637.27,0.24,5,Dry,39,9,7,5,59,119,0.19,518.3,0.81,518.3,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.4,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
1999-06-15,1998,9,37,166,627.7,0.25,5,Dry,39,9,7,5,59,119,0.19,508.7,0.81,508.7,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
1999-06-16,1998,9,37,167,618.13,0.25,5,Dry,39,9,7,5,59,119,0.19,499.1,0.81,499.1,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1999-06-17,1998,9,38,168,609.11,0.26,5,Dry,39,9,7,5,59,119,0.2,490.1,0.81,490.1,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
1999-06-18,1998,9,38,169,601.18,0.26,5,Dry,39,9,7,5,59,119,0.2,482.2,0.8,482.2,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-06-19,1998,9,38,170,592.7,0.26,5,Dry,39,9,7,5,59,119,0.2,473.7,0.8,473.7,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1999-06-20,1998,9,38,171,584.23,0.27,5,Dry,39,9,7,5,59,119,0.2,465.2,0.8,465.2,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1999-06-21,1998,9,38,172,575.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,414.8,0.72,414.8,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.204,0.0948,0.00398,0.299,0.0126,2,0.222,0.522,0.0219,23.3,0.956,0.98,0.937,45.3,44.4,88.7,2130
1999-06-22,1998,9,38,173,567.82,0.28,4,Mod_Dry,45,10,9,9,88,161,0.28,406.8,0.72,406.8,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.091,0.00382,0.293,0.0123,2,0.217,0.51,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.2,2090
1999-06-23,1998,9,38,174,559.89,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,398.9,0.71,398.9,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0873,0.00365,0.286,0.012,2,0.212,0.498,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.6,2050
1999-06-24,1998,9,39,175,551.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,391,0.71,391,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0835,0.00349,0.28,0.0117,2,0.206,0.486,0.0203,23.4,0.954,0.98,0.935,42.8,42,84,2020
1999-06-25,1998,9,39,176,545.13,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,384.1,0.7,384.1,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0803,0.00335,0.274,0.0114,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
1999-06-26,1998,9,39,177,537.74,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,376.7,0.7,376.7,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0768,0.0032,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81,1940
1999-06-27,1998,9,39,178,530.36,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,369.4,0.7,369.4,0,0,0,0,-9,9,45,10,9,0,97,433,990,966,24,0.188,0.0733,0.00305,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.3,1900
1999-06-28,1998,9,39,179,522.98,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,362,0.69,362,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0699,0.0029,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.8,77.7,1860
1999-06-29,1998,9,39,180,516.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,355.1,0.69,355.1,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0666,0.00277,0.25,0.0104,2,0.182,0.432,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.1,1830
1999-06-30,1998,9,39,181,509.31,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,348.3,0.68,348.3,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0634,0.00263,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.972,0.922,38.4,37.3,74.6,1790
1999-07-01,1998,10,40,182,502.47,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,367.5,0.73,367.5,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0724,0.003,0.258,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.3,1900
1999-07-02,1998,10,40,183,496.73,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,361.7,0.73,361.7,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00289,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
1999-07-03,1998,10,40,184,490.44,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,355.4,0.72,355.4,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1999-07-04,1998,10,40,185,484.15,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,349.1,0.72,349.1,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0638,0.00263,0.243,0.01,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
1999-07-05,1998,10,40,186,477.86,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,342.9,0.72,342.9,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0608,0.00251,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
1999-07-06,1998,10,40,187,471.57,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,336.6,0.71,336.6,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0579,0.00238,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
1999-07-07,1998,10,40,188,465.83,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,330.8,0.71,330.8,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
1999-07-08,1998,10,41,189,460.09,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,325.1,0.71,325.1,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00216,0.224,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,70,1680
1999-07-09,1998,10,41,190,454.35,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,319.4,0.7,319.4,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.8,1650
1999-07-10,1998,10,41,191,448.6,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,313.6,0.7,313.6,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1999-07-11,1998,10,41,192,443.95,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,308.9,0.7,308.9,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00184,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1999-07-12,1998,10,41,193,438.76,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,303.8,0.69,303.8,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00173,0.206,0.00843,2,0.148,0.353,0.0145,24.1,0.941,0.97,0.913,33.8,32.7,65.5,1570
1999-07-13,1998,10,41,194,433.56,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,298.6,0.69,298.6,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
1999-07-14,1998,10,41,195,428.37,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,293.4,0.69,293.4,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00806,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
1999-07-15,1998,10,42,196,423.72,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,288.7,0.68,288.7,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0353,0.00144,0.194,0.0079,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
1999-07-16,1998,10,42,197,419.07,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,284.1,0.68,284.1,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
1999-07-17,1998,10,42,198,414.42,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
1999-07-18,1998,10,42,199,409.77,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,274.8,0.67,274.8,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.3,1420
1999-07-19,1998,10,42,200,405.13,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,270.1,0.67,270.1,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
1999-07-20,1998,10,42,201,400.48,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,265.5,0.66,265.5,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000988,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
1999-07-21,1998,10,42,202,395.83,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000898,0.171,0.00693,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
1999-07-22,1998,10,43,203,392.27,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,257.3,0.66,257.3,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0204,0.000829,0.168,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1999-07-23,1998,10,43,204,388.17,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,253.2,0.65,253.2,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0185,0.00075,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.6,1310
1999-07-24,1998,10,43,205,384.07,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
1999-07-25,1998,10,43,206,379.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,245,0.65,245,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1999-07-26,1998,10,43,207,375.87,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,240.9,0.64,240.9,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
1999-07-27,1998,10,43,208,371.77,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,236.8,0.64,236.8,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
1999-07-28,1998,10,43,209,367.67,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,232.7,0.63,232.7,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0996,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
1999-07-29,1998,10,44,210,363.56,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,228.6,0.63,228.6,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
1999-07-30,1998,10,44,211,359.46,0.43,4,Mod_Dry,42,9,8,6,70,135,0.38,224.5,0.62,224.5,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00606,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1999-07-31,1998,10,44,212,355.91,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,220.9,0.62,220.9,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-08-01,1998,11,44,213,352.35,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,237.3,0.67,237.3,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1999-08-02,1998,11,44,214,347.16,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,232.2,0.67,232.2,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
1999-08-03,1998,11,44,215,342.51,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,227.5,0.66,227.5,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1999-08-04,1998,11,44,216,338.95,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,223.9,0.66,223.9,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00592,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1999-08-05,1998,11,45,217,334.85,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-08-06,1998,11,45,218,330.75,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,215.8,0.65,215.8,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1999-08-07,1998,11,45,219,326.65,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,211.7,0.65,211.7,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
1999-08-08,1998,11,45,220,322.55,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,207.6,0.64,207.6,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
1999-08-09,1998,11,45,221,318.45,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1999-08-10,1998,11,45,222,314.89,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,199.9,0.64,199.9,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00547,1,0.212,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1999-08-11,1998,11,45,223,311.34,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,196.3,0.63,196.3,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.4,44.4,1070
1999-08-12,1998,11,46,224,307.78,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,192.8,0.63,192.8,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00534,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
1999-08-13,1998,11,46,225,304.23,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,189.2,0.62,189.2,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
1999-08-14,1998,11,46,226,300.67,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,185.7,0.62,185.7,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1999-08-15,1998,11,46,227,298.21,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,183.2,0.61,183.2,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
1999-08-16,1998,11,46,228,295.2,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,180.2,0.61,180.2,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
1999-08-17,1998,11,46,229,292.2,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,177.2,0.61,177.2,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
1999-08-18,1998,11,46,230,289.19,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,174.2,0.6,174.2,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
1999-08-19,1998,11,47,231,286.18,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,171.2,0.6,171.2,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-08-20,1998,11,47,232,283.17,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,168.2,0.59,168.2,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1999-08-21,1998,11,47,233,280.17,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
1999-08-22,1998,11,47,234,277.16,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
1999-08-23,1998,11,47,235,274.15,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,159.2,0.58,159.2,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
1999-08-24,1998,11,47,236,271.69,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,156.7,0.58,156.7,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
1999-08-25,1998,11,47,237,269.23,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,154.2,0.57,154.2,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,827
1999-08-26,1998,11,48,238,266.77,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,151.8,0.57,151.8,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00865,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
1999-08-27,1998,11,48,239,264.31,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,149.3,0.56,149.3,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1999-08-28,1998,11,48,240,261.85,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,146.8,0.56,146.8,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1999-08-29,1998,11,48,241,259.38,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,144.4,0.56,144.4,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00802,0.000318,0.113,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1999-08-30,1998,11,48,242,256.92,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,141.9,0.55,141.9,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1999-08-31,1998,11,48,243,254.46,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,139.5,0.55,139.5,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.0076,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,745
1999-09-01,1998,12,48,244,252,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,161,0.64,161,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1999-09-02,1998,12,49,245,248.99,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,158,0.64,158,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00918,0.000363,0.116,0.00458,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
1999-09-03,1998,12,49,246,245.99,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155,0.63,155,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00892,0.000352,0.115,0.00453,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,834
1999-09-04,1998,12,49,247,242.98,0.59,4,Mod_Dry,34,6,4,3,44,91,0.38,152,0.63,152,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1999-09-05,1998,12,49,248,239.97,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,149,0.62,149,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00841,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1999-09-06,1998,12,49,249,236.96,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000321,0.111,0.00436,1,0.14,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1999-09-07,1998,12,49,250,233.95,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
