date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-09-08,1998,12,49,251,231.49,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,140.5,0.61,140.5,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1999-09-09,1998,12,50,252,229.03,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1999-09-10,1998,12,50,253,226.57,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,135.6,0.6,135.6,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1999-09-11,1998,12,50,254,224.11,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-09-12,1998,12,50,255,221.65,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-09-13,1998,12,50,256,219.19,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
1999-09-14,1998,12,50,257,216.73,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00644,0.000252,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1999-09-15,1998,12,50,258,215.36,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-09-16,1998,12,51,259,213.45,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-09-17,1998,12,51,260,211.53,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1999-09-18,1998,12,51,261,209.62,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0988,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1999-09-19,1998,12,51,262,207.7,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00775,25.4,0.923,0.97,0.895,26.8,26,26,623
1999-09-20,1998,12,51,263,205.79,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,114.8,0.56,114.8,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000215,0.0971,0.0038,1,0.0975,0.195,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1999-09-21,1998,12,51,264,203.88,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0949,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1999-09-22,1998,12,51,265,201.96,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,111,0.55,111,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0923,0.188,0.00734,25.4,0,0,0,0,0,0,0
1999-09-23,1998,12,52,266,200.05,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00502,0.000196,0.0946,0.00369,1,0.0897,0.184,0.0072,25.4,0,0,0,0,0,0,0
1999-09-24,1998,12,52,267,198.13,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,107.1,0.54,107.1,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0937,0.00366,1,0.0871,0.181,0.00707,25.4,0,0,0,0,0,0,0
1999-09-25,1998,12,52,268,196.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,105.2,0.54,105.2,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00469,0.000183,0.0929,0.00363,1,0.0845,0.177,0.00693,25.4,0,0,0,0,0,0,0
1999-09-26,1998,12,52,269,194.31,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,103.3,0.53,103.3,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00453,0.000177,0.0921,0.0036,1,0.082,0.174,0.0068,25.4,0,0,0,0,0,0,0
1999-09-27,1998,12,52,270,192.39,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,101.4,0.53,101.4,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00437,0.000171,0.0912,0.00357,1,0.0794,0.171,0.00667,25.4,0,0,0,0,0,0,0
1999-09-28,1998,12,52,271,191.02,0.74,4,Mod_Dry,34,6,4,3,44,91,0.48,100,0.52,100,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00425,0.000166,0.0906,0.00354,1,0.0775,0.168,0.00657,25.4,0,0,0,0,0,0,0
1999-09-29,1998,12,52,272,189.66,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,98.66,0.52,98.66,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0859,0.00414,0.000162,0.09,0.00352,1,0.0757,0.166,0.00648,25.4,0,0,0,0,0,0,0
1999-09-30,1998,12,53,273,188.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,97.29,0.52,97.29,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00402,0.000157,0.0894,0.0035,1,0.0738,0.163,0.00638,25.4,0,0,0,0,0,0,0
1999-10-01,1999,1,1,274,186.92,0.76,5,Dry,24,4,2,2,20,52,0.28,134.9,0.72,134.9,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0937,0.00722,0.000282,0.101,0.00395,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1999-10-02,1999,1,1,275,185.56,0.76,5,Dry,24,4,2,2,20,52,0.28,133.6,0.72,133.6,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.0071,0.000278,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,30.9,30,30,720
1999-10-03,1999,1,1,276,184.19,0.76,5,Dry,24,4,2,2,20,52,0.28,132.2,0.72,132.2,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00699,0.000273,0.0998,0.0039,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1999-10-04,1999,1,1,277,183.92,0.77,5,Dry,24,4,2,2,20,52,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00696,0.000272,0.0996,0.0039,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1999-10-05,1999,1,1,278,183.64,0.77,5,Dry,24,4,2,2,20,52,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0926,0.00694,0.000271,0.0995,0.00389,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-10-06,1999,1,1,279,182.27,0.77,5,Dry,24,4,2,2,20,52,0.28,130.3,0.71,130.3,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00682,0.000267,0.0989,0.00387,1,0.118,0.217,0.0085,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
1999-10-07,1999,1,1,280,180.91,0.78,5,Dry,24,4,2,2,20,52,0.29,128.9,0.71,128.9,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.00671,0.000262,0.0983,0.00385,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-10-08,1999,1,2,281,178.99,0.78,5,Dry,24,4,2,2,20,52,0.29,127,0.71,127,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-10-09,1999,1,2,282,177.08,0.79,5,Dry,24,4,2,2,20,52,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
1999-10-10,1999,1,2,283,175.17,0.79,5,Dry,24,4,2,2,20,52,0.3,123.2,0.7,123.2,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0896,0.00622,0.000243,0.0958,0.00375,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-10-11,1999,1,2,284,173.25,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1999-10-12,1999,1,2,285,171.88,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,98.88,0.57,98.88,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.076,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1999-10-13,1999,1,2,286,171.61,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,98.61,0.57,98.61,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.164,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1999-10-14,1999,1,2,287,169.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.7,0.57,96.7,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1999-10-15,1999,1,3,288,168.33,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,95.33,0.57,95.33,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1999-10-16,1999,1,3,289,166.96,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1999-10-17,1999,1,3,290,165.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,92.6,0.56,92.6,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1999-10-18,1999,1,3,291,164.23,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,91.23,0.56,91.23,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1999-10-19,1999,1,3,292,162.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1999-10-20,1999,1,3,293,161.49,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,88.49,0.55,88.49,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.062,0.145,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
1999-10-21,1999,1,3,294,160.13,0.84,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000194,0.0892,0.0035,1,0.0885,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1999-10-22,1999,1,4,295,158.76,0.85,5,Dry,24,4,2,2,20,52,0.33,106.8,0.67,106.8,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1999-10-23,1999,1,4,296,157.39,0.85,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000185,0.088,0.00345,1,0.0848,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
1999-10-24,1999,1,4,297,156.02,0.86,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1999-10-25,1999,1,4,298,155.75,0.86,5,Dry,24,4,2,2,20,52,0.33,103.8,0.67,103.8,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0826,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
1999-10-26,1999,1,4,299,154.93,0.86,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1999-10-27,1999,1,4,300,154.11,0.86,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1999-10-28,1999,1,4,301,153.29,0.87,5,Dry,24,4,2,2,20,52,0.34,101.3,0.66,101.3,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1999-10-29,1999,1,5,302,152.47,0.87,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
1999-10-30,1999,1,5,303,151.65,0.87,5,Dry,24,4,2,2,20,52,0.34,99.65,0.66,99.65,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1999-10-31,1999,1,5,304,151.38,0.87,5,Dry,24,4,2,2,20,52,0.34,99.38,0.66,99.38,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0767,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1999-11-01,1999,2,5,305,150.56,0.87,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00335,1,0.0783,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1999-11-02,1999,2,5,306,153.56,0.86,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1999-11-03,1999,2,5,307,156.57,0.86,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0864,0.175,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
1999-11-04,1999,2,5,308,156.85,0.85,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1999-11-05,1999,2,6,309,157.12,0.85,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-11-06,1999,2,6,310,157.39,0.85,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1999-11-07,1999,2,6,311,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-08,1999,2,6,312,159.58,0.85,5,Dry,23,4,2,2,19,50,0.31,109.6,0.69,109.6,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
1999-11-09,1999,2,6,313,159.85,0.84,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
1999-11-10,1999,2,6,314,163.95,0.83,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1999-11-11,1999,2,6,315,167.51,0.82,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1999-11-12,1999,2,7,316,169.42,0.81,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1999-11-13,1999,2,7,317,169.15,0.81,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
1999-11-14,1999,2,7,318,169.97,0.81,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-11-15,1999,2,7,319,170.24,0.81,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
1999-11-16,1999,2,7,320,168.33,0.81,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
1999-11-17,1999,2,7,321,166.42,0.82,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1999-11-18,1999,2,7,322,166.14,0.82,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00562,0.00022,0.0924,0.00362,1,0.0993,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1999-11-19,1999,2,8,323,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1999-11-20,1999,2,8,324,166.14,0.82,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00562,0.00022,0.0924,0.00362,1,0.0993,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1999-11-21,1999,2,8,325,165.87,0.82,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.0989,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
1999-11-22,1999,2,8,326,165.6,0.82,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0986,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-11-23,1999,2,8,327,163.68,0.83,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
1999-11-24,1999,2,8,328,162.86,0.83,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1999-11-25,1999,2,8,329,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1999-11-26,1999,2,9,330,170.52,0.81,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1999-11-27,1999,2,9,331,172.43,0.8,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
1999-11-28,1999,2,9,332,174.35,0.8,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-11-29,1999,2,9,333,176.81,0.79,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-11-30,1999,2,9,334,178.72,0.78,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1999-12-01,1999,3,9,335,178.99,0.78,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-12-02,1999,3,9,336,178.17,0.78,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1999-12-03,1999,3,10,337,176.81,0.79,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00576,0.000226,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
1999-12-04,1999,3,10,338,176.53,0.79,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1999-12-05,1999,3,10,339,175.17,0.79,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0993,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1999-12-06,1999,3,10,340,174.89,0.8,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-12-07,1999,3,10,341,174.07,0.8,5,Dry,26,4,3,2,24,59,0.34,115.1,0.66,115.1,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1999-12-08,1999,3,10,342,175.99,0.79,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00569,0.000223,0.0942,0.00369,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,625
1999-12-09,1999,3,10,343,177.9,0.79,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1999-12-10,1999,3,11,344,179.27,0.78,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1999-12-11,1999,3,11,345,182.82,0.77,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1999-12-12,1999,3,11,346,184.74,0.76,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1999-12-13,1999,3,11,347,184.46,0.76,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1999-12-14,1999,3,11,348,185.83,0.76,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-12-15,1999,3,11,349,189.38,0.75,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1999-12-16,1999,3,11,350,190.75,0.74,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1999-12-17,1999,3,12,351,188.84,0.75,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1999-12-18,1999,3,12,352,187.47,0.75,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1999-12-19,1999,3,12,353,185.56,0.76,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1999-12-20,1999,3,12,354,187.47,0.75,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1999-12-21,1999,3,12,355,191.02,0.74,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000273,0.101,0.00394,1,0.121,0.221,0.00866,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1999-12-22,1999,3,12,356,191.3,0.74,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000273,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-12-23,1999,3,12,357,188.29,0.75,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
1999-12-24,1999,3,13,358,188.56,0.75,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1999-12-25,1999,3,13,359,190.48,0.74,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1999-12-26,1999,3,13,360,189.11,0.75,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1999-12-27,1999,3,13,361,186.65,0.76,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-12-28,1999,3,13,362,185.28,0.76,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000254,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-12-29,1999,3,13,363,186.65,0.76,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-12-30,1999,3,13,364,186.92,0.76,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-12-31,1999,3,14,365,184.46,0.76,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2000-01-01,1999,4,14,1,183.1,0.77,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2000-01-02,1999,4,14,2,183.37,0.77,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2000-01-03,1999,4,14,3,185.83,0.76,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2000-01-04,1999,4,14,4,191.02,0.74,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2000-01-05,1999,4,14,5,194.58,0.73,5,Dry,29,5,4,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00608,0.000238,0.0979,0.00383,1,0.107,0.205,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2000-01-06,1999,4,14,6,198.68,0.71,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2000-01-07,1999,4,15,7,202.24,0.7,5,Dry,29,5,4,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2000-01-08,1999,4,15,8,205.79,0.69,5,Dry,29,5,4,2,33,73,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2000-01-09,1999,4,15,9,208.25,0.68,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2000-01-10,1999,4,15,10,210.17,0.68,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2000-01-11,1999,4,15,11,208.8,0.68,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-01-12,1999,4,15,12,206.34,0.69,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2000-01-13,1999,4,15,13,206.06,0.69,5,Dry,29,5,4,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-01-14,1999,4,16,14,209.07,0.68,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-01-15,1999,4,16,15,210.99,0.67,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2000-01-16,1999,4,16,16,212.9,0.67,5,Dry,29,5,4,2,33,73,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.906,32.4,31.4,31.4,755
2000-01-17,1999,4,16,17,215.36,0.66,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2000-01-18,1999,4,16,18,218.37,0.65,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2000-01-19,1999,4,16,19,221.38,0.65,5,Dry,29,5,4,2,33,73,0.33,148.4,0.67,148.4,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00836,0.000328,0.11,0.00431,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2000-01-20,1999,4,16,20,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2000-01-21,1999,4,17,21,229.03,0.63,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2000-01-22,1999,4,17,22,232.59,0.62,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00932,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-23,1999,4,17,23,235.6,0.61,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2000-01-24,1999,4,17,24,236.96,0.61,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2000-01-25,1999,4,17,25,240.52,0.6,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2000-01-26,1999,4,17,26,245.17,0.59,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,937
2000-01-27,1999,4,17,27,250.36,0.58,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2000-01-28,1999,4,18,28,255.56,0.57,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2000-01-29,1999,4,18,29,260.2,0.56,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2000-01-30,1999,4,18,30,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2000-01-31,1999,4,18,31,266.22,0.55,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44.1,44.1,1060
2000-02-01,1999,5,18,32,270.87,0.54,5,Dry,31,6,4,3,41,85,0.31,185.9,0.69,185.9,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0115,0.000458,0.127,0.00504,1,0.193,0.321,0.0127,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2000-02-02,1999,5,18,33,274.97,0.54,5,Dry,31,6,4,3,41,85,0.31,190,0.69,190,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000472,0.129,0.00512,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.1,43.2,43.2,1040
2000-02-03,1999,5,18,34,278.52,0.53,5,Dry,31,6,4,3,41,85,0.3,193.5,0.69,193.5,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000484,0.131,0.00518,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
2000-02-04,1999,5,19,35,283.72,0.52,5,Dry,31,6,4,3,41,85,0.3,198.7,0.7,198.7,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000502,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.2,45.2,45.2,1090
2000-02-05,1999,5,19,36,287.27,0.52,5,Dry,31,6,4,3,41,85,0.3,202.3,0.7,202.3,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000515,0.134,0.00534,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47,46,46,1110
2000-02-06,1999,5,19,37,294.66,0.51,5,Dry,31,6,4,3,41,85,0.29,209.7,0.71,209.7,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.00054,0.138,0.00548,1,0.226,0.363,0.0145,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2000-02-07,1999,5,19,38,304.23,0.5,5,Dry,31,6,4,3,41,85,0.28,219.2,0.72,219.2,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00565,1,0.238,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2000-02-08,1999,5,19,39,309.97,0.49,5,Dry,31,6,4,3,41,85,0.27,225,0.73,225,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2000-02-09,1999,5,19,40,315.17,0.48,5,Dry,31,6,4,3,41,85,0.27,230.2,0.73,230.2,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00586,2,0.0979,0.244,0.00977,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2000-02-10,1999,5,19,41,323.1,0.47,5,Dry,31,6,4,3,41,85,0.26,238.1,0.74,238.1,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.8,1240
2000-02-11,1999,5,20,42,331.57,0.46,5,Dry,31,6,4,3,41,85,0.26,246.6,0.74,246.6,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2000-02-12,1999,5,20,43,337.31,0.46,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000726,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2000-02-13,1999,5,20,44,343.6,0.45,5,Dry,31,6,4,3,41,85,0.25,258.6,0.75,258.6,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.000846,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2000-02-14,1999,5,20,45,350.99,0.44,5,Dry,31,6,4,3,41,85,0.24,266,0.76,266,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000988,0.168,0.00678,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2000-02-15,1999,5,20,46,361.65,0.43,5,Dry,31,6,4,3,41,85,0.23,276.6,0.77,276.6,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0296,0.00119,0.177,0.00715,2,0.129,0.306,0.0124,24.5,0.935,0.97,0.907,31.1,30.1,60.3,1450
2000-02-16,1999,5,20,47,370.67,0.42,5,Dry,31,6,4,3,41,85,0.23,285.7,0.77,285.7,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0338,0.00137,0.185,0.00746,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
2000-02-17,1999,5,20,48,377.51,0.42,5,Dry,31,6,4,3,41,85,0.23,292.5,0.78,292.5,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.911,32.8,31.8,63.7,1530
2000-02-18,1999,5,21,49,384.35,0.41,5,Dry,31,6,4,3,41,85,0.22,299.4,0.78,299.4,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2000-02-19,1999,5,21,50,392.27,0.4,5,Dry,31,6,4,3,41,85,0.22,307.3,0.78,307.3,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.8,1600
2000-02-20,1999,5,21,51,398.56,0.39,5,Dry,31,6,4,3,41,85,0.21,313.6,0.79,313.6,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
2000-02-21,1999,5,21,52,404.85,0.39,5,Dry,31,6,4,3,41,85,0.21,319.9,0.79,319.9,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2000-02-22,1999,5,21,53,412.78,0.38,5,Dry,31,6,4,3,41,85,0.21,327.8,0.79,327.8,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2000-02-23,1999,5,21,54,421.26,0.38,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2000-02-24,1999,5,21,55,427,0.37,5,Dry,31,6,4,3,41,85,0.2,342,0.8,342,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2000-02-25,1999,5,22,56,429.46,0.37,5,Dry,31,6,4,3,41,85,0.2,344.5,0.8,344.5,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2000-02-26,1999,5,22,57,429.74,0.37,5,Dry,31,6,4,3,41,85,0.2,344.7,0.8,344.7,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0617,0.00252,0.233,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
2000-02-27,1999,5,22,58,431.65,0.37,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.00961,2,0.176,0.411,0.0168,24,0.948,0.973,0.923,38.7,37.7,75.4,1810
2000-02-28,1999,5,22,59,436.85,0.36,5,Dry,31,6,4,3,41,85,0.2,351.9,0.81,351.9,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2000-02-29,1999,5,22,60,443.68,0.36,5,Dry,31,6,4,3,41,85,0.19,358.7,0.81,358.7,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2000-03-01,1999,6,22,61,449.42,0.36,5,Dry,36,8,6,4,53,107,0.24,342.4,0.76,342.4,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0606,0.00249,0.235,0.00963,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
2000-03-02,1999,6,22,62,455.71,0.35,5,Dry,36,8,6,4,53,107,0.23,348.7,0.77,348.7,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0636,0.00261,0.24,0.00985,2,0.178,0.418,0.0172,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2000-03-03,1999,6,23,63,462,0.35,5,Dry,36,8,6,4,53,107,0.23,355,0.77,355,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0666,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
2000-03-04,1999,6,23,64,467.74,0.34,5,Dry,36,8,6,4,53,107,0.23,360.7,0.77,360.7,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.18,0.0693,0.00285,0.25,0.0103,2,0.186,0.436,0.0179,23.9,0.95,0.976,0.927,40.1,39.1,78.3,1880
2000-03-05,1999,6,23,65,474.03,0.34,5,Dry,36,8,6,4,53,107,0.23,367,0.77,367,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0722,0.00298,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.8,39.8,79.7,1910
2000-03-06,1999,6,23,66,481.42,0.33,5,Dry,36,8,6,4,53,107,0.22,374.4,0.78,374.4,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0757,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.4,1950
2000-03-07,1999,6,23,67,488.25,0.33,5,Dry,36,8,6,4,53,107,0.22,381.3,0.78,381.3,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00326,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.8,1990
2000-03-08,1999,6,23,68,495.09,0.32,5,Dry,36,8,6,4,53,107,0.22,388.1,0.78,388.1,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2000-03-09,1999,6,23,69,503.56,0.32,5,Dry,36,8,6,4,53,107,0.21,396.6,0.79,396.6,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0862,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
2000-03-10,1999,6,24,70,512.59,0.31,5,Dry,36,8,6,4,53,107,0.21,405.6,0.79,405.6,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.196,0.0904,0.00375,0.287,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
2000-03-11,1999,6,24,71,522.7,0.3,5,Dry,36,8,6,4,53,107,0.2,415.7,0.8,415.7,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0952,0.00396,0.295,0.0123,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.9,44.9,89.9,2160
2000-03-12,1999,6,24,72,535.56,0.29,5,Dry,36,8,6,4,53,107,0.2,428.6,0.8,428.6,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.204,0.101,0.00422,0.306,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.4,2220
2000-03-13,1999,6,24,73,550.05,0.28,5,Dry,36,8,6,4,53,107,0.2,443.1,0.81,443.1,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
2000-03-14,1999,6,24,74,566.73,0.28,5,Dry,36,8,6,4,53,107,0.19,459.7,0.81,459.7,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2000-03-15,1999,6,24,75,587.24,0.27,5,Dry,36,8,6,4,53,107,0.18,480.2,0.82,480.2,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.354,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-03-16,1999,6,24,76,610.48,0.26,5,Dry,36,8,6,4,53,107,0.17,503.5,0.82,503.5,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2000-03-17,1999,6,25,77,635.91,0.24,5,Dry,36,8,6,4,53,107,0.17,528.9,0.83,528.9,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00655,0.41,0.0174,3,0.181,0.59,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2630
2000-03-18,1999,6,25,78,664.07,0.23,5,Dry,36,8,6,4,53,107,0.16,557.1,0.84,557.1,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.00738,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2000-03-19,1999,6,25,79,698.25,0.22,5,Dry,36,8,6,4,53,107,0.15,591.3,0.85,591.3,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00841,0.487,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2000-03-20,1999,6,25,80,740.09,0.21,5,Dry,36,8,6,4,53,107,0.14,633.1,0.85,633.1,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2000-03-21,1999,6,25,81,779.03,0.19,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2000-03-22,1999,6,25,82,822.06,0.17,5,Dry,36,8,6,4,53,107,0.13,715.1,0.87,715.1,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.279,0.0122,0.64,0.0281,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2000-03-23,1999,6,25,83,879.5,0.15,5,Dry,36,8,6,4,53,107,0.12,772.5,0.88,772.5,0,0,0,0,-4,4,36,8,6,0,57,823,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2000-03-24,1999,6,26,84,953.71,0.13,5,Dry,36,8,6,4,53,107,0.11,846.7,0.89,846.7,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.825,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2000-03-25,1999,6,26,85,1040.1,0.12,5,Dry,36,8,6,4,53,107,0.1,933.1,0.9,933.1,0,0,0,0,-4,4,36,8,6,0,57,983,990,968,22,0.555,0.391,0.0178,0.946,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2000-03-26,1999,6,26,86,1133,0.11,5,Dry,36,8,6,4,53,107,0.094,1026,0.91,1026,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.663,0.481,0.0222,1.14,0.0528,4,0.285,1.43,0.0659,20.3,0.955,0.98,0.936,48.7,47.7,191,4580
2000-03-27,1999,6,26,87,1237,0.097,5,Dry,36,8,6,4,53,107,0.086,1130,0.91,1100,30,7,1,1,-3,24,43,9,7,1,77,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2000-03-28,1999,6,26,88,1340.2,0.088,5,Dry,36,8,6,4,53,107,0.08,1233,0.92,1100,133,30,4,4,0,95,66,12,10,4,148,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-03-29,1999,6,26,89,1410.3,0.08,5,Dry,36,8,6,4,53,107,0.076,1303,0.92,1100,203,46,6,6,2,143,82,14,12,6,196,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2000-03-30,1999,6,26,90,1450.7,0.074,5,Dry,36,8,6,4,53,107,0.074,1344,0.93,1100,244,55,7,7,3,172,91,15,13,7,225,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-03-31,1999,6,27,91,1491.7,0.068,5,Dry,36,8,6,4,53,107,0.072,1385,0.93,1100,285,64,9,9,5,198,100,17,15,9,251,1230,990,969.5,20.5,0.898,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4520
2000-04-01,1999,7,27,92,1526.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-04-02,1999,7,27,93,1555.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-03,1999,7,27,94,1578.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-04-04,1999,7,27,95,1601.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-04-05,1999,7,27,96,1617.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-04-06,1999,7,27,97,1633.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-04-07,1999,7,28,98,1643.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2000-04-08,1999,7,28,99,1647.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-04-09,1999,7,28,100,1643.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2000-04-10,1999,7,28,101,1640.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
