date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-04-11,1999,7,28,102,1637.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-04-12,1999,7,28,103,1627.3,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2000-04-13,1999,7,28,104,1617.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-04-14,1999,7,29,105,1607.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1460,0.91,1100,360,55,7,11,1,286,100,18,21,11,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2000-04-15,1999,7,29,106,1591.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-04-16,1999,7,29,107,1575.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-17,1999,7,29,108,1558.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-18,1999,7,29,109,1536.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-04-19,1999,7,29,110,1513.9,0.064,4,Mod_Dry,45,11,10,10,72,148,0.098,1366,0.9,1100,266,55,7,8,-2,198,100,18,18,8,270,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2000-04-20,1999,7,29,111,1491.7,0.068,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
2000-04-21,1999,7,30,112,1469.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2000-04-22,1999,7,30,113,1447.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-04-23,1999,7,30,114,1425.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.1,1278,0.9,1100,178,40,5,5,-5,133,85,16,15,5,205,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2000-04-24,1999,7,30,115,1404.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1256,0.9,1100,156,35,5,5,-5,116,80,16,15,5,188,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,191,4600
2000-04-25,1999,7,30,116,1370.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.11,1222,0.89,1100,122,28,4,4,-6,92,73,15,14,4,164,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-04-26,1999,7,30,117,1325.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-04-27,1999,7,30,118,1280.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.12,1133,0.88,1100,33,7,1,1,-9,33,52,12,11,1,105,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-04-28,1999,7,31,119,1242.7,0.097,4,Mod_Dry,45,11,10,10,72,148,0.12,1095,0.88,1095,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.787,0.636,0.0298,1.42,0.0667,4,0.299,1.72,0.0807,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-29,1999,7,31,120,1205.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.29,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2000-04-30,1999,7,31,121,1168.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,1021,0.87,1021,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.679,0.47,0.0218,1.15,0.0533,4,0.284,1.43,0.0665,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2000-05-01,1999,8,31,122,1138.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,946.4,0.83,946.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.3,44.4,177,4260
2000-05-02,1999,8,31,123,1108.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,916.5,0.83,916.5,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2000-05-03,1999,8,31,124,1079.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,887.2,0.82,887.2,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0169,0.897,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.2,169,4050
2000-05-04,1999,8,31,125,1050.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,858.4,0.82,858.4,0,0,0,0,-10,10,47,10,10,0,125,925,990,968.1,21.9,0.502,0.354,0.0162,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41,164,3940
2000-05-05,1999,8,32,126,1027.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,835.4,0.81,835.4,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.481,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,41,40.1,160,3850
2000-05-06,1999,8,32,127,1004.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,812.7,0.81,812.7,0,0,0,0,-10,10,47,10,10,0,125,880,990,967.9,22.1,0.46,0.332,0.015,0.793,0.0359,4,0.217,1.01,0.0457,21.1,0.953,0.976,0.93,40,39.1,156,3750
2000-05-07,1999,8,32,128,982.54,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,790.5,0.81,790.5,0,0,0,0,-10,10,47,10,10,0,125,858,990,967.8,22.2,0.44,0.322,0.0145,0.762,0.0344,3,0.291,1.05,0.0475,21.1,0.956,0.98,0.937,52.2,48.2,145,3470
2000-05-08,1999,8,32,129,960.84,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,768.8,0.8,768.8,0,0,0,0,-10,10,47,10,10,0,125,836,990,967.7,22.3,0.42,0.311,0.014,0.731,0.0329,3,0.285,1.02,0.0457,21.2,0.956,0.98,0.937,51.1,48.2,145,3470
2000-05-09,1999,8,32,130,944.31,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,752.3,0.8,752.3,0,0,0,0,-10,10,47,10,10,0,125,819,990,967.7,22.3,0.405,0.303,0.0136,0.708,0.0317,3,0.281,0.989,0.0443,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2000-05-10,1999,8,32,131,928.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,736.1,0.79,736.1,0,0,0,0,-10,10,47,10,10,0,125,803,990,967.6,22.4,0.39,0.293,0.0131,0.683,0.0305,3,0.274,0.957,0.0427,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2000-05-11,1999,8,32,132,912.24,0.14,5,Dry,42,9,8,6,82,147,0.16,765.2,0.84,765.2,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2000-05-12,1999,8,33,133,896.74,0.15,5,Dry,42,9,8,6,82,147,0.16,749.7,0.84,749.7,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-05-13,1999,8,33,134,881.63,0.15,5,Dry,42,9,8,6,82,147,0.17,734.6,0.83,734.6,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.381,0.292,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-05-14,1999,8,33,135,866.93,0.16,5,Dry,42,9,8,6,82,147,0.17,719.9,0.83,719.9,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0125,0.651,0.0288,3,0.266,0.918,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2000-05-15,1999,8,33,136,852.68,0.16,5,Dry,42,9,8,6,82,147,0.17,705.7,0.83,705.7,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.894,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2000-05-16,1999,8,33,137,838.93,0.16,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2000-05-17,1999,8,33,138,825.73,0.17,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2000-05-18,1999,8,33,139,813.14,0.17,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2000-05-19,1999,8,34,140,801.26,0.18,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2000-05-20,1999,8,34,141,790.24,0.18,5,Dry,42,9,8,6,82,147,0.19,643.2,0.81,643.2,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0243,3,0.232,0.788,0.0344,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2000-05-21,1999,8,34,142,783.03,0.19,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2000-05-22,1999,8,34,143,776.54,0.19,5,Dry,42,9,8,6,82,147,0.19,629.5,0.81,629.5,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00963,0.539,0.0235,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2000-05-23,1999,8,34,144,770.17,0.19,5,Dry,42,9,8,6,82,147,0.19,623.2,0.81,623.2,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-24,1999,8,34,145,757.31,0.2,5,Dry,42,9,8,6,82,147,0.19,610.3,0.81,610.3,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0223,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2000-05-25,1999,8,34,146,745.01,0.2,5,Dry,42,9,8,6,82,147,0.2,598,0.8,598,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2000-05-26,1999,8,35,147,733.8,0.21,5,Dry,42,9,8,6,82,147,0.2,586.8,0.8,586.8,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00833,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2000-05-27,1999,8,35,148,722.04,0.21,5,Dry,42,9,8,6,82,147,0.2,575,0.8,575,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.4,39.4,118,2840
2000-05-28,1999,8,35,149,710.83,0.22,5,Dry,42,9,8,6,82,147,0.21,563.8,0.79,563.8,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.178,0.00764,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.7,116,2780
2000-05-29,1999,8,35,150,700.71,0.22,5,Dry,42,9,8,6,82,147,0.21,553.7,0.79,553.7,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.637,0.0274,22.7,0.951,0.974,0.926,39,38,114,2730
2000-05-30,1999,8,35,151,690.05,0.22,5,Dry,42,9,8,6,82,147,0.21,543,0.79,543,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00702,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2000-05-31,1999,8,35,152,679.38,0.23,5,Dry,42,9,8,6,82,147,0.22,532.4,0.78,532.4,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.263,0.157,0.0067,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2000-06-01,1999,9,35,153,669.27,0.23,5,Dry,39,9,7,5,59,119,0.18,550.3,0.82,550.3,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.169,0.0072,0.439,0.0187,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2000-06-02,1999,9,36,154,660.24,0.23,5,Dry,39,9,7,5,59,119,0.18,541.2,0.82,541.2,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2000-06-03,1999,9,36,155,650.67,0.24,5,Dry,39,9,7,5,59,119,0.18,531.7,0.82,531.7,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2000-06-04,1999,9,36,156,641.1,0.24,5,Dry,39,9,7,5,59,119,0.19,522.1,0.81,522.1,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00636,0.404,0.0172,3,0.177,0.582,0.0247,23,0.948,0.97,0.92,37.2,36,108,2600
2000-06-05,1999,9,36,157,632.08,0.25,5,Dry,39,9,7,5,59,119,0.19,513.1,0.81,513.1,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2000-06-06,1999,9,36,158,623.06,0.25,5,Dry,39,9,7,5,59,119,0.19,504.1,0.81,504.1,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00583,0.382,0.0162,3,0.169,0.551,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2000-06-07,1999,9,36,159,615.13,0.25,5,Dry,39,9,7,5,59,119,0.19,496.1,0.81,496.1,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2000-06-08,1999,9,36,160,606.65,0.26,5,Dry,39,9,7,5,59,119,0.2,487.6,0.8,487.6,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2000-06-09,1999,9,37,161,598.17,0.26,5,Dry,39,9,7,5,59,119,0.2,479.2,0.8,479.2,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-06-10,1999,9,37,162,589.7,0.27,5,Dry,39,9,7,5,59,119,0.2,470.7,0.8,470.7,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.607,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2000-06-11,1999,9,37,163,581.77,0.27,5,Dry,39,9,7,5,59,119,0.2,462.8,0.8,462.8,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00494,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-06-12,1999,9,37,164,573.84,0.27,5,Dry,39,9,7,5,59,119,0.21,454.8,0.79,454.8,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-06-13,1999,9,37,165,567,0.28,5,Dry,39,9,7,5,59,119,0.21,448,0.79,448,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.11,0.00463,0.324,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2000-06-14,1999,9,37,166,559.62,0.28,5,Dry,39,9,7,5,59,119,0.21,440.6,0.79,440.6,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2000-06-15,1999,9,37,167,552.24,0.28,5,Dry,39,9,7,5,59,119,0.21,433.2,0.79,433.2,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2240
2000-06-16,1999,9,38,168,544.85,0.29,5,Dry,39,9,7,5,59,119,0.22,425.9,0.78,425.9,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2000-06-17,1999,9,38,169,538.02,0.29,5,Dry,39,9,7,5,59,119,0.22,419,0.78,419,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0968,0.00404,0.3,0.0125,2,0.225,0.525,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2000-06-18,1999,9,38,170,531.18,0.3,5,Dry,39,9,7,5,59,119,0.22,412.2,0.78,412.2,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0935,0.0039,0.294,0.0122,2,0.221,0.515,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,89,2130
2000-06-19,1999,9,38,171,524.35,0.3,5,Dry,39,9,7,5,59,119,0.23,405.4,0.77,405.4,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0903,0.00376,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2000-06-20,1999,9,38,172,518.6,0.31,5,Dry,39,9,7,5,59,119,0.23,399.6,0.77,399.6,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2000-06-21,1999,9,38,173,512.31,0.31,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2000-06-22,1999,9,38,174,506.02,0.31,5,Dry,39,9,7,5,59,119,0.23,387,0.77,387,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2000-06-23,1999,9,39,175,499.74,0.32,5,Dry,39,9,7,5,59,119,0.24,380.7,0.76,380.7,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0787,0.00326,0.268,0.0111,2,0.199,0.468,0.0194,23.7,0.952,0.98,0.933,42.1,41.3,82.5,1980
2000-06-24,1999,9,39,176,493.45,0.32,5,Dry,39,9,7,5,59,119,0.24,374.4,0.76,374.4,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2000-06-25,1999,9,39,177,487.7,0.33,5,Dry,39,9,7,5,59,119,0.24,368.7,0.76,368.7,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.073,0.00302,0.258,0.0107,2,0.191,0.449,0.0186,23.8,0.951,0.978,0.93,40.8,39.9,79.9,1920
2000-06-26,1999,9,39,178,481.96,0.33,5,Dry,39,9,7,5,59,119,0.25,363,0.75,363,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2000-06-27,1999,9,39,179,476.22,0.34,5,Dry,39,9,7,5,59,119,0.25,357.2,0.75,357.2,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0676,0.00279,0.249,0.0102,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
2000-06-28,1999,9,39,180,471.57,0.34,5,Dry,39,9,7,5,59,119,0.25,352.6,0.75,352.6,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2000-06-29,1999,9,39,181,466.38,0.34,5,Dry,39,9,7,5,59,119,0.26,347.4,0.74,347.4,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.063,0.00259,0.241,0.0099,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2000-06-30,1999,9,40,182,461.18,0.35,5,Dry,39,9,7,5,59,119,0.26,342.2,0.74,342.2,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2000-07-01,1999,10,40,183,455.99,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,321,0.7,321,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0505,0.00207,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2000-07-02,1999,10,40,184,449.7,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,314.7,0.7,314.7,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2000-07-03,1999,10,40,185,445.05,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,310.1,0.7,310.1,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2000-07-04,1999,10,40,186,439.85,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,304.9,0.69,304.9,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
2000-07-05,1999,10,40,187,434.66,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,299.7,0.69,299.7,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00829,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2000-07-06,1999,10,40,188,429.46,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,294.5,0.69,294.5,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.0081,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.7,63.5,1520
2000-07-07,1999,10,41,189,424.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,289.3,0.68,289.3,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2000-07-08,1999,10,41,190,419.07,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,284.1,0.68,284.1,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2000-07-09,1999,10,41,191,414.42,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2000-07-10,1999,10,41,192,409.77,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,274.8,0.67,274.8,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.3,1420
2000-07-11,1999,10,41,193,405.13,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,270.1,0.67,270.1,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2000-07-12,1999,10,41,194,400.48,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,265.5,0.66,265.5,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000988,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2000-07-13,1999,10,41,195,396.92,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000919,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2000-07-14,1999,10,42,196,392.82,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.00084,0.168,0.00682,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1340
2000-07-15,1999,10,42,197,388.72,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000761,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2000-07-16,1999,10,42,198,384.62,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2000-07-17,1999,10,42,199,380.52,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,245.5,0.65,245.5,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2000-07-18,1999,10,42,200,376.42,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2000-07-19,1999,10,42,201,372.31,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2000-07-20,1999,10,42,202,368.76,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,233.8,0.63,233.8,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2000-07-21,1999,10,43,203,365.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,230.2,0.63,230.2,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2000-07-22,1999,10,43,204,361.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,226.7,0.63,226.7,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2000-07-23,1999,10,43,205,358.1,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,223.1,0.62,223.1,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2000-07-24,1999,10,43,206,354.54,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,219.5,0.62,219.5,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-07-25,1999,10,43,207,350.99,0.44,4,Mod_Dry,42,9,8,6,70,135,0.39,216,0.61,216,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-07-26,1999,10,43,208,347.43,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,212.4,0.61,212.4,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2000-07-27,1999,10,43,209,344.97,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,210,0.61,210,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2000-07-28,1999,10,44,210,341.96,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,207,0.6,207,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00573,1,0.222,0.365,0.0146,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2000-07-29,1999,10,44,211,338.95,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,203.9,0.6,203.9,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,46,46,1100
2000-07-30,1999,10,44,212,335.95,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,200.9,0.6,200.9,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-07-31,1999,10,44,213,332.94,0.46,4,Mod_Dry,42,9,8,6,70,135,0.41,197.9,0.59,197.9,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2000-08-01,1999,11,44,214,328.84,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-08-02,1999,11,44,215,325.28,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,210.3,0.65,210.3,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2000-08-03,1999,11,44,216,321.73,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,206.7,0.64,206.7,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.222,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2000-08-04,1999,11,45,217,318.17,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,203.2,0.64,203.2,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2000-08-05,1999,11,45,218,314.62,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.6,0.63,199.6,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2000-08-06,1999,11,45,219,311.06,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,196.1,0.63,196.1,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1070
2000-08-07,1999,11,45,220,308.6,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2000-08-08,1999,11,45,221,305.6,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,190.6,0.62,190.6,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2000-08-09,1999,11,45,222,302.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.6,0.62,187.6,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2000-08-10,1999,11,45,223,299.58,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.6,0.62,184.6,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2000-08-11,1999,11,46,224,296.57,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,181.6,0.61,181.6,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-08-12,1999,11,46,225,293.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2000-08-13,1999,11,46,226,290.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2000-08-14,1999,11,46,227,287.55,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-08-15,1999,11,46,228,284.54,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2000-08-16,1999,11,46,229,282.08,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,167.1,0.59,167.1,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2000-08-17,1999,11,46,230,279.62,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2000-08-18,1999,11,47,231,277.16,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
2000-08-19,1999,11,47,232,274.7,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,159.7,0.58,159.7,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2000-08-20,1999,11,47,233,272.24,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,157.2,0.58,157.2,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2000-08-21,1999,11,47,234,269.77,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,154.8,0.57,154.8,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.913,35.6,34.6,34.6,829
2000-08-22,1999,11,47,235,267.31,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,152.3,0.57,152.3,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2000-08-23,1999,11,47,236,264.85,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,149.8,0.57,149.8,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2000-08-24,1999,11,47,237,262.39,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,147.4,0.56,147.4,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.00451,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2000-08-25,1999,11,48,238,261.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,146,0.56,146,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,781
2000-08-26,1999,11,48,239,259.11,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,144.1,0.56,144.1,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00445,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2000-08-27,1999,11,48,240,257.2,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,142.2,0.55,142.2,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00784,0.00031,0.112,0.00441,1,0.134,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,760
2000-08-28,1999,11,48,241,255.28,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,140.3,0.55,140.3,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2000-08-29,1999,11,48,242,253.37,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,138.4,0.55,138.4,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00435,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,739
2000-08-30,1999,11,48,243,251.45,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,136.4,0.54,136.4,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00735,0.000291,0.109,0.00431,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.3,30.4,30.4,729
2000-08-31,1999,11,48,244,249.54,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,134.5,0.54,134.5,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00428,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2000-09-01,1999,12,49,245,246.53,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155.5,0.63,155.5,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00897,0.000354,0.115,0.00454,1,0.152,0.267,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,837
2000-09-02,1999,12,49,246,242.43,0.59,4,Mod_Dry,34,6,4,3,44,91,0.38,151.4,0.63,151.4,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.105,0.00862,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2000-09-03,1999,12,49,247,238.33,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2000-09-04,1999,12,49,248,234.23,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2000-09-05,1999,12,49,249,230.67,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2000-09-06,1999,12,49,250,227.12,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-09-07,1999,12,49,251,224.66,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-09-08,1999,12,50,252,221.65,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2000-09-09,1999,12,50,253,218.64,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2000-09-10,1999,12,50,254,215.63,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-09-11,1999,12,50,255,212.63,0.67,5,Dry,30,6,4,2,30,72,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.0077,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2000-09-12,1999,12,50,256,210.17,0.68,5,Dry,30,6,4,2,30,72,0.34,138.2,0.66,138.2,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00749,0.000293,0.106,0.00415,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2000-09-13,1999,12,50,257,207.7,0.68,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.231,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2000-09-14,1999,12,50,258,205.24,0.69,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2000-09-15,1999,12,51,259,202.78,0.7,5,Dry,30,6,4,2,30,72,0.35,130.8,0.65,130.8,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000268,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2000-09-16,1999,12,51,260,201.42,0.7,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2000-09-17,1999,12,51,261,199.5,0.71,5,Dry,30,6,4,2,30,72,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0946,0.00659,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2000-09-18,1999,12,51,262,198.13,0.72,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-09-19,1999,12,51,263,196.77,0.72,5,Dry,30,6,4,2,30,72,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2000-09-20,1999,12,51,264,194.85,0.73,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2000-09-21,1999,12,51,265,192.94,0.74,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2000-09-22,1999,12,52,266,191.02,0.74,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00587,0.000229,0.0975,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2000-09-23,1999,12,52,267,189.11,0.75,5,Dry,30,6,4,2,30,72,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-09-24,1999,12,52,268,187.2,0.75,5,Dry,30,6,4,2,30,72,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.098,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-09-25,1999,12,52,269,185.28,0.76,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.00021,0.095,0.00372,1,0.0954,0.19,0.00745,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2000-09-26,1999,12,52,270,183.37,0.77,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-09-27,1999,12,52,271,181.45,0.77,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0903,0.184,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2000-09-28,1999,12,52,272,179.54,0.78,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0877,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2000-09-29,1999,12,53,273,177.63,0.79,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00473,0.000185,0.0917,0.00359,1,0.0851,0.177,0.00692,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2000-09-30,1999,12,53,274,175.71,0.79,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2000-10-01,2000,1,1,275,174.35,0.8,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00615,0.000241,0.0955,0.00374,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-10-02,2000,1,1,276,172.98,0.8,5,Dry,24,4,2,2,20,52,0.3,121,0.7,121,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-10-03,2000,1,1,277,171.61,0.8,5,Dry,24,4,2,2,20,52,0.3,119.6,0.7,119.6,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00592,0.000232,0.0943,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-04,2000,1,1,278,170.24,0.81,5,Dry,24,4,2,2,20,52,0.3,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0937,0.00367,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2000-10-05,2000,1,1,279,168.88,0.81,5,Dry,24,4,2,2,20,52,0.31,116.9,0.69,116.9,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00568,0.000223,0.0931,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2000-10-06,2000,1,1,280,167.51,0.82,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00557,0.000218,0.0925,0.00362,1,0.0984,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-10-07,2000,1,1,281,167.24,0.82,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00555,0.000217,0.0923,0.00362,1,0.0981,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-10-08,2000,1,2,282,166.42,0.82,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00548,0.000214,0.092,0.0036,1,0.097,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-10-09,2000,1,2,283,164.5,0.83,5,Dry,24,4,2,2,20,52,0.32,112.5,0.68,112.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0944,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2000-10-10,2000,1,2,284,164.23,0.83,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.094,0.185,0.00725,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2000-10-11,2000,1,2,285,163.41,0.83,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0907,0.00355,1,0.0929,0.184,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-10-12,2000,1,2,286,162.59,0.84,5,Dry,24,4,2,2,20,52,0.32,110.6,0.68,110.6,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0918,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2000-10-13,2000,1,2,287,160.67,0.84,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000195,0.0895,0.00351,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,577
2000-10-14,2000,1,2,288,159.31,0.85,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2000-10-15,2000,1,3,289,157.94,0.85,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2000-10-16,2000,1,3,290,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2000-10-17,2000,1,3,291,155.2,0.86,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2000-10-18,2000,1,3,292,153.84,0.86,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2000-10-19,2000,1,3,293,153.56,0.86,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00339,1,0.0796,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2000-10-20,2000,1,3,294,152.74,0.87,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0785,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2000-10-21,2000,1,3,295,150.83,0.87,5,Dry,24,4,2,2,20,52,0.34,98.83,0.66,98.83,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2000-10-22,2000,1,4,296,150.56,0.87,5,Dry,24,4,2,2,20,52,0.34,98.56,0.66,98.56,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2000-10-23,2000,1,4,297,149.74,0.88,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2000-10-24,2000,1,4,298,148.92,0.88,5,Dry,24,4,2,2,20,52,0.35,96.92,0.65,96.92,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2000-10-25,2000,1,4,299,148.1,0.88,5,Dry,24,4,2,2,20,52,0.35,96.1,0.65,96.1,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00392,0.000154,0.084,0.00329,1,0.0722,0.156,0.00613,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2000-10-26,2000,1,4,300,147.82,0.88,5,Dry,24,4,2,2,20,52,0.35,95.82,0.65,95.82,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2000-10-27,2000,1,4,301,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2000-10-28,2000,1,4,302,146.73,0.88,5,Dry,24,4,2,2,20,52,0.35,94.73,0.65,94.73,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.0038,0.000149,0.0834,0.00327,1,0.0704,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2000-10-29,2000,1,5,303,146.45,0.88,5,Dry,24,4,2,2,20,52,0.35,94.45,0.65,94.45,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0795,0.00378,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2000-10-30,2000,1,5,304,146.18,0.89,5,Dry,24,4,2,2,20,52,0.36,94.18,0.64,94.18,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2000-10-31,2000,1,5,305,145.36,0.89,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2000-11-01,2000,2,5,306,145.63,0.89,5,Dry,23,4,2,2,19,50,0.34,95.63,0.66,95.63,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0716,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2000-11-02,2000,2,5,307,148.1,0.88,5,Dry,23,4,2,2,19,50,0.34,98.1,0.66,98.1,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2000-11-03,2000,2,5,308,151.1,0.87,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2000-11-04,2000,2,5,309,151.92,0.87,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2000-11-05,2000,2,6,310,152.74,0.87,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0812,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2000-11-06,2000,2,6,311,153.56,0.86,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2000-11-07,2000,2,6,312,155.48,0.86,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2000-11-08,2000,2,6,313,158.49,0.85,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2000-11-09,2000,2,6,314,161.49,0.84,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-11-10,2000,2,6,315,161.77,0.84,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
