date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-11-11,2000,2,6,316,160.95,0.84,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0923,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2000-11-12,2000,2,7,317,162.31,0.84,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2000-11-13,2000,2,7,318,164.23,0.83,5,Dry,23,4,2,2,19,50,0.3,114.2,0.7,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2000-11-14,2000,2,7,319,165.05,0.83,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2000-11-15,2000,2,7,320,164.77,0.83,5,Dry,23,4,2,2,19,50,0.3,114.8,0.7,114.8,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2000-11-16,2000,2,7,321,163.41,0.83,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2000-11-17,2000,2,7,322,163.13,0.83,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2000-11-18,2000,2,7,323,162.31,0.84,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2000-11-19,2000,2,8,324,160.4,0.84,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2000-11-20,2000,2,8,325,159.03,0.85,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2000-11-21,2000,2,8,326,158.76,0.85,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2000-11-22,2000,2,8,327,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2000-11-23,2000,2,8,328,158.21,0.85,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2000-11-24,2000,2,8,329,158.49,0.85,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2000-11-25,2000,2,8,330,157.67,0.85,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-11-26,2000,2,9,331,160.13,0.84,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2000-11-27,2000,2,9,332,166.42,0.82,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-11-28,2000,2,9,333,169.42,0.81,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2000-11-29,2000,2,9,334,172.43,0.8,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2000-11-30,2000,2,9,335,177.08,0.79,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2000-12-01,2000,3,9,336,182.27,0.77,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2000-12-02,2000,3,9,337,183.64,0.77,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2000-12-03,2000,3,10,338,185.56,0.76,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2000-12-04,2000,3,10,339,188.56,0.75,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2000-12-05,2000,3,10,340,188.84,0.75,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2000-12-06,2000,3,10,341,188.56,0.75,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2000-12-07,2000,3,10,342,190.48,0.74,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2000-12-08,2000,3,10,343,194.03,0.73,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2000-12-09,2000,3,10,344,197.59,0.72,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-12-10,2000,3,11,345,201.14,0.7,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2000-12-11,2000,3,11,346,201.42,0.7,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00786,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2000-12-12,2000,3,11,347,200.05,0.71,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-12-13,2000,3,11,348,199.23,0.71,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2000-12-14,2000,3,11,349,200.05,0.71,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-12-15,2000,3,11,350,199.77,0.71,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2000-12-16,2000,3,11,351,201.69,0.7,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.0094,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2000-12-17,2000,3,12,352,206.34,0.69,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2000-12-18,2000,3,12,353,209.89,0.68,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2000-12-19,2000,3,12,354,215.09,0.66,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2000-12-20,2000,3,12,355,219.74,0.65,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2000-12-21,2000,3,12,356,222.2,0.64,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2000-12-22,2000,3,12,357,226.3,0.63,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2000-12-23,2000,3,12,358,229.85,0.62,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2000-12-24,2000,3,13,359,235.05,0.61,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2000-12-25,2000,3,13,360,238.6,0.6,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,984
2000-12-26,2000,3,13,361,241.61,0.6,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2000-12-27,2000,3,13,362,245.71,0.59,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2000-12-28,2000,3,13,363,252,0.58,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-29,2000,3,13,364,259.93,0.56,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2000-12-30,2000,3,13,365,264.58,0.55,5,Dry,26,4,3,2,24,59,0.22,205.6,0.78,205.6,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2000-12-31,2000,3,14,366,270.87,0.54,5,Dry,26,4,3,2,24,59,0.22,211.9,0.78,211.9,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-01-01,2000,4,14,1,279.89,0.53,5,Dry,29,5,4,2,33,73,0.26,206.9,0.74,206.9,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2001-01-02,2000,4,14,2,286.73,0.52,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-01-03,2000,4,14,3,293.02,0.51,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2001-01-04,2000,4,14,4,300.95,0.5,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2001-01-05,2000,4,14,5,312.7,0.49,5,Dry,29,5,4,2,33,73,0.23,239.7,0.77,239.7,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2001-01-06,2000,4,14,6,323.92,0.47,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0174,0.000698,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2001-01-07,2000,4,15,7,335.13,0.46,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000912,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2001-01-08,2000,4,15,8,344.15,0.45,5,Dry,29,5,4,2,33,73,0.21,271.1,0.79,271.1,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00108,0.172,0.0069,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2001-01-09,2000,4,15,9,350.99,0.44,5,Dry,29,5,4,2,33,73,0.21,278,0.79,278,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2001-01-10,2000,4,15,10,356.73,0.44,5,Dry,29,5,4,2,33,73,0.2,283.7,0.8,283.7,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2001-01-11,2000,4,15,11,363.02,0.43,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2001-01-12,2000,4,15,12,369.31,0.42,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.192,0.00777,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2001-01-13,2000,4,15,13,373.95,0.42,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.7,1580
2001-01-14,2000,4,16,14,379.15,0.41,5,Dry,29,5,4,2,33,73,0.19,306.1,0.81,306.1,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0435,0.00176,0.2,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2001-01-15,2000,4,16,15,382.7,0.41,5,Dry,29,5,4,2,33,73,0.19,309.7,0.81,309.7,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.203,0.00824,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2001-01-16,2000,4,16,16,390.09,0.4,5,Dry,29,5,4,2,33,73,0.19,317.1,0.81,317.1,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00197,0.21,0.0085,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.5,69.1,1660
2001-01-17,2000,4,16,17,400.2,0.39,5,Dry,29,5,4,2,33,73,0.18,327.2,0.82,327.2,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2001-01-18,2000,4,16,18,409.23,0.39,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2001-01-19,2000,4,16,19,418.8,0.38,5,Dry,29,5,4,2,33,73,0.17,345.8,0.83,345.8,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0622,0.00254,0.233,0.00951,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2001-01-20,2000,4,16,20,426.73,0.37,5,Dry,29,5,4,2,33,73,0.17,353.7,0.83,353.7,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2001-01-21,2000,4,17,21,434.66,0.37,5,Dry,29,5,4,2,33,73,0.17,361.7,0.83,361.7,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0697,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79,1900
2001-01-22,2000,4,17,22,442.59,0.36,5,Dry,29,5,4,2,33,73,0.17,369.6,0.83,369.6,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.9,1940
2001-01-23,2000,4,17,23,447.78,0.36,5,Dry,29,5,4,2,33,73,0.16,374.8,0.84,374.8,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2001-01-24,2000,4,17,24,449.7,0.36,5,Dry,29,5,4,2,33,73,0.16,376.7,0.84,376.7,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2001-01-25,2000,4,17,25,453.8,0.35,5,Dry,29,5,4,2,33,73,0.16,380.8,0.84,380.8,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2001-01-26,2000,4,17,26,460.09,0.35,5,Dry,29,5,4,2,33,73,0.16,387.1,0.84,387.1,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0817,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2001-01-27,2000,4,17,27,466.92,0.34,5,Dry,29,5,4,2,33,73,0.16,393.9,0.84,393.9,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.0035,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2070
2001-01-28,2000,4,18,28,473.76,0.34,5,Dry,29,5,4,2,33,73,0.15,400.8,0.85,400.8,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0882,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.7,87.5,2100
2001-01-29,2000,4,18,29,480.6,0.33,5,Dry,29,5,4,2,33,73,0.15,407.6,0.85,407.6,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0914,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2001-01-30,2000,4,18,30,489.07,0.33,5,Dry,29,5,4,2,33,73,0.15,416.1,0.85,416.1,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0954,0.00394,0.291,0.012,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2001-01-31,2000,4,18,31,497,0.32,5,Dry,29,5,4,2,33,73,0.15,424,0.85,424,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2001-02-01,2000,5,18,32,503.84,0.32,5,Dry,31,6,4,3,41,85,0.17,418.8,0.83,418.8,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.295,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2001-02-02,2000,5,18,33,512.31,0.31,5,Dry,31,6,4,3,41,85,0.17,427.3,0.83,427.3,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2001-02-03,2000,5,18,34,520.24,0.3,5,Dry,31,6,4,3,41,85,0.16,435.2,0.84,435.2,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.2,2260
2001-02-04,2000,5,19,35,528.17,0.3,5,Dry,31,6,4,3,41,85,0.16,443.2,0.84,443.2,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2001-02-05,2000,5,19,36,537.74,0.29,5,Dry,31,6,4,3,41,85,0.16,452.7,0.84,452.7,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2001-02-06,2000,5,19,37,547.86,0.29,5,Dry,31,6,4,3,41,85,0.15,462.9,0.84,462.9,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-02-07,2000,5,19,38,559.07,0.28,5,Dry,31,6,4,3,41,85,0.15,474.1,0.85,474.1,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-02-08,2000,5,19,39,571.38,0.27,5,Dry,31,6,4,3,41,85,0.15,486.4,0.85,486.4,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2001-02-09,2000,5,19,40,583.68,0.27,5,Dry,31,6,4,3,41,85,0.15,498.7,0.85,498.7,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.368,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2001-02-10,2000,5,19,41,594.89,0.26,5,Dry,31,6,4,3,41,85,0.14,509.9,0.86,509.9,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2001-02-11,2000,5,20,42,609.93,0.26,5,Dry,31,6,4,3,41,85,0.14,524.9,0.86,524.9,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00641,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2001-02-12,2000,5,20,43,629.35,0.25,5,Dry,31,6,4,3,41,85,0.14,544.4,0.86,544.4,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.165,0.00698,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.974,0.925,38.8,37.8,113,2720
2001-02-13,2000,5,20,44,649.31,0.24,5,Dry,31,6,4,3,41,85,0.13,564.3,0.87,564.3,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2001-02-14,2000,5,20,45,669.27,0.23,5,Dry,31,6,4,3,41,85,0.13,584.3,0.87,584.3,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2001-02-15,2000,5,20,46,691.96,0.22,5,Dry,31,6,4,3,41,85,0.12,607,0.88,607,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2001-02-16,2000,5,20,47,715.2,0.21,5,Dry,31,6,4,3,41,85,0.12,630.2,0.88,630.2,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00955,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
2001-02-17,2000,5,20,48,741.18,0.21,5,Dry,31,6,4,3,41,85,0.12,656.2,0.89,656.2,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2001-02-18,2000,5,21,49,769.35,0.19,5,Dry,31,6,4,3,41,85,0.11,684.4,0.89,684.4,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2001-02-19,2000,5,21,50,788.75,0.18,5,Dry,31,6,4,3,41,85,0.11,703.8,0.89,703.8,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.88,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2001-02-20,2000,5,21,51,813.14,0.17,5,Dry,31,6,4,3,41,85,0.1,728.1,0.9,728.1,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.364,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2001-02-21,2000,5,21,52,844.76,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,739.8,0.88,739.8,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.946,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2001-02-22,2000,5,21,53,883.76,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,778.8,0.88,778.8,0,0,0,0,-4,4,36,6,5,0,58,826,990,967.4,22.6,0.411,0.316,0.014,0.727,0.0322,4,0.205,0.932,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2001-02-23,2000,5,21,54,930.39,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,825.4,0.89,825.4,0,0,0,0,-4,4,36,6,5,0,58,872,990,967.6,22.4,0.454,0.338,0.0151,0.792,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.4,161,3880
2001-02-24,2000,5,21,55,984.98,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,880,0.89,880,0,0,0,0,-4,4,36,6,5,0,58,927,990,967.8,22.2,0.503,0.365,0.0165,0.868,0.0392,4,0.239,1.11,0.05,21.1,0.955,0.98,0.936,43.4,42.5,170,4080
2001-02-25,2000,5,22,56,1047.8,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,942.9,0.9,942.9,0,0,0,0,-4,4,36,6,5,0,58,990,990,968.1,21.9,0.561,0.395,0.018,0.956,0.0436,4,0.261,1.22,0.0554,20.7,0.956,0.98,0.937,45.8,44.9,180,4310
2001-02-26,2000,5,22,57,1119.3,0.11,4,Mod_Dry,36,6,5,4,54,105,0.094,1014,0.91,1014,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.642,0.455,0.021,1.1,0.0505,4,0.283,1.38,0.0635,20.3,0.956,0.98,0.936,48.3,47.4,190,4550
2001-02-27,2000,5,22,58,1194.1,0.1,4,Mod_Dry,36,6,5,4,54,105,0.088,1089,0.91,1089,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.751,0.623,0.029,1.37,0.064,4,0.298,1.67,0.0778,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
2001-02-28,2000,5,22,59,1277.7,0.094,4,Mod_Dry,36,6,5,4,54,105,0.082,1173,0.92,1100,73,16,2,2,-2,55,52,8,7,2,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2001-03-01,2000,6,22,60,1358.3,0.086,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-03-02,2000,6,22,61,1410.3,0.08,3,Normal,49,9,9,9,107,183,0.13,1227,0.87,1100,127,29,4,4,-5,95,78,13,13,4,202,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2001-03-03,2000,6,22,62,1438.3,0.076,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-03-04,2000,6,23,63,1466.4,0.072,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-03-05,2000,6,23,64,1494.8,0.067,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-03-06,2000,6,23,65,1523.5,0.063,3,Normal,49,9,9,9,107,183,0.12,1341,0.88,1100,241,51,7,7,-2,178,100,16,16,7,285,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-03-07,2000,6,23,66,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-03-08,2000,6,23,67,1594.6,0.05,3,Normal,49,9,9,9,107,183,0.12,1412,0.89,1100,312,51,9,10,0,242,100,18,19,9,349,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-03-09,2000,6,23,68,1630.6,0.047,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2001-03-10,2000,6,23,69,1667,0.043,3,Normal,49,9,9,9,107,183,0.11,1484,0.89,1100,384,51,9,12,3,309,100,18,21,12,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2001-03-11,2000,6,24,70,1697,0.04,3,Normal,49,9,9,9,107,183,0.11,1514,0.89,1100,414,51,9,13,3,338,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-03-12,2000,6,24,71,1727.2,0.038,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-13,2000,6,24,72,1764.4,0.036,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-03-14,2000,6,24,73,1801.9,0.034,3,Normal,49,9,9,9,107,183,0.1,1619,0.9,1100,519,51,9,16,7,436,100,18,25,16,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2001-03-15,2000,6,24,74,1839.8,0.031,3,Normal,49,9,9,9,107,183,0.1,1657,0.9,1100,557,51,9,16,8,473,100,18,25,17,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-03-16,2000,6,24,75,1877.9,0.029,3,Normal,49,9,9,9,107,183,0.098,1695,0.9,1100,595,51,9,16,9,510,100,18,25,18,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-03-17,2000,6,24,76,1909.3,0.028,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-18,2000,6,25,77,1940.8,0.026,3,Normal,49,9,9,9,107,183,0.094,1758,0.91,1100,658,51,9,16,11,571,100,18,25,20,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2001-03-19,2000,6,25,78,1965.5,0.025,3,Normal,49,9,9,9,107,183,0.093,1783,0.91,1100,683,51,9,16,11,596,100,18,25,20,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2001-03-20,2000,6,25,79,1990.3,0.024,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-21,2000,6,25,80,2015.3,0.023,3,Normal,49,9,9,9,107,183,0.091,1832,0.91,1100,732,51,9,16,13,643,100,18,25,22,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2001-03-22,2000,6,25,81,2040.3,0.022,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-23,2000,6,25,82,2065.4,0.02,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2001-03-24,2000,6,25,83,2083.4,0.019,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2001-03-25,2000,6,26,84,2101.5,0.019,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-26,2000,6,26,85,2119.6,0.018,3,Normal,49,9,9,9,107,183,0.086,1937,0.91,1100,837,51,9,16,16,745,100,18,25,25,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2001-03-27,2000,6,26,86,2145.1,0.017,3,Normal,49,9,9,9,107,183,0.085,1962,0.92,1100,862,51,9,16,17,769,100,18,25,26,876,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-03-28,2000,6,26,87,2163.3,0.016,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2001-03-29,2000,6,26,88,2181.6,0.015,3,Normal,49,9,9,9,107,183,0.084,1999,0.92,1100,899,51,9,16,18,805,100,18,25,27,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2001-03-30,2000,6,26,89,2200,0.014,3,Normal,49,9,9,9,107,183,0.083,2017,0.92,1100,917,51,9,16,19,822,100,18,25,28,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2001-03-31,2000,6,26,90,2218.4,0.013,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-04-01,2000,7,27,91,2229.5,0.013,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2001-04-02,2000,7,27,92,2240.6,0.012,3,Normal,54,13,14,19,117,217,0.097,2024,0.9,1100,924,46,5,11,9,853,100,18,25,28,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2001-04-03,2000,7,27,93,2251.7,0.012,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-04-04,2000,7,27,94,2270.2,0.011,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-04-05,2000,7,27,95,2281.4,0.01,3,Normal,54,13,14,19,117,217,0.095,2064,0.91,1100,964,46,5,11,10,892,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2001-04-06,2000,7,27,96,2292.6,0.0099,3,Normal,54,13,14,19,117,217,0.095,2076,0.91,1100,976,46,5,11,10,904,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-04-07,2000,7,27,97,2303.7,0.0098,3,Normal,54,13,14,19,117,217,0.094,2087,0.91,1100,987,46,5,11,11,914,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-04-08,2000,7,28,98,2314.9,0.0096,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-09,2000,7,28,99,2326.2,0.0094,3,Normal,54,13,14,19,117,217,0.093,2109,0.91,1100,1010,46,5,11,11,936,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-10,2000,7,28,100,2329.9,0.0093,3,Normal,54,13,14,19,117,217,0.093,2113,0.91,1100,1010,46,5,11,11,940,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-11,2000,7,28,101,2333.7,0.0093,3,Normal,54,13,14,19,117,217,0.093,2117,0.91,1100,1020,46,5,11,12,943,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-12,2000,7,28,102,2337.4,0.0092,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2001-04-13,2000,7,28,103,2341.2,0.0092,3,Normal,54,13,14,19,117,217,0.093,2124,0.91,1100,1020,46,5,11,12,950,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-04-14,2000,7,28,104,2337.4,0.0092,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2001-04-15,2000,7,29,105,2333.7,0.0093,3,Normal,54,13,14,19,117,217,0.093,2117,0.91,1100,1020,46,5,11,12,943,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-16,2000,7,29,106,2329.9,0.0093,3,Normal,54,13,14,19,117,217,0.093,2113,0.91,1100,1010,46,5,11,11,940,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-17,2000,7,29,107,2326.2,0.0094,3,Normal,54,13,14,19,117,217,0.093,2109,0.91,1100,1010,46,5,11,11,936,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-18,2000,7,29,108,2314.9,0.0096,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-19,2000,7,29,109,2303.7,0.0098,3,Normal,54,13,14,19,117,217,0.094,2087,0.91,1100,987,46,5,11,11,914,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-04-20,2000,7,29,110,2292.6,0.0099,3,Normal,54,13,14,19,117,217,0.095,2076,0.91,1100,976,46,5,11,10,904,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-04-21,2000,7,29,111,2273.9,0.011,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-04-22,2000,7,30,112,2255.4,0.012,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-04-23,2000,7,30,113,2222.1,0.013,3,Normal,54,13,14,19,117,217,0.098,2005,0.9,1100,905,46,5,11,8,835,100,18,25,27,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2001-04-24,2000,7,30,114,2189,0.015,3,Normal,54,13,14,19,117,217,0.099,1972,0.9,1100,872,46,5,11,7,803,100,18,25,26,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-04-25,2000,7,30,115,2156,0.016,3,Normal,54,13,14,19,117,217,0.1,1939,0.9,1100,839,46,5,11,6,771,100,18,25,25,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2001-04-26,2000,7,30,116,2123.3,0.018,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2001-04-27,2000,7,30,117,2090.7,0.019,3,Normal,54,13,14,19,117,217,0.1,1874,0.9,1100,774,46,5,11,4,708,100,18,25,23,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-04-28,2000,7,30,118,2058.2,0.021,3,Normal,54,13,14,19,117,217,0.1,1841,0.9,1100,741,46,5,11,3,676,100,18,25,22,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-04-29,2000,7,31,119,2018.8,0.023,3,Normal,54,13,14,19,117,217,0.11,1802,0.89,1100,702,46,5,11,2,638,100,18,25,21,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-04-30,2000,7,31,120,1979.7,0.024,3,Normal,54,13,14,19,117,217,0.11,1763,0.89,1100,663,46,5,11,1,600,100,18,25,20,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-05-01,2000,8,31,121,1940.8,0.026,4,Mod_Dry,47,10,10,10,115,192,0.099,1749,0.9,1100,649,53,8,15,9,564,100,18,25,19,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2001-05-02,2000,8,31,122,1909.3,0.028,4,Mod_Dry,47,10,10,10,115,192,0.1,1717,0.9,1100,617,53,8,15,9,532,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-05-03,2000,8,31,123,1870.9,0.03,4,Mod_Dry,47,10,10,10,115,192,0.1,1679,0.9,1100,579,53,8,15,7,496,100,18,25,17,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2001-05-04,2000,8,31,124,1839.8,0.031,4,Mod_Dry,47,10,10,10,115,192,0.1,1648,0.9,1100,548,53,8,15,6,466,100,18,25,16,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-05-05,2000,8,31,125,1808.8,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1617,0.89,1100,517,53,8,15,6,435,100,18,25,16,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-05-06,2000,8,32,126,1778,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1586,0.89,1100,486,53,8,15,5,405,100,18,25,15,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-05-07,2000,8,32,127,1747.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2001-05-08,2000,8,32,128,1717.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-05-09,2000,8,32,129,1687,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1495,0.89,1100,395,53,8,12,2,320,100,18,22,12,435,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4360
2001-05-10,2000,8,32,130,1657,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1465,0.88,1100,365,53,8,11,1,292,100,18,21,11,407,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2001-05-11,2000,8,32,131,1627.3,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2001-05-12,2000,8,32,132,1597.8,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1406,0.88,1100,306,53,8,9,-1,237,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2001-05-13,2000,8,33,133,1568.6,0.055,4,Mod_Dry,47,10,10,10,115,192,0.12,1377,0.88,1100,277,53,8,8,-2,210,100,18,18,8,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2001-05-14,2000,8,33,134,1539.5,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2001-05-15,2000,8,33,135,1510.7,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1319,0.87,1100,219,49,7,7,-3,159,96,17,17,7,274,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2001-05-16,2000,8,33,136,1482.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-05-17,2000,8,33,137,1453.9,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1262,0.87,1100,162,37,5,5,-5,120,84,15,15,5,235,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2001-05-18,2000,8,33,138,1425.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-05-19,2000,8,33,139,1398,0.082,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2001-05-20,2000,8,34,140,1358.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-05-21,2000,8,34,141,1313.2,0.091,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-05-22,2000,8,34,142,1268.9,0.095,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2001-05-23,2000,8,34,143,1231.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2001-05-24,2000,8,34,144,1194.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.653,0.428,0.0199,1.08,0.0503,4,0.28,1.36,0.0633,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2001-05-25,2000,8,34,145,1163.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,971.3,0.83,971.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.608,0.409,0.019,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.3,181,4340
2001-05-26,2000,8,34,146,1133,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,941,0.83,941,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.578,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2001-05-27,2000,8,35,147,1103.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,911.2,0.83,911.2,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0175,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43.1,172,4130
2001-05-28,2000,8,35,148,1079.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,887.2,0.82,887.2,0,0,0,0,-10,10,47,10,10,0,125,954,990,968.1,21.9,0.528,0.368,0.0169,0.897,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43,42.2,169,4050
2001-05-29,2000,8,35,149,1055.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,863.6,0.82,863.6,0,0,0,0,-10,10,47,10,10,0,125,931,990,968.1,21.9,0.507,0.357,0.0163,0.864,0.0394,4,0.234,1.1,0.0501,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2001-05-30,2000,8,35,150,1032.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,840.5,0.81,840.5,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.486,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2001-05-31,2000,8,35,151,1009.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,817.7,0.81,817.7,0,0,0,0,-10,10,47,10,10,0,125,885,990,967.9,22.1,0.465,0.335,0.0152,0.8,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.977,0.931,40.2,39.3,157,3770
2001-06-01,2000,9,35,152,992.34,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,831.3,0.84,831.3,0,0,0,0,-9,9,45,10,9,0,97,895,990,967.9,22.1,0.475,0.341,0.0154,0.816,0.0369,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2001-06-02,2000,9,35,153,975.25,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,814.3,0.83,814.3,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.459,0.333,0.015,0.792,0.0357,4,0.217,1.01,0.0455,21.2,0.953,0.977,0.931,40.3,39.4,158,3780
2001-06-03,2000,9,36,154,958.46,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,797.5,0.83,797.5,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.444,0.325,0.0146,0.769,0.0345,4,0.212,0.98,0.044,21.3,0.953,0.975,0.929,39.7,38.7,155,3710
2001-06-04,2000,9,36,155,941.97,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,781,0.83,781,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2001-06-05,2000,9,36,156,925.81,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,764.8,0.83,764.8,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2001-06-06,2000,9,36,157,910,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2001-06-07,2000,9,36,158,894.55,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,733.5,0.82,733.5,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.273,0.949,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2001-06-08,2000,9,36,159,879.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2001-06-09,2000,9,36,160,869,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,708,0.81,708,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0283,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2001-06-10,2000,9,37,161,858.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,697.7,0.81,697.7,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.883,0.039,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2001-06-11,2000,9,37,162,848.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,687.7,0.81,687.7,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.26,0.0115,0.614,0.027,3,0.252,0.866,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2001-06-12,2000,9,37,163,838.93,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.4,45.5,137,3280
