date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-06-13,2000,9,37,164,829.44,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,668.4,0.81,668.4,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.248,0.0109,0.59,0.0259,3,0.243,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2001-06-14,2000,9,37,165,820.25,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,659.3,0.8,659.3,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.338,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0359,22,0.956,0.98,0.937,45.3,44.4,133,3200
2001-06-15,2000,9,37,166,811.39,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,650.4,0.8,650.4,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.333,0.235,0.0103,0.568,0.0249,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2001-06-16,2000,9,37,167,802.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,641.9,0.8,641.9,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2001-06-17,2000,9,38,168,794.85,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,633.9,0.8,633.9,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00979,0.548,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,43,129,3090
2001-06-18,2000,9,38,169,787.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,626.3,0.8,626.3,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00956,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2001-06-19,2000,9,38,170,780.33,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2001-06-20,2000,9,38,171,774.22,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2001-06-21,2000,9,38,172,767.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2001-06-22,2000,9,38,173,756.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,595.2,0.79,595.2,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2001-06-23,2000,9,38,174,744.46,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,583.5,0.78,583.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2001-06-24,2000,9,39,175,732.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,571.7,0.78,571.7,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00789,0.471,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2001-06-25,2000,9,39,176,721.49,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,560.5,0.78,560.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2001-06-26,2000,9,39,177,711.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,550.4,0.77,550.4,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.276,0.169,0.00725,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2001-06-27,2000,9,39,178,700.71,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,539.7,0.77,539.7,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2001-06-28,2000,9,39,179,690.05,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,529,0.77,529,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.154,0.00662,0.418,0.0179,3,0.181,0.599,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2001-06-29,2000,9,39,180,679.93,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,518.9,0.76,518.9,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00631,0.405,0.0173,3,0.176,0.581,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2001-06-30,2000,9,39,181,670.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,509.9,0.76,509.9,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00605,0.394,0.0168,3,0.172,0.566,0.0242,22.9,0.947,0.97,0.919,36.1,35,105,2520
2001-07-01,2000,10,40,182,661.34,0.23,3,Normal,50,10,9,9,108,186,0.28,475.3,0.72,475.3,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00526,0.359,0.0153,2,0.263,0.623,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2001-07-02,2000,10,40,183,651.77,0.24,3,Normal,50,10,9,9,108,186,0.28,465.8,0.71,465.8,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.23,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2001-07-03,2000,10,40,184,642.2,0.24,3,Normal,50,10,9,9,108,186,0.29,456.2,0.71,456.2,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.339,0.0144,2,0.25,0.59,0.0251,22.9,0.958,0.98,0.939,49.1,48.2,96.3,2310
2001-07-04,2000,10,40,185,632.63,0.25,3,Normal,50,10,9,9,108,186,0.29,446.6,0.71,446.6,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.6,2270
2001-07-05,2000,10,40,186,623.6,0.25,3,Normal,50,10,9,9,108,186,0.3,437.6,0.7,437.6,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.214,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.8,2230
2001-07-06,2000,10,40,187,615.67,0.25,3,Normal,50,10,9,9,108,186,0.3,429.7,0.7,429.7,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-07-07,2000,10,40,188,607.2,0.26,3,Normal,50,10,9,9,108,186,0.31,421.2,0.69,421.2,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0978,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2001-07-08,2000,10,41,189,598.72,0.26,3,Normal,50,10,9,9,108,186,0.31,412.7,0.69,412.7,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0938,0.00396,0.299,0.0126,2,0.221,0.52,0.022,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2001-07-09,2000,10,41,190,590.24,0.26,3,Normal,50,10,9,9,108,186,0.32,404.2,0.69,404.2,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0898,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2001-07-10,2000,10,41,191,582.31,0.27,3,Normal,50,10,9,9,108,186,0.32,396.3,0.68,396.3,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0861,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2001-07-11,2000,10,41,192,574.38,0.27,3,Normal,50,10,9,9,108,186,0.32,388.4,0.68,388.4,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0823,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83,1990
2001-07-12,2000,10,41,193,567.55,0.28,3,Normal,50,10,9,9,108,186,0.33,381.6,0.67,381.6,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0791,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2001-07-13,2000,10,41,194,560.17,0.28,3,Normal,50,10,9,9,108,186,0.33,374.2,0.67,374.2,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0756,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2001-07-14,2000,10,41,195,552.78,0.28,3,Normal,50,10,9,9,108,186,0.34,366.8,0.66,366.8,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0721,0.00302,0.261,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.3,1880
2001-07-15,2000,10,42,196,545.4,0.29,3,Normal,50,10,9,9,108,186,0.34,359.4,0.66,359.4,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0686,0.00287,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2001-07-16,2000,10,42,197,538.56,0.29,3,Normal,50,10,9,9,108,186,0.34,352.6,0.66,352.6,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0654,0.00273,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1800
2001-07-17,2000,10,42,198,531.73,0.3,3,Normal,50,10,9,9,108,186,0.35,345.7,0.65,345.7,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2001-07-18,2000,10,42,199,524.89,0.3,3,Normal,50,10,9,9,108,186,0.35,338.9,0.65,338.9,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.059,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2001-07-19,2000,10,42,200,519.15,0.31,3,Normal,50,10,9,9,108,186,0.36,333.1,0.64,333.1,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2001-07-20,2000,10,42,201,512.86,0.31,3,Normal,50,10,9,9,108,186,0.36,326.9,0.64,326.9,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0533,0.00221,0.229,0.00949,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-07-21,2000,10,42,202,506.57,0.31,3,Normal,50,10,9,9,108,186,0.37,320.6,0.63,320.6,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0503,0.00209,0.223,0.00926,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2001-07-22,2000,10,43,203,500.28,0.32,3,Normal,50,10,9,9,108,186,0.37,314.3,0.63,314.3,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67,1610
2001-07-23,2000,10,43,204,493.99,0.32,3,Normal,50,10,9,9,108,186,0.38,308,0.62,308,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0444,0.00184,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2001-07-24,2000,10,43,205,488.25,0.33,3,Normal,50,10,9,9,108,186,0.38,302.3,0.62,302.3,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0417,0.00172,0.208,0.0086,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2001-07-25,2000,10,43,206,482.51,0.33,3,Normal,50,10,9,9,108,186,0.39,296.5,0.61,296.5,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.203,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2001-07-26,2000,10,43,207,476.77,0.34,3,Normal,50,10,9,9,108,186,0.39,290.8,0.61,290.8,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00819,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2001-07-27,2000,10,43,208,472.12,0.34,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2001-07-28,2000,10,43,209,466.92,0.34,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2001-07-29,2000,10,44,210,461.73,0.35,3,Normal,50,10,9,9,108,186,0.4,275.7,0.6,275.7,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0291,0.0012,0.186,0.00766,2,0.129,0.315,0.0129,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2001-07-30,2000,10,44,211,456.53,0.35,3,Normal,50,10,9,9,108,186,0.41,270.5,0.59,270.5,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2001-07-31,2000,10,44,212,451.34,0.35,3,Normal,50,10,9,9,108,186,0.41,265.3,0.59,265.3,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.154,0.0242,0.000995,0.178,0.00729,2,0.122,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.4,56.7,1360
2001-08-01,2000,11,44,213,445.05,0.36,3,Normal,47,8,6,5,89,155,0.35,290.1,0.65,290.1,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0359,0.00147,0.195,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.3,1500
2001-08-02,2000,11,44,214,439.31,0.36,3,Normal,47,8,6,5,89,155,0.35,284.3,0.65,284.3,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0332,0.00136,0.191,0.0078,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61.1,1470
2001-08-03,2000,11,44,215,433.02,0.37,3,Normal,47,8,6,5,89,155,0.36,278,0.64,278,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0302,0.00124,0.185,0.00758,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.7,1430
2001-08-04,2000,11,44,216,426.73,0.37,3,Normal,47,8,6,5,89,155,0.36,271.7,0.64,271.7,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0273,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2001-08-05,2000,11,45,217,420.99,0.38,3,Normal,47,8,6,5,89,155,0.37,266,0.63,266,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.001,0.175,0.00716,2,0.122,0.298,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2001-08-06,2000,11,45,218,415.24,0.38,3,Normal,47,8,6,5,89,155,0.37,260.2,0.63,260.2,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.00089,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2001-08-07,2000,11,45,219,410.6,0.38,3,Normal,47,8,6,5,89,155,0.38,255.6,0.62,255.6,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0196,0.0008,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2001-08-08,2000,11,45,220,405.4,0.39,3,Normal,47,8,6,5,89,155,0.38,250.4,0.62,250.4,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000699,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-09,2000,11,45,221,400.2,0.39,3,Normal,47,8,6,5,89,155,0.39,245.2,0.61,245.2,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.3,52.7,1260
2001-08-10,2000,11,45,222,395.01,0.4,3,Normal,47,8,6,5,89,155,0.39,240,0.61,240,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.105,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2001-08-11,2000,11,45,223,389.81,0.4,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2001-08-12,2000,11,46,224,385.17,0.41,3,Normal,47,8,6,5,89,155,0.4,230.2,0.6,230.2,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2001-08-13,2000,11,46,225,380.52,0.41,3,Normal,47,8,6,5,89,155,0.41,225.5,0.59,225.5,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2001-08-14,2000,11,46,226,375.87,0.42,3,Normal,47,8,6,5,89,155,0.41,220.9,0.59,220.9,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-08-15,2000,11,46,227,371.22,0.42,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.148,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2001-08-16,2000,11,46,228,367.67,0.43,3,Normal,47,8,6,5,89,155,0.42,212.7,0.58,212.7,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2001-08-17,2000,11,46,229,363.56,0.43,3,Normal,47,8,6,5,89,155,0.43,208.6,0.57,208.6,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2001-08-18,2000,11,46,230,359.46,0.43,3,Normal,47,8,6,5,89,155,0.43,204.5,0.57,204.5,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.219,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
2001-08-19,2000,11,47,231,355.36,0.44,3,Normal,47,8,6,5,89,155,0.44,200.4,0.56,200.4,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.354,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2001-08-20,2000,11,47,232,351.26,0.44,3,Normal,47,8,6,5,89,155,0.44,196.3,0.56,196.3,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00559,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2001-08-21,2000,11,47,233,347.16,0.45,3,Normal,47,8,6,5,89,155,0.45,192.2,0.55,192.2,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44,43.1,43.1,1040
2001-08-22,2000,11,47,234,343.6,0.45,3,Normal,47,8,6,5,89,155,0.45,188.6,0.55,188.6,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
2001-08-23,2000,11,47,235,340.05,0.45,3,Normal,47,8,6,5,89,155,0.46,185.1,0.54,185.1,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00538,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2001-08-24,2000,11,47,236,336.49,0.46,3,Normal,47,8,6,5,89,155,0.46,181.5,0.54,181.5,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2001-08-25,2000,11,47,237,332.94,0.46,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2001-08-26,2000,11,48,238,329.38,0.47,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2001-08-27,2000,11,48,239,326.92,0.47,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2001-08-28,2000,11,48,240,324.46,0.47,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.8,37.8,906
2001-08-29,2000,11,48,241,322,0.47,3,Normal,47,8,6,5,89,155,0.48,167,0.52,167,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00995,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2001-08-30,2000,11,48,242,317.9,0.48,3,Normal,47,8,6,5,89,155,0.49,162.9,0.51,162.9,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00496,1,0.162,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
2001-08-31,2000,11,48,243,315.44,0.48,3,Normal,47,8,6,5,89,155,0.49,160.4,0.51,160.4,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00939,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,854
2001-09-01,2000,12,48,244,311.34,0.49,3,Normal,40,6,4,3,65,118,0.38,193.3,0.62,193.3,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000487,0.134,0.00533,1,0.204,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2001-09-02,2000,12,49,245,306.69,0.49,3,Normal,40,6,4,3,65,118,0.39,188.7,0.61,188.7,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2001-09-03,2000,12,49,246,303.13,0.5,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2001-09-04,2000,12,49,247,299.03,0.5,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2001-09-05,2000,12,49,248,294.93,0.51,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2001-09-06,2000,12,49,249,290.83,0.51,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2001-09-07,2000,12,49,250,286.73,0.52,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,908
2001-09-08,2000,12,49,251,283.17,0.53,3,Normal,40,6,4,3,65,118,0.42,165.2,0.58,165.2,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2001-09-09,2000,12,50,252,279.62,0.53,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00949,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2001-09-10,2000,12,50,253,276.06,0.54,3,Normal,40,6,4,3,65,118,0.43,158.1,0.57,158.1,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2001-09-11,2000,12,50,254,273.6,0.54,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2001-09-12,2000,12,50,255,270.6,0.54,3,Normal,40,6,4,3,65,118,0.44,152.6,0.56,152.6,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2001-09-13,2000,12,50,256,267.59,0.55,3,Normal,40,6,4,3,65,118,0.44,149.6,0.56,149.6,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00847,0.000336,0.114,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2001-09-14,2000,12,50,257,264.58,0.55,3,Normal,40,6,4,3,65,118,0.45,146.6,0.55,146.6,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2001-09-15,2000,12,50,258,261.57,0.56,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2001-09-16,2000,12,51,259,258.56,0.56,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.11,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2001-09-17,2000,12,51,260,255.56,0.57,3,Normal,40,6,4,3,65,118,0.46,137.6,0.54,137.6,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-09-18,2000,12,51,261,253.1,0.57,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2001-09-19,2000,12,51,262,250.63,0.58,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2001-09-20,2000,12,51,263,248.17,0.58,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2001-09-21,2000,12,51,264,245.71,0.59,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00661,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2001-09-22,2000,12,51,265,243.25,0.59,3,Normal,40,6,4,3,65,118,0.48,125.3,0.52,125.3,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000252,0.104,0.0041,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2001-09-23,2000,12,52,266,240.79,0.6,3,Normal,40,6,4,3,65,118,0.49,122.8,0.51,122.8,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,654
2001-09-24,2000,12,52,267,238.33,0.6,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2001-09-25,2000,12,52,268,235.87,0.61,3,Normal,40,6,4,3,65,118,0.5,117.9,0.5,117.9,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00577,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2001-09-26,2000,12,52,269,233.41,0.62,3,Normal,40,6,4,3,65,118,0.51,115.4,0.49,115.4,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00556,0.000219,0.0995,0.00392,1,0.0983,0.198,0.00779,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2001-09-27,2000,12,52,270,232.04,0.62,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0989,0.00389,1,0.0965,0.195,0.00769,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2001-09-28,2000,12,52,271,230.13,0.62,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00528,0.000208,0.098,0.00386,1,0.0939,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.8,24.8,594
2001-09-29,2000,12,52,272,228.21,0.63,3,Normal,40,6,4,3,65,118,0.52,110.2,0.48,110.2,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00512,0.000201,0.0972,0.00382,1,0.0913,0.188,0.00741,25.2,0.919,0.97,0.891,25.1,24.3,24.3,583
2001-09-30,2000,12,53,273,226.3,0.63,3,Normal,40,6,4,3,65,118,0.52,108.3,0.48,108.3,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00496,0.000195,0.0964,0.00379,1,0.0887,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2001-10-01,2001,1,1,274,224.38,0.64,3,Normal,37,5,3,2,50,97,0.43,127.4,0.57,127.4,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00658,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-02,2001,1,1,275,224.66,0.64,3,Normal,37,5,3,2,50,97,0.43,127.7,0.57,127.7,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-10-03,2001,1,1,276,225.48,0.64,3,Normal,37,5,3,2,50,97,0.43,128.5,0.57,128.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0968,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2001-10-04,2001,1,1,277,223.56,0.64,3,Normal,37,5,3,2,50,97,0.43,126.6,0.57,126.6,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2001-10-05,2001,1,1,278,221.65,0.65,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.00399,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2001-10-06,2001,1,1,279,219.74,0.65,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2001-10-07,2001,1,1,280,217.82,0.66,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00602,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2001-10-08,2001,1,2,281,215.91,0.66,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2001-10-09,2001,1,2,282,213.99,0.67,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2001-10-10,2001,1,2,283,212.08,0.67,3,Normal,37,5,3,2,50,97,0.46,115.1,0.54,115.1,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0976,0.00382,1,0.0979,0.195,0.00766,25.3,0.922,0.97,0.894,26.3,25.6,25.6,613
2001-10-11,2001,1,2,284,210.17,0.68,3,Normal,37,5,3,2,50,97,0.46,113.2,0.54,113.2,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00537,0.00021,0.0967,0.00379,1,0.0953,0.192,0.00752,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2001-10-12,2001,1,2,285,208.25,0.68,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0927,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2001-10-13,2001,1,2,286,206.34,0.69,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.0901,0.185,0.00724,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2001-10-14,2001,1,2,287,204.42,0.69,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2001-10-15,2001,1,3,288,202.51,0.7,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000184,0.0934,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2001-10-16,2001,1,3,289,201.14,0.7,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.0831,0.176,0.00687,25.4,0,0,0,0,0,0,0
2001-10-17,2001,1,3,290,199.77,0.71,3,Normal,37,5,3,2,50,97,0.49,102.8,0.51,102.8,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000175,0.0922,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2001-10-18,2001,1,3,291,198.41,0.71,3,Normal,37,5,3,2,50,97,0.49,101.4,0.51,101.4,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0794,0.171,0.00668,25.4,0,0,0,0,0,0,0
2001-10-19,2001,1,3,292,201.42,0.7,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.00689,25.4,0,0,0,0,0,0,0
2001-10-20,2001,1,3,293,204.42,0.69,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2001-10-21,2001,1,3,294,202.51,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2001-10-22,2001,1,4,295,201.69,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2001-10-23,2001,1,4,296,201.96,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2001-10-24,2001,1,4,297,202.24,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2001-10-25,2001,1,4,298,201.42,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0943,0.00667,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2001-10-26,2001,1,4,299,199.5,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2001-10-27,2001,1,4,300,198.68,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2001-10-28,2001,1,4,301,201.14,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00664,0.00026,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2001-10-29,2001,1,5,302,203.6,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2001-10-30,2001,1,5,303,203.33,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2001-10-31,2001,1,5,304,200.32,0.71,4,Mod_Dry,31,4,3,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2001-11-01,2001,2,5,305,198.95,0.71,3,Normal,36,5,3,2,47,93,0.47,106,0.53,106,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0855,0.179,0.00698,25.4,0,0,0,0,0,0,0
2001-11-02,2001,2,5,306,199.77,0.71,3,Normal,36,5,3,2,47,93,0.47,106.8,0.53,106.8,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0887,0.00483,0.000188,0.0936,0.00366,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
2001-11-03,2001,2,5,307,200.6,0.71,3,Normal,36,5,3,2,47,93,0.46,107.6,0.54,107.6,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0878,0.182,0.0071,25.4,0,0,0,0,0,0,0
2001-11-04,2001,2,5,308,201.42,0.7,3,Normal,36,5,3,2,47,93,0.46,108.4,0.54,108.4,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00368,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2001-11-05,2001,2,6,309,201.69,0.7,3,Normal,36,5,3,2,47,93,0.46,108.7,0.54,108.7,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00718,25.4,0,0,0,0,0,0,0
2001-11-06,2001,2,6,310,203.06,0.7,3,Normal,36,5,3,2,47,93,0.46,110.1,0.54,110.1,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2001-11-07,2001,2,6,311,204.42,0.69,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2001-11-08,2001,2,6,312,206.88,0.69,3,Normal,36,5,3,2,47,93,0.45,113.9,0.55,113.9,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2001-11-09,2001,2,6,313,208.25,0.68,3,Normal,36,5,3,2,47,93,0.45,115.3,0.55,115.3,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2001-11-10,2001,2,6,314,206.88,0.69,3,Normal,36,5,3,2,47,93,0.45,113.9,0.55,113.9,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2001-11-11,2001,2,6,315,208.8,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2001-11-12,2001,2,7,316,210.71,0.67,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2001-11-13,2001,2,7,317,212.63,0.67,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000318,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2001-11-14,2001,2,7,318,215.63,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2001-11-15,2001,2,7,319,216.45,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2001-11-16,2001,2,7,320,215.63,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2001-11-17,2001,2,7,321,218.64,0.65,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2001-11-18,2001,2,7,322,220.01,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2001-11-19,2001,2,8,323,220.83,0.65,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00883,0.000346,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,832
2001-11-20,2001,2,8,324,223.84,0.64,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2001-11-21,2001,2,8,325,224.66,0.64,4,Mod_Dry,29,4,2,2,30,67,0.3,157.7,0.7,157.7,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.00036,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2001-11-22,2001,2,8,326,224.38,0.64,4,Mod_Dry,29,4,2,2,30,67,0.3,157.4,0.7,157.4,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00913,0.000359,0.113,0.00442,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2001-11-23,2001,2,8,327,225.75,0.64,4,Mod_Dry,29,4,2,2,30,67,0.3,158.8,0.7,158.8,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00924,0.000363,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2001-11-24,2001,2,8,328,226.57,0.63,4,Mod_Dry,29,4,2,2,30,67,0.3,159.6,0.7,159.6,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.114,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2001-11-25,2001,2,8,329,226.85,0.63,4,Mod_Dry,29,4,2,2,30,67,0.29,159.8,0.7,159.8,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36,36,865
2001-11-26,2001,2,9,330,230.4,0.62,4,Mod_Dry,29,4,2,2,30,67,0.29,163.4,0.71,163.4,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00964,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2001-11-27,2001,2,9,331,230.67,0.62,4,Mod_Dry,29,4,2,2,30,67,0.29,163.7,0.71,163.7,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00966,0.00038,0.115,0.00454,1,0.163,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2001-11-28,2001,2,9,332,230.95,0.62,4,Mod_Dry,29,4,2,2,30,67,0.29,163.9,0.71,163.9,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00969,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,889
2001-11-29,2001,2,9,333,233.41,0.62,4,Mod_Dry,29,4,2,2,30,67,0.29,166.4,0.71,166.4,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00989,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2001-11-30,2001,2,9,334,233.13,0.62,4,Mod_Dry,29,4,2,2,30,67,0.29,166.1,0.71,166.1,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00987,0.000389,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,902
2001-12-01,2001,3,9,335,231.77,0.62,4,Mod_Dry,31,5,3,2,36,77,0.33,154.8,0.67,154.8,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00444,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.9,34.8,34.8,835
2001-12-02,2001,3,9,336,231.49,0.62,4,Mod_Dry,31,5,3,2,36,77,0.33,154.5,0.67,154.5,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00888,0.00035,0.113,0.00444,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,834
2001-12-03,2001,3,10,337,230.13,0.62,4,Mod_Dry,31,5,3,2,36,77,0.34,153.1,0.67,153.1,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.4,34.4,827
2001-12-04,2001,3,10,338,228.76,0.63,4,Mod_Dry,31,5,3,2,36,77,0.34,151.8,0.66,151.8,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00865,0.00034,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2001-12-05,2001,3,10,339,229.58,0.63,4,Mod_Dry,31,5,3,2,36,77,0.34,152.6,0.67,152.6,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2001-12-06,2001,3,10,340,231.49,0.62,4,Mod_Dry,31,5,3,2,36,77,0.33,154.5,0.67,154.5,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00888,0.00035,0.113,0.00444,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,834
2001-12-07,2001,3,10,341,232.86,0.62,4,Mod_Dry,31,5,3,2,36,77,0.33,155.9,0.67,155.9,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.912,36.1,35.1,35.1,841
2001-12-08,2001,3,10,342,235.32,0.61,4,Mod_Dry,31,5,3,2,36,77,0.33,158.3,0.67,158.3,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00921,0.000363,0.114,0.00451,1,0.156,0.271,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2001-12-09,2001,3,10,343,236.14,0.61,4,Mod_Dry,31,5,3,2,36,77,0.33,159.1,0.67,159.1,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00928,0.000365,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2001-12-10,2001,3,11,344,234.23,0.61,4,Mod_Dry,31,5,3,2,36,77,0.33,157.2,0.67,157.2,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00911,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,849
2001-12-11,2001,3,11,345,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2001-12-12,2001,3,11,346,230.4,0.62,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2001-12-13,2001,3,11,347,231.77,0.62,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
2001-12-14,2001,3,11,348,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2001-12-15,2001,3,11,349,235.05,0.61,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2001-12-16,2001,3,11,350,238.06,0.6,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2001-12-17,2001,3,12,351,239.97,0.6,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2001-12-18,2001,3,12,352,241.34,0.6,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2001-12-19,2001,3,12,353,240.52,0.6,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2001-12-20,2001,3,12,354,236.42,0.61,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2001-12-21,2001,3,12,355,233.95,0.61,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.9,39.9,956
2001-12-22,2001,3,12,356,230.95,0.62,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2001-12-23,2001,3,12,357,227.94,0.63,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2001-12-24,2001,3,13,358,226.57,0.63,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-25,2001,3,13,359,224.66,0.64,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2001-12-26,2001,3,13,360,223.29,0.64,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2001-12-27,2001,3,13,361,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2001-12-28,2001,3,13,362,223.84,0.64,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2001-12-29,2001,3,13,363,224.66,0.64,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2001-12-30,2001,3,13,364,226.57,0.63,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2001-12-31,2001,3,14,365,227.94,0.63,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2002-01-01,2001,4,14,1,227.67,0.63,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2002-01-02,2001,4,14,2,226.85,0.63,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2002-01-03,2001,4,14,3,227.12,0.63,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2002-01-04,2001,4,14,4,227.94,0.63,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2002-01-05,2001,4,14,5,226.57,0.63,5,Dry,29,5,4,2,33,73,0.32,153.6,0.68,153.6,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2002-01-06,2001,4,14,6,225.2,0.64,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2002-01-07,2001,4,15,7,223.84,0.64,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2002-01-08,2001,4,15,8,223.56,0.64,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2002-01-09,2001,4,15,9,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2002-01-10,2001,4,15,10,230.67,0.62,5,Dry,29,5,4,2,33,73,0.32,157.7,0.68,157.7,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2002-01-11,2001,4,15,11,234.23,0.61,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2002-01-12,2001,4,15,12,238.33,0.6,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00462,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
