date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-01-13,2001,4,15,13,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2002-01-14,2001,4,16,14,242.7,0.59,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2002-01-15,2001,4,16,15,242.43,0.59,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2002-01-16,2001,4,16,16,242.7,0.59,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2002-01-17,2001,4,16,17,241.88,0.6,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2002-01-18,2001,4,16,18,243.25,0.59,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2002-01-19,2001,4,16,19,247.9,0.58,5,Dry,29,5,4,2,33,73,0.29,174.9,0.71,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2002-01-20,2001,4,16,20,251.45,0.58,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,974
2002-01-21,2001,4,17,21,255.56,0.57,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2002-01-22,2001,4,17,22,259.66,0.56,5,Dry,29,5,4,2,33,73,0.28,186.7,0.72,186.7,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.931,43.4,42.5,42.5,1020
2002-01-23,2001,4,17,23,263.21,0.56,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2002-01-24,2001,4,17,24,263.49,0.56,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-01-25,2001,4,17,25,264.31,0.55,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-01-26,2001,4,17,26,268.41,0.55,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2002-01-27,2001,4,17,27,270.87,0.54,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2002-01-28,2001,4,18,28,273.33,0.54,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-01-29,2001,4,18,29,275.79,0.54,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2002-01-30,2001,4,18,30,277.16,0.53,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2002-01-31,2001,4,18,31,276.34,0.54,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2002-02-01,2001,5,18,32,278.25,0.53,5,Dry,31,6,4,3,41,85,0.3,193.3,0.69,193.3,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000483,0.13,0.00518,1,0.203,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
2002-02-02,2001,5,18,33,281.81,0.53,5,Dry,31,6,4,3,41,85,0.3,196.8,0.7,196.8,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000496,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2002-02-03,2001,5,18,34,284.81,0.52,5,Dry,31,6,4,3,41,85,0.3,199.8,0.7,199.8,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0127,0.000506,0.133,0.0053,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
2002-02-04,2001,5,19,35,285.63,0.52,5,Dry,31,6,4,3,41,85,0.3,200.6,0.7,200.6,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-02-05,2001,5,19,36,287.55,0.52,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.121,0.013,0.000516,0.134,0.00535,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2002-02-06,2001,5,19,37,289.46,0.52,5,Dry,31,6,4,3,41,85,0.29,204.5,0.71,204.5,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000522,0.135,0.00538,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.5,46.5,46.5,1120
2002-02-07,2001,5,19,38,289.19,0.52,5,Dry,31,6,4,3,41,85,0.29,204.2,0.71,204.2,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000521,0.135,0.00538,1,0.218,0.353,0.0141,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-02-08,2001,5,19,39,291.65,0.51,5,Dry,31,6,4,3,41,85,0.29,206.7,0.71,206.7,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.221,0.358,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2002-02-09,2001,5,19,40,295.2,0.51,5,Dry,31,6,4,3,41,85,0.29,210.2,0.71,210.2,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00549,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2002-02-10,2001,5,19,41,297.12,0.51,5,Dry,31,6,4,3,41,85,0.29,212.1,0.71,212.1,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.368,0.0146,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-02-11,2001,5,20,42,300.67,0.5,5,Dry,31,6,4,3,41,85,0.28,215.7,0.72,215.7,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2002-02-12,2001,5,20,43,306.42,0.49,5,Dry,31,6,4,3,41,85,0.28,221.4,0.72,221.4,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0146,0.000581,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-02-13,2001,5,20,44,312.7,0.49,5,Dry,31,6,4,3,41,85,0.27,227.7,0.73,227.7,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,2,0.0962,0.242,0.00965,24.8,0.922,0.97,0.895,25.5,24.8,49.5,1190
2002-02-14,2001,5,20,45,318.99,0.48,5,Dry,31,6,4,3,41,85,0.27,234,0.73,234,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.897,26.3,25.5,50.9,1220
2002-02-15,2001,5,20,46,326.38,0.47,5,Dry,31,6,4,3,41,85,0.26,241.4,0.74,241.4,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000652,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-16,2001,5,20,47,333.21,0.46,5,Dry,31,6,4,3,41,85,0.26,248.2,0.74,248.2,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000676,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2002-02-17,2001,5,20,48,340.05,0.45,5,Dry,31,6,4,3,41,85,0.25,255.1,0.75,255.1,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000778,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
2002-02-18,2001,5,21,49,345.24,0.45,5,Dry,31,6,4,3,41,85,0.25,260.2,0.75,260.2,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000878,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
2002-02-19,2001,5,21,50,351.53,0.44,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0248,0.000998,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2002-02-20,2001,5,21,51,357.27,0.44,5,Dry,31,6,4,3,41,85,0.24,272.3,0.76,272.3,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
2002-02-21,2001,5,21,52,359.74,0.43,5,Dry,31,6,4,3,41,85,0.24,274.7,0.76,274.7,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00708,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1440
2002-02-22,2001,5,21,53,363.29,0.43,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00122,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2002-02-23,2001,5,21,54,370.13,0.42,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2002-02-24,2001,5,21,55,376.96,0.42,5,Dry,31,6,4,3,41,85,0.23,292,0.78,292,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0368,0.00149,0.19,0.00768,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2002-02-25,2001,5,22,56,381.61,0.41,5,Dry,31,6,4,3,41,85,0.22,296.6,0.78,296.6,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2002-02-26,2001,5,22,57,389.54,0.4,5,Dry,31,6,4,3,41,85,0.22,304.5,0.78,304.5,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.157,0.0427,0.00173,0.2,0.00812,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2002-02-27,2001,5,22,58,401.3,0.39,5,Dry,31,6,4,3,41,85,0.21,316.3,0.79,316.3,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2002-02-28,2001,5,22,59,409.23,0.39,5,Dry,31,6,4,3,41,85,0.21,324.2,0.79,324.2,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.052,0.00212,0.216,0.00881,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2002-03-01,2001,6,22,60,414.97,0.38,5,Dry,36,8,6,4,53,107,0.26,308,0.74,308,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0444,0.00181,0.206,0.00841,2,0.15,0.357,0.0145,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2002-03-02,2001,6,22,61,423.45,0.37,5,Dry,36,8,6,4,53,107,0.25,316.4,0.75,316.4,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.0484,0.00197,0.213,0.00871,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
2002-03-03,2001,6,22,62,429.74,0.37,5,Dry,36,8,6,4,53,107,0.25,322.7,0.75,322.7,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0513,0.0021,0.218,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1680
2002-03-04,2001,6,23,63,434.93,0.37,5,Dry,36,8,6,4,53,107,0.25,327.9,0.75,327.9,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0538,0.0022,0.223,0.00911,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,70.9,1700
2002-03-05,2001,6,23,64,440.13,0.36,5,Dry,36,8,6,4,53,107,0.24,333.1,0.76,333.1,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0562,0.0023,0.227,0.0093,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,72,1730
2002-03-06,2001,6,23,65,442.59,0.36,5,Dry,36,8,6,4,53,107,0.24,335.6,0.76,335.6,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0574,0.00235,0.229,0.00938,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-03-07,2001,6,23,66,446.14,0.36,5,Dry,36,8,6,4,53,107,0.24,339.1,0.76,339.1,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0591,0.00242,0.232,0.00951,2,0.171,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
2002-03-08,2001,6,23,67,453.52,0.35,5,Dry,36,8,6,4,53,107,0.24,346.5,0.76,346.5,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.175,0.0626,0.00257,0.238,0.00977,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2002-03-09,2001,6,23,68,459.27,0.35,5,Dry,36,8,6,4,53,107,0.23,352.3,0.77,352.3,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.178,0.0653,0.00268,0.243,0.00998,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
2002-03-10,2001,6,23,69,464.46,0.35,5,Dry,36,8,6,4,53,107,0.23,357.5,0.77,357.5,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0677,0.00279,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.975,0.926,39.7,38.8,77.5,1860
2002-03-11,2001,6,24,70,468.56,0.34,5,Dry,36,8,6,4,53,107,0.23,361.6,0.77,361.6,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0697,0.00287,0.25,0.0103,2,0.187,0.437,0.018,23.9,0.95,0.976,0.928,40.2,39.2,78.5,1880
2002-03-12,2001,6,24,71,472.67,0.34,5,Dry,36,8,6,4,53,107,0.23,365.7,0.77,365.7,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2002-03-13,2001,6,24,72,478.95,0.34,5,Dry,36,8,6,4,53,107,0.22,371.9,0.78,371.9,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0746,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
2002-03-14,2001,6,24,73,481.42,0.33,5,Dry,36,8,6,4,53,107,0.22,374.4,0.78,374.4,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0757,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.4,1950
2002-03-15,2001,6,24,74,482.24,0.33,5,Dry,36,8,6,4,53,107,0.22,375.2,0.78,375.2,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.186,0.0761,0.00314,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.6,40.8,81.6,1960
2002-03-16,2001,6,24,75,481.42,0.33,5,Dry,36,8,6,4,53,107,0.22,374.4,0.78,374.4,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0757,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.4,1950
2002-03-17,2001,6,24,76,480.6,0.33,5,Dry,36,8,6,4,53,107,0.22,373.6,0.78,373.6,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0753,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.2,1950
2002-03-18,2001,6,25,77,481.42,0.33,5,Dry,36,8,6,4,53,107,0.22,374.4,0.78,374.4,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0757,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.7,81.4,1950
2002-03-19,2001,6,25,78,481.69,0.33,5,Dry,36,8,6,4,53,107,0.22,374.7,0.78,374.7,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0759,0.00313,0.261,0.0108,2,0.195,0.457,0.0188,23.8,0.952,0.979,0.932,41.6,40.7,81.4,1950
2002-03-20,2001,6,25,79,485.79,0.33,5,Dry,36,8,6,4,53,107,0.22,378.8,0.78,378.8,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0778,0.00321,0.265,0.0109,2,0.198,0.463,0.0191,23.8,0.952,0.98,0.933,42,41.2,82.3,1980
2002-03-21,2001,6,25,80,489.35,0.33,5,Dry,36,8,6,4,53,107,0.22,382.4,0.78,382.4,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0795,0.00328,0.268,0.0111,2,0.201,0.468,0.0193,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
2002-03-22,2001,6,25,81,489.62,0.33,5,Dry,36,8,6,4,53,107,0.22,382.6,0.78,382.6,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.0796,0.00329,0.268,0.0111,2,0.201,0.469,0.0194,23.7,0.953,0.98,0.934,42.4,41.6,83.1,2000
2002-03-23,2001,6,25,82,490.44,0.33,5,Dry,36,8,6,4,53,107,0.22,383.4,0.78,383.4,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.189,0.08,0.00331,0.268,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2002-03-24,2001,6,25,83,490.71,0.33,5,Dry,36,8,6,4,53,107,0.22,383.7,0.78,383.7,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0801,0.00331,0.269,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2002-03-25,2001,6,26,84,492.63,0.33,5,Dry,36,8,6,4,53,107,0.22,385.6,0.78,385.6,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.081,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.8,2010
2002-03-26,2001,6,26,85,495.09,0.32,5,Dry,36,8,6,4,53,107,0.22,388.1,0.78,388.1,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2002-03-27,2001,6,26,86,500.28,0.32,5,Dry,36,8,6,4,53,107,0.21,393.3,0.79,393.3,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.9,24.1,0.192,0.0846,0.0035,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.5,42.7,85.3,2050
2002-03-28,2001,6,26,87,504.93,0.32,5,Dry,36,8,6,4,53,107,0.21,397.9,0.79,397.9,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0868,0.0036,0.28,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44,43.2,86.3,2070
2002-03-29,2001,6,26,88,506.3,0.31,5,Dry,36,8,6,4,53,107,0.21,399.3,0.79,399.3,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0875,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2002-03-30,2001,6,26,89,506.02,0.31,5,Dry,36,8,6,4,53,107,0.21,399,0.79,399,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0873,0.00362,0.281,0.0117,2,0.212,0.493,0.0204,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
2002-03-31,2001,6,26,90,505.2,0.32,5,Dry,36,8,6,4,53,107,0.21,398.2,0.79,398.2,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.087,0.0036,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2002-04-01,2001,7,27,91,504.93,0.32,5,Dry,40,10,8,5,62,125,0.25,379.9,0.75,379.9,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0783,0.00325,0.268,0.0111,2,0.199,0.467,0.0194,23.7,0.952,0.98,0.933,42,41.1,82.3,1970
2002-04-02,2001,7,27,92,505.75,0.31,5,Dry,40,10,8,5,62,125,0.25,380.8,0.75,380.8,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.19,0.0787,0.00326,0.269,0.0112,2,0.2,0.469,0.0194,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
2002-04-03,2001,7,27,93,507.12,0.31,5,Dry,40,10,8,5,62,125,0.25,382.1,0.75,382.1,0,0,0,0,-5,5,40,10,8,0,67,440,990,965.9,24.1,0.191,0.0794,0.00329,0.27,0.0112,2,0.2,0.471,0.0195,23.6,0.953,0.98,0.934,42.2,41.4,82.7,1990
2002-04-04,2001,7,27,94,508.49,0.31,5,Dry,40,10,8,5,62,125,0.25,383.5,0.75,383.5,0,0,0,0,-5,5,40,10,8,0,67,441,990,965.9,24.1,0.191,0.08,0.00332,0.271,0.0113,2,0.201,0.473,0.0196,23.6,0.953,0.98,0.934,42.4,41.5,83,1990
2002-04-05,2001,7,27,95,510.4,0.31,5,Dry,40,10,8,5,62,125,0.24,385.4,0.76,385.4,0,0,0,0,-5,5,40,10,8,0,67,443,990,965.9,24.1,0.192,0.0809,0.00336,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2002-04-06,2001,7,27,96,513.41,0.31,5,Dry,40,10,8,5,62,125,0.24,388.4,0.76,388.4,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0823,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.9,42,84,2020
2002-04-07,2001,7,27,97,517.51,0.31,5,Dry,40,10,8,5,62,125,0.24,392.5,0.76,392.5,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0843,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2002-04-08,2001,7,28,98,522.7,0.3,5,Dry,40,10,8,5,62,125,0.24,397.7,0.76,397.7,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.196,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,43.8,43,85.9,2060
2002-04-09,2001,7,28,99,528.99,0.3,5,Dry,40,10,8,5,62,125,0.24,404,0.76,404,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.199,0.0897,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-04-10,2001,7,28,100,539.66,0.29,5,Dry,40,10,8,5,62,125,0.23,414.7,0.77,414.7,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.202,0.0947,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
2002-04-11,2001,7,28,101,554.15,0.28,5,Dry,40,10,8,5,62,125,0.23,429.1,0.77,429.1,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2002-04-12,2001,7,28,102,570.28,0.27,5,Dry,40,10,8,5,62,125,0.22,445.3,0.78,445.3,0,0,0,0,-5,5,40,10,8,0,67,503,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
2002-04-13,2001,7,28,103,587.51,0.27,5,Dry,40,10,8,5,62,125,0.21,462.5,0.79,462.5,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.222,0.117,0.00494,0.34,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-04-14,2001,7,28,104,602,0.26,5,Dry,40,10,8,5,62,125,0.21,477,0.79,477,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.231,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-04-15,2001,7,29,105,615.4,0.25,5,Dry,40,10,8,5,62,125,0.2,490.4,0.8,490.4,0,0,0,0,-5,5,40,10,8,0,67,548,990,966.4,23.6,0.238,0.13,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
2002-04-16,2001,7,29,106,629.35,0.25,5,Dry,40,10,8,5,62,125,0.2,504.4,0.8,504.4,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
2002-04-17,2001,7,29,107,637.27,0.24,5,Dry,40,10,8,5,62,125,0.2,512.3,0.8,512.3,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.251,0.143,0.00608,0.394,0.0167,3,0.173,0.567,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2002-04-18,2001,7,29,108,642.47,0.24,5,Dry,40,10,8,5,62,125,0.2,517.5,0.81,517.5,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.254,0.147,0.00623,0.4,0.017,3,0.175,0.576,0.0245,23,0.948,0.97,0.92,36.8,35.7,107,2570
2002-04-19,2001,7,29,109,644.38,0.24,5,Dry,40,10,8,5,62,125,0.19,519.4,0.81,519.4,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.255,0.148,0.00629,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2002-04-20,2001,7,29,110,643.56,0.24,5,Dry,40,10,8,5,62,125,0.19,518.6,0.81,518.6,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.147,0.00627,0.402,0.0171,3,0.176,0.577,0.0245,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2002-04-21,2001,7,29,111,642.2,0.24,5,Dry,40,10,8,5,62,125,0.2,517.2,0.81,517.2,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00623,0.4,0.017,3,0.175,0.575,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
2002-04-22,2001,7,30,112,638.1,0.24,5,Dry,40,10,8,5,62,125,0.2,513.1,0.8,513.1,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2002-04-23,2001,7,30,113,634.54,0.25,5,Dry,40,10,8,5,62,125,0.2,509.5,0.8,509.5,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.141,0.006,0.39,0.0166,3,0.172,0.562,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2530
2002-04-24,2001,7,30,114,629.35,0.25,5,Dry,40,10,8,5,62,125,0.2,504.4,0.8,504.4,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
2002-04-25,2001,7,30,115,624.7,0.25,5,Dry,40,10,8,5,62,125,0.2,499.7,0.8,499.7,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.243,0.135,0.00571,0.378,0.016,3,0.167,0.546,0.0231,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2002-04-26,2001,7,30,116,619.5,0.25,5,Dry,40,10,8,5,62,125,0.2,494.5,0.8,494.5,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2002-04-27,2001,7,30,117,614.31,0.25,5,Dry,40,10,8,5,62,125,0.2,489.3,0.8,489.3,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.368,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2002-04-28,2001,7,30,118,609.11,0.26,5,Dry,40,10,8,5,62,125,0.2,484.1,0.8,484.1,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.631,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2002-04-29,2001,7,31,119,605.56,0.26,5,Dry,40,10,8,5,62,125,0.21,480.6,0.79,480.6,0,0,0,0,-5,5,40,10,8,0,67,539,990,966.3,23.7,0.233,0.126,0.00531,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-04-30,2001,7,31,120,601.45,0.26,5,Dry,40,10,8,5,62,125,0.21,476.4,0.79,476.4,0,0,0,0,-5,5,40,10,8,0,67,534,990,966.3,23.7,0.23,0.124,0.00523,0.354,0.0149,2,0.264,0.618,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-05-01,2001,8,31,121,598.99,0.26,5,Dry,42,9,8,6,82,147,0.24,452,0.76,452,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2002-05-02,2001,8,31,122,597.08,0.26,5,Dry,42,9,8,6,82,147,0.25,450.1,0.75,450.1,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.0047,0.327,0.0138,2,0.246,0.574,0.0242,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2002-05-03,2001,8,31,123,595.17,0.26,5,Dry,42,9,8,6,82,147,0.25,448.2,0.75,448.2,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
2002-05-04,2001,8,31,124,593.25,0.26,5,Dry,42,9,8,6,82,147,0.25,446.3,0.75,446.3,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.323,0.0136,2,0.244,0.567,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2002-05-05,2001,8,31,125,590.24,0.26,5,Dry,42,9,8,6,82,147,0.25,443.2,0.75,443.2,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2002-05-06,2001,8,32,126,587.78,0.27,5,Dry,42,9,8,6,82,147,0.25,440.8,0.75,440.8,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47,94.1,2260
2002-05-07,2001,8,32,127,584.23,0.27,5,Dry,42,9,8,6,82,147,0.25,437.2,0.75,437.2,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.4,2240
2002-05-08,2001,8,32,128,579.58,0.27,5,Dry,42,9,8,6,82,147,0.25,432.6,0.75,432.6,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00434,0.312,0.0131,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
2002-05-09,2001,8,32,129,573.84,0.27,5,Dry,42,9,8,6,82,147,0.26,426.8,0.74,426.8,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00422,0.307,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
2002-05-10,2001,8,32,130,568.1,0.28,5,Dry,42,9,8,6,82,147,0.26,421.1,0.74,421.1,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0978,0.0041,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2170
2002-05-11,2001,8,32,131,560.71,0.28,5,Dry,42,9,8,6,82,147,0.26,413.7,0.74,413.7,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0943,0.00395,0.297,0.0124,2,0.222,0.518,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2002-05-12,2001,8,32,132,552.24,0.28,5,Dry,42,9,8,6,82,147,0.27,405.2,0.73,405.2,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0903,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,87.1,2090
2002-05-13,2001,8,33,133,544.31,0.29,5,Dry,42,9,8,6,82,147,0.27,397.3,0.73,397.3,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.197,0.0865,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.6,42.7,85.5,2050
2002-05-14,2001,8,33,134,535.83,0.29,5,Dry,42,9,8,6,82,147,0.27,388.8,0.73,388.8,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0825,0.00344,0.276,0.0115,2,0.205,0.481,0.0201,23.5,0.953,0.98,0.934,42.7,41.9,83.8,2010
2002-05-15,2001,8,33,135,526.26,0.3,5,Dry,42,9,8,6,82,147,0.28,379.3,0.72,379.3,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.078,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2002-05-16,2001,8,33,136,517.24,0.31,5,Dry,42,9,8,6,82,147,0.28,370.2,0.72,370.2,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0738,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1910
2002-05-17,2001,8,33,137,508.21,0.31,5,Dry,42,9,8,6,82,147,0.29,361.2,0.71,361.2,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0695,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.8,38.9,77.7,1870
2002-05-18,2001,8,33,138,499.19,0.32,5,Dry,42,9,8,6,82,147,0.29,352.2,0.71,352.2,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0652,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.7,0.949,0.974,0.924,38.9,37.9,75.7,1820
2002-05-19,2001,8,33,139,490.17,0.33,5,Dry,42,9,8,6,82,147,0.3,343.2,0.7,343.2,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.061,0.00252,0.238,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2002-05-20,2001,8,34,140,481.14,0.33,5,Dry,42,9,8,6,82,147,0.31,334.1,0.69,334.1,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0567,0.00234,0.231,0.00953,2,0.168,0.399,0.0165,23.8,0.946,0.97,0.918,36.9,35.8,71.7,1720
2002-05-21,2001,8,34,141,472.12,0.34,5,Dry,42,9,8,6,82,147,0.31,325.1,0.69,325.1,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0525,0.00216,0.224,0.00921,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2002-05-22,2001,8,34,142,463.1,0.35,5,Dry,42,9,8,6,82,147,0.32,316.1,0.68,316.1,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
2002-05-23,2001,8,34,143,454.07,0.35,5,Dry,42,9,8,6,82,147,0.32,307.1,0.68,307.1,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0439,0.0018,0.209,0.00857,2,0.15,0.358,0.0147,24,0.942,0.97,0.914,34,33,66,1580
2002-05-24,2001,8,34,144,445.05,0.36,5,Dry,42,9,8,6,82,147,0.33,298.1,0.67,298.1,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.162,0.0397,0.00163,0.201,0.00825,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.1,1540
2002-05-25,2001,8,34,145,437.12,0.36,5,Dry,42,9,8,6,82,147,0.34,290.1,0.66,290.1,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0359,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.2,31.2,62.4,1500
2002-05-26,2001,8,34,146,428.64,0.37,5,Dry,42,9,8,6,82,147,0.34,281.6,0.66,281.6,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00767,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.6,1450
2002-05-27,2001,8,35,147,420.17,0.38,5,Dry,42,9,8,6,82,147,0.35,273.2,0.65,273.2,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00737,2,0.127,0.308,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2002-05-28,2001,8,35,148,412.24,0.38,5,Dry,42,9,8,6,82,147,0.36,265.2,0.64,265.2,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0242,0.000986,0.174,0.0071,2,0.122,0.296,0.012,24.2,0.933,0.97,0.905,29.4,28.5,57.1,1370
2002-05-29,2001,8,35,149,404.31,0.39,5,Dry,42,9,8,6,82,147,0.36,257.3,0.64,257.3,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0205,0.000832,0.168,0.00682,2,0.116,0.284,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2002-05-30,2001,8,35,150,397.47,0.4,5,Dry,42,9,8,6,82,147,0.37,250.5,0.63,250.5,0,0,0,0,-6,6,42,9,8,0,88,309,990,965.4,24.6,0.145,0.0172,0.0007,0.162,0.00658,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2002-05-31,2001,8,35,151,390.09,0.4,5,Dry,42,9,8,6,82,147,0.38,243.1,0.62,243.1,0,0,0,0,-6,6,42,9,8,0,88,302,990,965.4,24.6,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.265,0.0108,24.4,0.927,0.97,0.9,27,26.1,52.3,1260
2002-06-01,2001,9,35,152,382.7,0.41,5,Dry,39,9,7,5,59,119,0.31,263.7,0.69,263.7,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000951,0.171,0.00695,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
2002-06-02,2001,9,35,153,376.96,0.42,5,Dry,39,9,7,5,59,119,0.32,258,0.68,258,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0208,0.00084,0.167,0.00675,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
2002-06-03,2001,9,36,154,370.67,0.42,5,Dry,39,9,7,5,59,119,0.32,251.7,0.68,251.7,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0178,0.000719,0.162,0.00653,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2002-06-04,2001,9,36,155,364.38,0.43,5,Dry,39,9,7,5,59,119,0.33,245.4,0.67,245.4,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2002-06-05,2001,9,36,156,358.1,0.44,5,Dry,39,9,7,5,59,119,0.33,239.1,0.67,239.1,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0105,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2002-06-06,2001,9,36,157,352.35,0.44,5,Dry,39,9,7,5,59,119,0.34,233.3,0.66,233.3,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0156,0.000627,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2002-06-07,2001,9,36,158,346.61,0.45,5,Dry,39,9,7,5,59,119,0.34,227.6,0.66,227.6,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
2002-06-08,2001,9,36,159,341.96,0.45,5,Dry,39,9,7,5,59,119,0.35,223,0.65,223,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000591,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-06-09,2001,9,36,160,336.77,0.46,5,Dry,39,9,7,5,59,119,0.35,217.8,0.65,217.8,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000572,0.146,0.00586,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2002-06-10,2001,9,37,161,331.57,0.46,5,Dry,39,9,7,5,59,119,0.36,212.6,0.64,212.6,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000554,0.144,0.00576,1,0.229,0.373,0.015,24.6,0.957,0.98,0.938,49,48,48,1150
2002-06-11,2001,9,37,162,326.38,0.47,5,Dry,39,9,7,5,59,119,0.36,207.4,0.64,207.4,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2002-06-12,2001,9,37,163,321.18,0.48,5,Dry,39,9,7,5,59,119,0.37,202.2,0.63,202.2,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000518,0.139,0.00557,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
2002-06-13,2001,9,37,164,316.53,0.48,5,Dry,39,9,7,5,59,119,0.38,197.5,0.62,197.5,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0125,0.000501,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-06-14,2001,9,37,165,311.88,0.49,5,Dry,39,9,7,5,59,119,0.38,192.9,0.62,192.9,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2002-06-15,2001,9,37,166,308.33,0.49,5,Dry,39,9,7,5,59,119,0.39,189.3,0.61,189.3,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2002-06-16,2001,9,37,167,304.23,0.5,5,Dry,39,9,7,5,59,119,0.39,185.2,0.61,185.2,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000458,0.132,0.00526,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2002-06-17,2001,9,38,168,300.13,0.5,5,Dry,39,9,7,5,59,119,0.4,181.1,0.6,181.1,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2002-06-18,2001,9,38,169,296.02,0.51,5,Dry,39,9,7,5,59,119,0.4,177,0.6,177,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.0051,1,0.181,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2002-06-19,2001,9,38,170,291.92,0.51,5,Dry,39,9,7,5,59,119,0.41,172.9,0.59,172.9,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000416,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,933
2002-06-20,2001,9,38,171,287.82,0.52,5,Dry,39,9,7,5,59,119,0.41,168.8,0.59,168.8,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2002-06-21,2001,9,38,172,284.27,0.52,5,Dry,39,9,7,5,59,119,0.42,165.3,0.58,165.3,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.0098,0.000389,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.917,38.1,37,37,888
2002-06-22,2001,9,38,173,280.71,0.53,5,Dry,39,9,7,5,59,119,0.42,161.7,0.58,161.7,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.0095,0.000377,0.122,0.00483,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2002-06-23,2001,9,38,174,277.16,0.53,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00919,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2002-06-24,2001,9,39,175,273.6,0.54,5,Dry,39,9,7,5,59,119,0.43,154.6,0.56,154.6,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00889,0.000353,0.118,0.0047,1,0.151,0.27,0.0107,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2002-06-25,2001,9,39,176,270.05,0.54,5,Dry,39,9,7,5,59,119,0.44,151.1,0.56,151.1,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00859,0.000341,0.117,0.00463,1,0.146,0.263,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2002-06-26,2001,9,39,177,267.59,0.55,5,Dry,39,9,7,5,59,119,0.45,148.6,0.56,148.6,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.00838,0.000332,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.1,33.1,795
2002-06-27,2001,9,39,178,264.58,0.55,5,Dry,39,9,7,5,59,119,0.45,145.6,0.55,145.6,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00812,0.000322,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2002-06-28,2001,9,39,179,261.57,0.56,5,Dry,39,9,7,5,59,119,0.46,142.6,0.55,142.6,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00787,0.000312,0.113,0.00448,1,0.135,0.248,0.00982,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2002-06-29,2001,9,39,180,258.56,0.56,5,Dry,39,9,7,5,59,119,0.46,139.6,0.54,139.6,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00761,0.000301,0.112,0.00443,1,0.131,0.243,0.00961,25,0.935,0.97,0.907,32,31.1,31.1,745
2002-06-30,2001,9,39,181,255.56,0.57,5,Dry,39,9,7,5,59,119,0.47,136.6,0.53,136.6,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00736,0.000291,0.11,0.00437,1,0.127,0.237,0.00939,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2002-07-01,2001,10,40,182,252.55,0.58,5,Dry,37,8,6,4,53,108,0.43,144.6,0.57,144.6,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2002-07-02,2001,10,40,183,248.45,0.58,5,Dry,37,8,6,4,53,108,0.43,140.4,0.56,140.4,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2002-07-03,2001,10,40,184,244.89,0.59,5,Dry,37,8,6,4,53,108,0.44,136.9,0.56,136.9,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2002-07-04,2001,10,40,185,242.43,0.59,5,Dry,37,8,6,4,53,108,0.45,134.4,0.56,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,719
2002-07-05,2001,10,40,186,239.42,0.6,5,Dry,37,8,6,4,53,108,0.45,131.4,0.55,131.4,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0999,0.00692,0.000273,0.107,0.00421,1,0.12,0.227,0.00894,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2002-07-06,2001,10,40,187,236.42,0.61,5,Dry,37,8,6,4,53,108,0.46,128.4,0.54,128.4,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00872,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2002-07-07,2001,10,40,188,233.41,0.62,5,Dry,37,8,6,4,53,108,0.46,125.4,0.54,125.4,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.00641,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2002-07-08,2001,10,41,189,230.4,0.62,5,Dry,37,8,6,4,53,108,0.47,122.4,0.53,122.4,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2002-07-09,2001,10,41,190,227.39,0.63,5,Dry,37,8,6,4,53,108,0.47,119.4,0.53,119.4,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2002-07-10,2001,10,41,191,224.93,0.64,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000224,0.1,0.00395,1,0.1,0.201,0.00789,25.2,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-07-11,2001,10,41,192,222.47,0.64,5,Dry,37,8,6,4,53,108,0.48,114.5,0.52,114.5,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00548,0.000215,0.0994,0.0039,1,0.097,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.4,25.4,608
2002-07-12,2001,10,41,193,220.01,0.65,5,Dry,37,8,6,4,53,108,0.49,112,0.51,112,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00527,0.000207,0.0983,0.00386,1,0.0937,0.192,0.00754,25.3,0.92,0.97,0.892,25.5,24.8,24.8,595
2002-07-13,2001,10,41,194,217.55,0.66,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00506,0.000199,0.0973,0.00381,1,0.0904,0.188,0.00736,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-07-14,2001,10,41,195,215.09,0.66,5,Dry,37,8,6,4,53,108,0.5,107.1,0.5,107.1,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0962,0.00377,1,0.0871,0.183,0.00718,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2002-07-15,2001,10,42,196,212.63,0.67,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00464,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2002-07-16,2001,10,42,197,210.17,0.68,5,Dry,37,8,6,4,53,108,0.51,102.2,0.49,102.2,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00443,0.000174,0.094,0.00368,1,0.0804,0.174,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2002-07-17,2001,10,42,198,208.8,0.68,5,Dry,37,8,6,4,53,108,0.52,100.8,0.48,100.8,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00432,0.000169,0.0934,0.00366,1,0.0786,0.172,0.00673,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2002-07-18,2001,10,42,199,206.88,0.69,5,Dry,37,8,6,4,53,108,0.52,98.88,0.48,98.88,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00415,0.000163,0.0926,0.00362,1,0.076,0.169,0.0066,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2002-07-19,2001,10,42,200,204.97,0.69,5,Dry,37,8,6,4,53,108,0.53,96.97,0.47,96.97,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00399,0.000156,0.0917,0.00359,1,0.0734,0.165,0.00646,25.4,0,0,0,0,0,0,0
2002-07-20,2001,10,42,201,203.06,0.7,5,Dry,37,8,6,4,53,108,0.53,95.06,0.47,95.06,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00383,0.00015,0.0909,0.00355,1,0.0708,0.162,0.00632,25.4,0,0,0,0,0,0,0
2002-07-21,2001,10,42,202,201.14,0.7,5,Dry,37,8,6,4,53,108,0.54,93.14,0.46,93.14,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00367,0.000143,0.0901,0.00352,1,0.0682,0.158,0.00619,25.4,0,0,0,0,0,0,0
2002-07-22,2001,10,43,203,199.23,0.71,5,Dry,37,8,6,4,53,108,0.54,91.23,0.46,91.23,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00349,1,0.0657,0.155,0.00605,25.4,0,0,0,0,0,0,0
2002-07-23,2001,10,43,204,197.31,0.72,5,Dry,37,8,6,4,53,108,0.55,89.31,0.45,89.31,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00334,0.000131,0.0884,0.00345,1,0.0631,0.151,0.00592,25.4,0,0,0,0,0,0,0
2002-07-24,2001,10,43,205,195.4,0.73,5,Dry,37,8,6,4,53,108,0.55,87.4,0.45,87.4,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0844,0.00318,0.000124,0.0876,0.00342,1,0.0605,0.148,0.00579,25.4,0,0,0,0,0,0,0
2002-07-25,2001,10,43,206,193.49,0.73,5,Dry,37,8,6,4,53,108,0.56,85.49,0.44,85.49,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0837,0.00302,0.000118,0.0867,0.00339,1,0.0579,0.145,0.00565,25.4,0,0,0,0,0,0,0
2002-07-26,2001,10,43,207,191.57,0.74,5,Dry,37,8,6,4,53,108,0.56,83.57,0.44,83.57,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.083,0.00285,0.000112,0.0859,0.00336,1,0.0553,0.141,0.00552,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,189.66,0.75,5,Dry,37,8,6,4,53,108,0.57,81.66,0.43,81.66,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0824,0.00269,0.000105,0.085,0.00332,1,0.0527,0.138,0.00539,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,187.74,0.75,5,Dry,37,8,6,4,53,108,0.57,79.74,0.42,79.74,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00253,0.0000988,0.0842,0.00329,1,0.0501,0.134,0.00525,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,186.38,0.76,5,Dry,37,8,6,4,53,108,0.58,78.38,0.42,78.38,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00241,0.0000943,0.0836,0.00327,1,0.0483,0.132,0.00516,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,185.01,0.76,5,Dry,37,8,6,4,53,108,0.58,77.01,0.42,77.01,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.0023,0.0000898,0.083,0.00325,1,0.0465,0.129,0.00506,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,183.64,0.77,5,Dry,37,8,6,4,53,108,0.59,75.64,0.41,75.64,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000852,0.0824,0.00322,1,0.0446,0.127,0.00497,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,182.27,0.77,5,Dry,34,7,5,3,44,93,0.51,89.27,0.49,89.27,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00334,0.000131,0.0866,0.00339,1,0.063,0.15,0.00585,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,179.27,0.78,5,Dry,34,7,5,3,44,93,0.52,86.27,0.48,86.27,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.059,0.144,0.00564,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,177.9,0.79,5,Dry,34,7,5,3,44,93,0.52,84.9,0.48,84.9,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,175.99,0.79,5,Dry,34,7,5,3,44,93,0.53,82.99,0.47,82.99,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.0028,0.00011,0.0839,0.00328,1,0.0545,0.138,0.00542,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,174.07,0.8,5,Dry,34,7,5,3,44,93,0.53,81.07,0.47,81.07,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,172.16,0.8,5,Dry,34,7,5,3,44,93,0.54,79.16,0.46,79.16,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00248,0.000097,0.0822,0.00322,1,0.0494,0.132,0.00515,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,170.24,0.81,5,Dry,34,7,5,3,44,93,0.55,77.24,0.45,77.24,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00232,0.0000907,0.0813,0.00318,1,0.0468,0.128,0.00502,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,168.33,0.81,5,Dry,34,7,5,3,44,93,0.55,75.33,0.45,75.33,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00215,0.0000843,0.0805,0.00315,1,0.0442,0.125,0.00488,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,166.42,0.82,5,Dry,34,7,5,3,44,93,0.56,73.42,0.44,73.42,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0777,0.00199,0.000078,0.0797,0.00312,1,0.0416,0.121,0.00475,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,164.5,0.83,5,Dry,34,7,5,3,44,93,0.56,71.5,0.43,71.5,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.077,0.00183,0.0000716,0.0788,0.00309,1,0.039,0.118,0.00462,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,162.59,0.84,5,Dry,34,7,5,3,44,93,0.57,69.59,0.43,69.59,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00167,0.0000652,0.078,0.00306,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,161.22,0.84,5,Dry,34,7,5,3,44,93,0.58,68.22,0.42,68.22,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00155,0.0000607,0.0774,0.00303,1,0.0346,0.112,0.00439,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,159.85,0.84,5,Dry,34,7,5,3,44,93,0.58,66.85,0.42,66.85,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00143,0.0000561,0.0768,0.00301,1,0.0327,0.11,0.00429,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,158.49,0.85,5,Dry,34,7,5,3,44,93,0.59,65.49,0.41,65.49,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00132,0.0000516,0.0762,0.00299,1,0.0309,0.107,0.0042,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,157.12,0.85,5,Dry,34,7,5,3,44,93,0.59,64.12,0.41,64.12,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.000047,0.0756,0.00296,1,0.0291,0.105,0.0041,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,155.75,0.86,5,Dry,34,7,5,3,44,93,0.6,62.75,0.4,62.75,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000425,0.075,0.00294,1,0.0272,0.102,0.00401,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,154.38,0.86,5,Dry,34,7,5,3,44,93,0.6,61.38,0.4,61.38,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000967,0.0000379,0.0744,0.00292,1,0.0254,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,153.02,0.87,5,Dry,34,7,5,3,44,93,0.61,60.02,0.39,60.02,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000852,0.0000334,0.0738,0.00289,1,0.0235,0.0973,0.00382,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,151.65,0.87,5,Dry,34,7,5,3,44,93,0.61,58.65,0.39,58.65,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000735,0.0000288,0.0732,0.00287,1,0.0217,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,150.28,0.87,5,Dry,34,7,5,3,44,93,0.62,57.28,0.38,57.28,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000619,0.0000243,0.0726,0.00285,1,0.0198,0.0924,0.00362,25.4,0,0,0,0,0,0,0
