date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-21,2001,11,47,233,148.92,0.88,5,Dry,34,7,5,3,44,93,0.62,55.92,0.38,55.92,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000503,0.0000197,0.072,0.00282,1,0.018,0.09,0.00353,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,147.55,0.88,5,Dry,34,7,5,3,44,93,0.63,54.55,0.37,54.55,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.071,0.000387,0.0000152,0.0714,0.0028,1,0.0161,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,146.18,0.89,5,Dry,34,7,5,3,44,93,0.64,53.18,0.36,53.18,0,0,0,0,-3,3,34,7,5,0,47,99.2,990,964.5,25.5,0.0708,0.00027,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,144.81,0.89,5,Dry,34,7,5,3,44,93,0.64,51.81,0.36,51.81,0,0,0,0,-3,3,34,7,5,0,47,97.8,990,964.5,25.5,0.0708,0.000154,0.00000603,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,144.54,0.89,5,Dry,34,7,5,3,44,93,0.64,51.54,0.36,51.54,0,0,0,0,-3,3,34,7,5,0,47,97.5,990,964.5,25.5,0.0708,0.000131,0.00000513,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,142.63,0.9,5,Dry,34,7,5,3,44,93,0.65,49.63,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,142.35,0.9,5,Dry,34,7,5,3,44,93,0.65,49.35,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,141.53,0.9,5,Dry,34,7,5,3,44,93,0.66,48.53,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,140.71,0.9,5,Dry,34,7,5,3,44,93,0.66,47.71,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,139.89,0.9,5,Dry,34,7,5,3,44,93,0.67,46.89,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,139.07,0.9,5,Dry,34,7,5,3,44,93,0.67,46.07,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,137.16,0.91,5,Dry,30,6,4,2,30,72,0.53,65.16,0.47,65.16,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00129,0.0000505,0.0739,0.0029,1,0.0305,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-09-02,2001,12,49,245,135.79,0.91,5,Dry,30,6,4,2,30,72,0.53,63.79,0.47,63.79,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00117,0.000046,0.0733,0.00288,1,0.0286,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-09-03,2001,12,49,246,133.88,0.91,5,Dry,30,6,4,2,30,72,0.54,61.88,0.46,61.88,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000396,0.0725,0.00284,1,0.026,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2002-09-04,2001,12,49,247,131.96,0.92,5,Dry,30,6,4,2,30,72,0.55,59.96,0.45,59.96,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000847,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-09-05,2001,12,49,248,130.05,0.92,5,Dry,30,6,4,2,30,72,0.55,58.05,0.45,58.05,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000684,0.0000268,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2002-09-06,2001,12,49,249,128.13,0.92,5,Dry,30,6,4,2,30,72,0.56,56.13,0.44,56.13,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000521,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,126.22,0.93,5,Dry,30,6,4,2,30,72,0.57,54.22,0.43,54.22,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000359,0.0000141,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,124.31,0.93,5,Dry,30,6,4,2,30,72,0.58,52.31,0.42,52.31,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000196,0.0000077,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,122.94,0.93,5,Dry,30,6,4,2,30,72,0.59,50.94,0.41,50.94,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,121.57,0.94,5,Dry,30,6,4,2,30,72,0.59,49.57,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,120.2,0.94,5,Dry,30,6,4,2,30,72,0.6,48.2,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,118.84,0.94,5,Dry,30,6,4,2,30,72,0.61,46.84,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,117.47,0.94,5,Dry,30,6,4,2,30,72,0.61,45.47,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,116.1,0.95,5,Dry,30,6,4,2,30,72,0.62,44.1,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,114.74,0.95,5,Dry,30,6,4,2,30,72,0.63,42.74,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,113.37,0.95,5,Dry,30,6,4,2,30,72,0.64,41.37,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,112,0.96,5,Dry,30,6,4,2,30,72,0.64,40,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,111.73,0.96,5,Dry,30,6,4,2,30,72,0.64,39.73,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,110.91,0.96,5,Dry,30,6,4,2,30,72,0.65,38.91,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,110.09,0.96,5,Dry,30,6,4,2,30,72,0.65,38.09,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,109.27,0.96,5,Dry,30,6,4,2,30,72,0.66,37.27,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,108.45,0.96,5,Dry,30,6,4,2,30,72,0.66,36.45,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,107.63,0.96,5,Dry,30,6,4,2,30,72,0.67,35.63,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,106.81,0.96,5,Dry,30,6,4,2,30,72,0.67,34.81,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,105.99,0.96,5,Dry,30,6,4,2,30,72,0.68,33.99,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,105.17,0.97,5,Dry,30,6,4,2,30,72,0.69,33.17,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,104.89,0.97,5,Dry,30,6,4,2,30,72,0.69,32.89,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,104.07,0.97,5,Dry,30,6,4,2,30,72,0.69,32.07,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,103.25,0.97,5,Dry,30,6,4,2,30,72,0.7,31.25,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,102.43,0.97,5,Dry,30,6,4,2,30,72,0.7,30.43,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,101.61,0.97,5,Dry,24,4,2,2,20,52,0.51,49.61,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,102.98,0.97,5,Dry,24,4,2,2,20,52,0.51,50.98,0.49,50.98,0,0,0,0,-2,2,24,4,2,0,22,81,990,964.5,25.5,0.0708,0.0000833,0.00000327,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,104.89,0.97,5,Dry,24,4,2,2,20,52,0.5,52.89,0.5,52.89,0,0,0,0,-2,2,24,4,2,0,22,82.9,990,964.5,25.5,0.0708,0.000246,0.00000963,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,104.62,0.97,5,Dry,24,4,2,2,20,52,0.5,52.62,0.5,52.62,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000223,0.00000873,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,104.35,0.97,5,Dry,24,4,2,2,20,52,0.5,52.35,0.5,52.35,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.0002,0.00000783,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,104.07,0.97,5,Dry,24,4,2,2,20,52,0.5,52.07,0.5,52.07,0,0,0,0,-2,2,24,4,2,0,22,82.1,990,964.5,25.5,0.0708,0.000176,0.0000069,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,103.8,0.97,5,Dry,24,4,2,2,20,52,0.5,51.8,0.5,51.8,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000153,0.000006,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,102.98,0.97,5,Dry,24,4,2,2,20,52,0.51,50.98,0.49,50.98,0,0,0,0,-2,2,24,4,2,0,22,81,990,964.5,25.5,0.0708,0.0000833,0.00000327,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,102.16,0.97,5,Dry,24,4,2,2,20,52,0.51,50.16,0.49,50.16,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000136,5.33e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,101.88,0.97,5,Dry,24,4,2,2,20,52,0.51,49.88,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,101.61,0.97,5,Dry,24,4,2,2,20,52,0.51,49.61,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,100.79,0.97,5,Dry,24,4,2,2,20,52,0.52,48.79,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,99.97,0.97,5,Dry,24,4,2,2,20,52,0.52,47.97,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,99.15,0.97,5,Dry,24,4,2,2,20,52,0.52,47.15,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,98.33,0.97,5,Dry,24,4,2,2,20,52,0.53,46.33,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,97.51,0.97,5,Dry,24,4,2,2,20,52,0.53,45.51,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,96.69,0.97,5,Dry,24,4,2,2,20,52,0.54,44.69,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,95.87,0.97,5,Dry,24,4,2,2,20,52,0.54,43.87,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,95.05,0.98,5,Dry,24,4,2,2,20,52,0.55,43.05,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,94.23,0.98,5,Dry,24,4,2,2,20,52,0.55,42.23,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,93.41,0.98,5,Dry,24,4,2,2,20,52,0.56,41.41,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,92.59,0.98,5,Dry,24,4,2,2,20,52,0.56,40.59,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,91.77,0.98,5,Dry,24,4,2,2,20,52,0.57,39.77,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,90.95,0.98,5,Dry,24,4,2,2,20,52,0.57,38.95,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,91.77,0.98,5,Dry,24,4,2,2,20,52,0.57,39.77,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,92.04,0.98,5,Dry,24,4,2,2,20,52,0.56,40.04,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,91.22,0.98,5,Dry,24,4,2,2,20,52,0.57,39.22,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,90.4,0.98,5,Dry,24,4,2,2,20,52,0.57,38.4,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,89.58,0.98,5,Dry,24,4,2,2,20,52,0.58,37.58,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,89.31,0.98,5,Dry,24,4,2,2,20,52,0.58,37.31,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,89.03,0.98,5,Dry,24,4,2,2,20,52,0.58,37.03,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,90.95,0.98,5,Dry,23,4,2,2,19,50,0.55,40.95,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,93.41,0.98,5,Dry,23,4,2,2,19,50,0.54,43.41,0.47,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,93.68,0.98,5,Dry,23,4,2,2,19,50,0.53,43.68,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,96.69,0.97,5,Dry,23,4,2,2,19,50,0.52,46.69,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,99.15,0.97,5,Dry,23,4,2,2,19,50,0.5,49.15,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,101.61,0.97,5,Dry,23,4,2,2,19,50,0.49,51.61,0.51,51.61,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,102.98,0.97,5,Dry,23,4,2,2,19,50,0.49,52.98,0.51,52.98,0,0,0,0,-2,2,23,4,2,0,21,82,990,964.5,25.5,0.0708,0.000253,0.00000993,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,103.8,0.97,5,Dry,23,4,2,2,19,50,0.48,53.8,0.52,53.8,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000323,0.0000127,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,102.98,0.97,5,Dry,23,4,2,2,19,50,0.49,52.98,0.51,52.98,0,0,0,0,-2,2,23,4,2,0,21,82,990,964.5,25.5,0.0708,0.000253,0.00000993,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,103.8,0.97,5,Dry,23,4,2,2,19,50,0.48,53.8,0.52,53.8,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000323,0.0000127,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,104.07,0.97,5,Dry,23,4,2,2,19,50,0.48,54.07,0.52,54.07,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,104.89,0.97,5,Dry,23,4,2,2,19,50,0.48,54.89,0.52,54.89,0,0,0,0,-2,2,23,4,2,0,21,83.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,104.07,0.97,5,Dry,23,4,2,2,19,50,0.48,54.07,0.52,54.07,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,103.8,0.97,5,Dry,23,4,2,2,19,50,0.48,53.8,0.52,53.8,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000323,0.0000127,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,104.62,0.97,5,Dry,23,4,2,2,19,50,0.48,54.62,0.52,54.62,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,104.62,0.97,5,Dry,23,4,2,2,19,50,0.48,54.62,0.52,54.62,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,104.35,0.97,5,Dry,23,4,2,2,19,50,0.48,54.35,0.52,54.35,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.00037,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,104.07,0.97,5,Dry,23,4,2,2,19,50,0.48,54.07,0.52,54.07,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,103.25,0.97,5,Dry,23,4,2,2,19,50,0.48,53.25,0.52,53.25,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000276,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,102.43,0.97,5,Dry,23,4,2,2,19,50,0.49,52.43,0.51,52.43,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,101.61,0.97,5,Dry,23,4,2,2,19,50,0.49,51.61,0.51,51.61,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,100.79,0.97,5,Dry,23,4,2,2,19,50,0.5,50.79,0.5,50.79,0,0,0,0,-2,2,23,4,2,0,21,79.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,103.25,0.97,5,Dry,23,4,2,2,19,50,0.48,53.25,0.52,53.25,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000276,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,106.26,0.96,5,Dry,23,4,2,2,19,50,0.47,56.26,0.53,56.26,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000532,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,105.99,0.96,5,Dry,23,4,2,2,19,50,0.47,55.99,0.53,55.99,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,106.81,0.96,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,107.08,0.96,5,Dry,23,4,2,2,19,50,0.47,57.08,0.53,57.08,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000602,0.0000236,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,107.9,0.96,5,Dry,23,4,2,2,19,50,0.46,57.9,0.54,57.9,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,107.63,0.96,5,Dry,23,4,2,2,19,50,0.47,57.63,0.54,57.63,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000649,0.0000254,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,107.35,0.96,5,Dry,26,4,3,2,24,59,0.55,48.35,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,107.08,0.96,5,Dry,26,4,3,2,24,59,0.55,48.08,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,106.81,0.96,5,Dry,26,4,3,2,24,59,0.55,47.81,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,106.53,0.96,5,Dry,26,4,3,2,24,59,0.55,47.53,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,108.45,0.96,5,Dry,26,4,3,2,24,59,0.54,49.45,0.46,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,113.64,0.95,5,Dry,26,4,3,2,24,59,0.52,54.64,0.48,54.64,0,0,0,0,-2,2,26,4,3,0,26,87.6,990,964.5,25.5,0.0708,0.000394,0.0000155,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,119.93,0.94,5,Dry,26,4,3,2,24,59,0.49,60.93,0.51,60.93,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000929,0.0000364,0.0718,0.00281,1,0.0248,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,123.49,0.93,5,Dry,26,4,3,2,24,59,0.48,64.49,0.52,64.49,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00123,0.0000483,0.0721,0.00283,1,0.0296,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
2002-12-09,2002,3,10,343,127.59,0.92,5,Dry,26,4,3,2,24,59,0.46,68.59,0.54,68.59,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.000062,0.073,0.00286,1,0.0351,0.108,0.00424,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2002-12-10,2002,3,11,344,132.24,0.92,5,Dry,26,4,3,2,24,59,0.45,73.24,0.55,73.24,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00198,0.0000775,0.075,0.00294,1,0.0414,0.116,0.00456,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2002-12-11,2002,3,11,345,133.6,0.91,5,Dry,26,4,3,2,24,59,0.44,74.6,0.56,74.6,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.000082,0.0756,0.00296,1,0.0432,0.119,0.00466,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2002-12-12,2002,3,11,346,131.69,0.92,5,Dry,26,4,3,2,24,59,0.45,72.69,0.55,72.69,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00193,0.0000756,0.0748,0.00293,1,0.0406,0.115,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2002-12-13,2002,3,11,347,133.6,0.91,5,Dry,26,4,3,2,24,59,0.44,74.6,0.56,74.6,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.000082,0.0756,0.00296,1,0.0432,0.119,0.00466,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2002-12-14,2002,3,11,348,134.97,0.91,5,Dry,26,4,3,2,24,59,0.44,75.97,0.56,75.97,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00221,0.0000866,0.0762,0.00299,1,0.0451,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17,17,409
2002-12-15,2002,3,11,349,134.15,0.91,5,Dry,26,4,3,2,24,59,0.44,75.15,0.56,75.15,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.0000838,0.0758,0.00297,1,0.044,0.12,0.0047,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-12-16,2002,3,11,350,136.06,0.91,5,Dry,26,4,3,2,24,59,0.43,77.06,0.57,77.06,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.0000902,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-12-17,2002,3,12,351,138.52,0.91,5,Dry,26,4,3,2,24,59,0.43,79.52,0.57,79.52,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0752,0.00251,0.0000984,0.0778,0.00305,1,0.0499,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2002-12-18,2002,3,12,352,142.63,0.9,5,Dry,26,4,3,2,24,59,0.41,83.63,0.59,83.63,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2002-12-19,2002,3,12,353,146.18,0.89,5,Dry,26,4,3,2,24,59,0.4,87.18,0.6,87.18,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.924,0.963,0.89,20,19.3,19.3,463
2002-12-20,2002,3,12,354,147.55,0.88,5,Dry,26,4,3,2,24,59,0.4,88.55,0.6,88.55,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000129,0.0817,0.0032,1,0.062,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2002-12-21,2002,3,12,355,147.27,0.88,5,Dry,26,4,3,2,24,59,0.4,88.27,0.6,88.27,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2002-12-22,2002,3,12,356,149.19,0.88,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2002-12-23,2002,3,12,357,150.56,0.87,5,Dry,26,4,3,2,24,59,0.39,91.56,0.61,91.56,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000139,0.083,0.00326,1,0.0661,0.149,0.00585,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2002-12-24,2002,3,13,358,151.92,0.87,5,Dry,26,4,3,2,24,59,0.39,92.92,0.61,92.92,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0836,0.00328,1,0.0679,0.152,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
2002-12-25,2002,3,13,359,154.38,0.86,5,Dry,26,4,3,2,24,59,0.38,95.38,0.62,95.38,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00386,0.000151,0.0847,0.00332,1,0.0713,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
2002-12-26,2002,3,13,360,157.39,0.85,5,Dry,26,4,3,2,24,59,0.38,98.39,0.63,98.39,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2002-12-27,2002,3,13,361,160.4,0.84,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0794,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2002-12-28,2002,3,13,362,163.41,0.83,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00674,25.4,0.914,0.97,0.887,23.7,23,23,552
2002-12-29,2002,3,13,363,164.77,0.83,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0853,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2002-12-30,2002,3,13,364,166.69,0.82,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2002-12-31,2002,3,14,365,166.42,0.82,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2003-01-01,2002,4,14,1,167.24,0.82,5,Dry,29,5,4,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2003-01-02,2002,4,14,2,167.51,0.82,5,Dry,29,5,4,2,33,73,0.44,94.51,0.56,94.51,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.0701,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2003-01-03,2002,4,14,3,167.78,0.82,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2003-01-04,2002,4,14,4,168.06,0.82,5,Dry,29,5,4,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
2003-01-05,2002,4,14,5,166.69,0.82,5,Dry,29,5,4,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2003-01-06,2002,4,14,6,166.96,0.82,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-01-07,2002,4,15,7,167.24,0.82,5,Dry,29,5,4,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2003-01-08,2002,4,15,8,166.96,0.82,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-01-09,2002,4,15,9,166.14,0.82,5,Dry,29,5,4,2,33,73,0.44,93.14,0.56,93.14,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2003-01-10,2002,4,15,10,167.51,0.82,5,Dry,29,5,4,2,33,73,0.44,94.51,0.56,94.51,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.0701,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2003-01-11,2002,4,15,11,172.16,0.8,5,Dry,29,5,4,2,33,73,0.42,99.16,0.58,99.16,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2003-01-12,2002,4,15,12,175.71,0.79,5,Dry,29,5,4,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2003-01-13,2002,4,15,13,178.72,0.78,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2003-01-14,2002,4,16,14,181.73,0.77,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-01-15,2002,4,16,15,183.64,0.77,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2003-01-16,2002,4,16,16,186.65,0.76,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2003-01-17,2002,4,16,17,189.11,0.75,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2003-01-18,2002,4,16,18,194.85,0.73,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2003-01-19,2002,4,16,19,201.69,0.7,5,Dry,29,5,4,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-01-20,2002,4,16,20,205.24,0.69,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2003-01-21,2002,4,17,21,209.89,0.68,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2003-01-22,2002,4,17,22,218.37,0.65,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2003-01-23,2002,4,17,23,225.2,0.64,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2003-01-24,2002,4,17,24,231.49,0.62,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-01-25,2002,4,17,25,235.05,0.61,5,Dry,29,5,4,2,33,73,0.31,162.1,0.69,162.1,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2003-01-26,2002,4,17,26,239.7,0.6,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2003-01-27,2002,4,17,27,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2003-01-28,2002,4,18,28,251.18,0.58,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2003-01-29,2002,4,18,29,255.83,0.57,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2003-01-30,2002,4,18,30,259.93,0.56,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2003-01-31,2002,4,18,31,260.2,0.56,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2003-02-01,2002,5,18,32,263.21,0.56,5,Dry,31,6,4,3,41,85,0.32,178.2,0.68,178.2,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.0049,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,971
2003-02-02,2002,5,18,33,269.5,0.55,5,Dry,31,6,4,3,41,85,0.32,184.5,0.69,184.5,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000453,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2003-02-03,2002,5,18,34,271.96,0.54,5,Dry,31,6,4,3,41,85,0.31,187,0.69,187,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000462,0.128,0.00506,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2003-02-04,2002,5,19,35,271.69,0.54,5,Dry,31,6,4,3,41,85,0.31,186.7,0.69,186.7,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
2003-02-05,2002,5,19,36,271.42,0.54,5,Dry,31,6,4,3,41,85,0.31,186.4,0.69,186.4,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00505,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2003-02-06,2002,5,19,37,274.42,0.54,5,Dry,31,6,4,3,41,85,0.31,189.4,0.69,189.4,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0119,0.00047,0.129,0.00511,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2003-02-07,2002,5,19,38,280.71,0.53,5,Dry,31,6,4,3,41,85,0.3,195.7,0.7,195.7,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.5,44.5,44.5,1070
2003-02-08,2002,5,19,39,284.27,0.52,5,Dry,31,6,4,3,41,85,0.3,199.3,0.7,199.3,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00529,1,0.212,0.345,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
2003-02-09,2002,5,19,40,286.73,0.52,5,Dry,31,6,4,3,41,85,0.3,201.7,0.7,201.7,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000513,0.134,0.00533,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
2003-02-10,2002,5,19,41,289.74,0.52,5,Dry,31,6,4,3,41,85,0.29,204.7,0.71,204.7,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000523,0.135,0.00539,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2003-02-11,2002,5,20,42,292.74,0.51,5,Dry,31,6,4,3,41,85,0.29,207.7,0.71,207.7,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000534,0.137,0.00544,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2003-02-12,2002,5,20,43,299.03,0.5,5,Dry,31,6,4,3,41,85,0.28,214,0.72,214,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.0139,0.000555,0.139,0.00556,1,0.231,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
2003-02-13,2002,5,20,44,305.87,0.49,5,Dry,31,6,4,3,41,85,0.28,220.9,0.72,220.9,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000579,0.142,0.00568,1,0.241,0.383,0.0153,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2003-02-14,2002,5,20,45,312.16,0.49,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000601,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2003-02-15,2002,5,20,46,318.45,0.48,5,Dry,31,6,4,3,41,85,0.27,233.4,0.73,233.4,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00992,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2003-02-16,2002,5,20,47,326.92,0.47,5,Dry,31,6,4,3,41,85,0.26,241.9,0.74,241.9,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00608,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.3,52.7,1260
2003-02-17,2002,5,20,48,335.4,0.46,5,Dry,31,6,4,3,41,85,0.25,250.4,0.75,250.4,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0172,0.00069,0.156,0.00624,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
2003-02-18,2002,5,21,49,343.88,0.45,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2003-02-19,2002,5,21,50,348.52,0.45,5,Dry,31,6,4,3,41,85,0.24,263.5,0.76,263.5,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000941,0.166,0.00669,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2003-02-20,2002,5,21,51,352.63,0.44,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.3,1400
2003-02-21,2002,5,21,52,359.46,0.43,5,Dry,31,6,4,3,41,85,0.24,274.5,0.76,274.5,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
2003-02-22,2002,5,21,53,368.49,0.42,5,Dry,31,6,4,3,41,85,0.23,283.5,0.77,283.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00133,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2003-02-23,2002,5,21,54,376.42,0.42,5,Dry,31,6,4,3,41,85,0.23,291.4,0.77,291.4,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0366,0.00148,0.189,0.00766,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2003-02-24,2002,5,21,55,381.06,0.41,5,Dry,31,6,4,3,41,85,0.22,296.1,0.78,296.1,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2003-02-25,2002,5,22,56,387.35,0.4,5,Dry,31,6,4,3,41,85,0.22,302.4,0.78,302.4,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2003-02-26,2002,5,22,57,396.92,0.4,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2003-02-27,2002,5,22,58,406.49,0.39,5,Dry,31,6,4,3,41,85,0.21,321.5,0.79,321.5,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2003-02-28,2002,5,22,59,413.33,0.38,5,Dry,31,6,4,3,41,85,0.21,328.3,0.79,328.3,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.054,0.0022,0.22,0.00896,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.3,1710
2003-03-01,2002,6,22,60,422.35,0.38,5,Dry,36,8,6,4,53,107,0.25,315.4,0.75,315.4,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0478,0.00195,0.212,0.00867,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
2003-03-02,2002,6,22,61,435.2,0.37,5,Dry,36,8,6,4,53,107,0.25,328.2,0.75,328.2,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0539,0.00221,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1700
2003-03-03,2002,6,22,62,446.96,0.36,5,Dry,36,8,6,4,53,107,0.24,340,0.76,340,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2003-03-04,2002,6,23,63,458.17,0.35,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
2003-03-05,2002,6,23,64,468.29,0.34,5,Dry,36,8,6,4,53,107,0.23,361.3,0.77,361.3,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.181,0.0695,0.00286,0.25,0.0103,2,0.186,0.437,0.018,23.9,0.95,0.976,0.927,40.1,39.2,78.4,1880
2003-03-06,2002,6,23,65,477.86,0.34,5,Dry,36,8,6,4,53,107,0.22,370.9,0.78,370.9,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.074,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1930
2003-03-07,2002,6,23,66,486.88,0.33,5,Dry,36,8,6,4,53,107,0.22,379.9,0.78,379.9,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0783,0.00323,0.266,0.011,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.3,82.6,1980
2003-03-08,2002,6,23,67,497.55,0.32,5,Dry,36,8,6,4,53,107,0.21,390.6,0.79,390.6,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0833,0.00345,0.274,0.0114,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2030
2003-03-09,2002,6,23,68,509.31,0.31,5,Dry,36,8,6,4,53,107,0.21,402.3,0.79,402.3,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2003-03-10,2002,6,23,69,519.97,0.3,5,Dry,36,8,6,4,53,107,0.21,413,0.79,413,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0939,0.0039,0.293,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
2003-03-11,2002,6,24,70,525.71,0.3,5,Dry,36,8,6,4,53,107,0.2,418.7,0.8,418.7,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0966,0.00402,0.298,0.0124,2,0.225,0.523,0.0217,23.5,0.956,0.98,0.937,46.2,45.2,90.5,2170
2003-03-12,2002,6,24,71,530.36,0.3,5,Dry,36,8,6,4,53,107,0.2,423.4,0.8,423.4,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00412,0.301,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
2003-03-13,2002,6,24,72,537.74,0.29,5,Dry,36,8,6,4,53,107,0.2,430.7,0.8,430.7,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
2003-03-14,2002,6,24,73,544.03,0.29,5,Dry,36,8,6,4,53,107,0.2,437,0.8,437,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.0044,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47.1,94.1,2260
2003-03-15,2002,6,24,74,546.49,0.29,5,Dry,36,8,6,4,53,107,0.2,439.5,0.8,439.5,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00445,0.315,0.0131,2,0.239,0.554,0.0231,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
2003-03-16,2002,6,24,75,546.77,0.29,5,Dry,36,8,6,4,53,107,0.2,439.8,0.8,439.8,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00445,0.315,0.0132,2,0.239,0.554,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
2003-03-17,2002,6,24,76,547.04,0.29,5,Dry,36,8,6,4,53,107,0.2,440,0.8,440,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
2003-03-18,2002,6,25,77,547.31,0.29,5,Dry,36,8,6,4,53,107,0.2,440.3,0.8,440.3,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.4,94.8,2270
2003-03-19,2002,6,25,78,548.13,0.29,5,Dry,36,8,6,4,53,107,0.2,441.1,0.81,441.1,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.5,94.9,2280
2003-03-20,2002,6,25,79,552.24,0.28,5,Dry,36,8,6,4,53,107,0.19,445.2,0.81,445.2,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.8,47.9,95.7,2300
2003-03-21,2002,6,25,80,556.34,0.28,5,Dry,36,8,6,4,53,107,0.19,449.3,0.81,449.3,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-03-22,2002,6,25,81,555.52,0.28,5,Dry,36,8,6,4,53,107,0.19,448.5,0.81,448.5,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-03-23,2002,6,25,82,555.24,0.28,5,Dry,36,8,6,4,53,107,0.19,448.2,0.81,448.2,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.2,96.3,2310
2003-03-24,2002,6,25,83,555.52,0.28,5,Dry,36,8,6,4,53,107,0.19,448.5,0.81,448.5,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-03-25,2002,6,26,84,558.52,0.28,5,Dry,36,8,6,4,53,107,0.19,451.5,0.81,451.5,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-03-26,2002,6,26,85,560.44,0.28,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2003-03-27,2002,6,26,86,558.52,0.28,5,Dry,36,8,6,4,53,107,0.19,451.5,0.81,451.5,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-03-28,2002,6,26,87,559.35,0.28,5,Dry,36,8,6,4,53,107,0.19,452.4,0.81,452.4,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.113,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-03-29,2002,6,26,88,562.9,0.28,5,Dry,36,8,6,4,53,107,0.19,455.9,0.81,455.9,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00478,0.328,0.0138,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2003-03-30,2002,6,26,89,567.55,0.28,5,Dry,36,8,6,4,53,107,0.19,460.6,0.81,460.6,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-03-31,2002,6,26,90,573.84,0.27,5,Dry,36,8,6,4,53,107,0.19,466.8,0.81,466.8,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-04-01,2002,7,27,91,578.49,0.27,5,Dry,40,10,8,5,62,125,0.22,453.5,0.78,453.5,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-04-02,2002,7,27,92,583.68,0.27,5,Dry,40,10,8,5,62,125,0.21,458.7,0.79,458.7,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.115,0.00486,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2003-04-03,2002,7,27,93,586.14,0.27,5,Dry,40,10,8,5,62,125,0.21,461.1,0.79,461.1,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.222,0.117,0.00491,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-04-04,2002,7,27,94,588.6,0.27,5,Dry,40,10,8,5,62,125,0.21,463.6,0.79,463.6,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.2,23.8,0.223,0.118,0.00496,0.341,0.0143,2,0.255,0.596,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-04-05,2002,7,27,95,591.61,0.26,5,Dry,40,10,8,5,62,125,0.21,466.6,0.79,466.6,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-04-06,2002,7,27,96,592.43,0.26,5,Dry,40,10,8,5,62,125,0.21,467.4,0.79,467.4,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.12,0.00504,0.345,0.0145,2,0.258,0.603,0.0254,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
