date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-04-07,2002,7,27,97,595.44,0.26,5,Dry,40,10,8,5,62,125,0.21,470.4,0.79,470.4,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.227,0.121,0.0051,0.348,0.0147,2,0.26,0.608,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2003-04-08,2002,7,28,98,600.09,0.26,5,Dry,40,10,8,5,62,125,0.21,475.1,0.79,475.1,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.0052,0.353,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2003-04-09,2002,7,28,99,607.47,0.26,5,Dry,40,10,8,5,62,125,0.21,482.5,0.79,482.5,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.234,0.127,0.00535,0.36,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2003-04-10,2002,7,28,100,618.13,0.25,5,Dry,40,10,8,5,62,125,0.2,493.1,0.8,493.1,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.371,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
2003-04-11,2002,7,28,101,630.44,0.25,5,Dry,40,10,8,5,62,125,0.2,505.4,0.8,505.4,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.247,0.139,0.00588,0.385,0.0163,3,0.17,0.555,0.0236,23,0.947,0.97,0.918,36,34.9,105,2520
2003-04-12,2002,7,28,102,646.57,0.24,5,Dry,40,10,8,5,62,125,0.19,521.6,0.81,521.6,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.149,0.00635,0.405,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2003-04-13,2002,7,28,103,665.44,0.23,5,Dry,40,10,8,5,62,125,0.19,540.4,0.81,540.4,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.429,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2003-04-14,2002,7,28,104,688.13,0.22,5,Dry,40,10,8,5,62,125,0.18,563.1,0.82,563.1,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.28,0.177,0.00759,0.457,0.0196,3,0.196,0.653,0.028,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2003-04-15,2002,7,29,105,714.11,0.21,5,Dry,40,10,8,5,62,125,0.17,589.1,0.82,589.1,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.195,0.00837,0.489,0.021,3,0.208,0.696,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2003-04-16,2002,7,29,106,744.46,0.2,5,Dry,40,10,8,5,62,125,0.17,619.5,0.83,619.5,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.312,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2003-04-17,2002,7,29,107,774.22,0.19,5,Dry,40,10,8,5,62,125,0.16,649.2,0.84,649.2,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
2003-04-18,2002,7,29,108,798.02,0.18,5,Dry,40,10,8,5,62,125,0.16,673,0.84,673,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.0109,0.593,0.0259,3,0.245,0.838,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2003-04-19,2002,7,29,109,831.32,0.17,5,Dry,40,10,8,5,62,125,0.15,706.3,0.85,706.3,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.634,0.0278,3,0.26,0.894,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2003-04-20,2002,7,29,110,869,0.15,5,Dry,40,10,8,5,62,125,0.14,744,0.86,744,0,0,0,0,-5,5,40,10,8,0,67,802,990,967.4,22.6,0.389,0.298,0.0132,0.687,0.0304,3,0.277,0.964,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2003-04-21,2002,7,29,111,905.55,0.14,5,Dry,40,10,8,5,62,125,0.14,780.5,0.86,780.5,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2003-04-22,2002,7,30,112,939.64,0.14,5,Dry,40,10,8,5,62,125,0.13,814.6,0.87,814.6,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2003-04-23,2002,7,30,113,970.42,0.13,5,Dry,40,10,8,5,62,125,0.13,845.4,0.87,845.4,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0374,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.9,41,164,3940
2003-04-24,2002,7,30,114,997.28,0.13,5,Dry,40,10,8,5,62,125,0.13,872.3,0.88,872.3,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.507,0.361,0.0163,0.868,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
2003-04-25,2002,7,30,115,1019.8,0.12,5,Dry,40,10,8,5,62,125,0.12,894.8,0.88,894.8,0,0,0,0,-5,5,40,10,8,0,67,953,990,968,22,0.527,0.372,0.0169,0.899,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2003-04-26,2002,7,30,116,1032.5,0.12,5,Dry,40,10,8,5,62,125,0.12,907.5,0.88,907.5,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.539,0.378,0.0172,0.917,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2003-04-27,2002,7,30,117,1040.1,0.12,5,Dry,40,10,8,5,62,125,0.12,915.1,0.88,915.1,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.546,0.382,0.0174,0.928,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2003-04-28,2002,7,30,118,1042.7,0.12,5,Dry,40,10,8,5,62,125,0.12,917.7,0.88,917.7,0,0,0,0,-5,5,40,10,8,0,67,976,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2003-04-29,2002,7,31,119,1040.1,0.12,5,Dry,40,10,8,5,62,125,0.12,915.1,0.88,915.1,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.546,0.382,0.0174,0.928,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2003-04-30,2002,7,31,120,1032.5,0.12,5,Dry,40,10,8,5,62,125,0.12,907.5,0.88,907.5,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.539,0.378,0.0172,0.917,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2003-05-01,2002,8,31,121,1019.8,0.12,5,Dry,42,9,8,6,82,147,0.14,872.8,0.86,872.8,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2003-05-02,2002,8,31,122,1007.2,0.13,5,Dry,42,9,8,6,82,147,0.15,860.2,0.85,860.2,0,0,0,0,-6,6,42,9,8,0,88,919,990,967.9,22.1,0.496,0.355,0.0161,0.852,0.0386,4,0.233,1.08,0.0491,21,0.955,0.98,0.935,42.3,41.4,166,3980
2003-05-03,2002,8,31,123,989.89,0.13,5,Dry,42,9,8,6,82,147,0.15,842.9,0.85,842.9,0,0,0,0,-6,6,42,9,8,0,88,902,990,967.9,22.1,0.481,0.347,0.0157,0.827,0.0374,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.935,41.6,40.7,163,3910
2003-05-04,2002,8,31,124,972.83,0.13,5,Dry,42,9,8,6,82,147,0.15,825.8,0.85,825.8,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0153,0.804,0.0362,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2003-05-05,2002,8,31,125,956.08,0.13,5,Dry,42,9,8,6,82,147,0.15,809.1,0.85,809.1,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.45,0.331,0.0148,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2003-05-06,2002,8,32,126,935,0.14,5,Dry,42,9,8,6,82,147,0.16,788,0.84,788,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2003-05-07,2002,8,32,127,914.48,0.14,5,Dry,42,9,8,6,82,147,0.16,767.5,0.84,767.5,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.412,0.31,0.0138,0.722,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2003-05-08,2002,8,32,128,894.55,0.15,5,Dry,42,9,8,6,82,147,0.16,747.5,0.84,747.5,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2003-05-09,2002,8,32,129,875.27,0.15,5,Dry,42,9,8,6,82,147,0.17,728.3,0.83,728.3,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.376,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2003-05-10,2002,8,32,130,856.71,0.16,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2003-05-11,2002,8,32,131,838.93,0.16,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2003-05-12,2002,8,32,132,825.73,0.17,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2003-05-13,2002,8,33,133,813.14,0.17,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2003-05-14,2002,8,33,134,801.26,0.18,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2003-05-15,2002,8,33,135,790.24,0.18,5,Dry,42,9,8,6,82,147,0.19,643.2,0.81,643.2,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0243,3,0.232,0.788,0.0344,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2003-05-16,2002,8,33,136,780.33,0.19,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2003-05-17,2002,8,33,137,772.13,0.19,5,Dry,42,9,8,6,82,147,0.19,625.1,0.81,625.1,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3070
2003-05-18,2002,8,33,138,759.23,0.2,5,Dry,42,9,8,6,82,147,0.19,612.2,0.81,612.2,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.0091,0.518,0.0225,3,0.218,0.736,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2003-05-19,2002,8,33,139,743.1,0.2,5,Dry,42,9,8,6,82,147,0.2,596.1,0.8,596.1,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.709,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2003-05-20,2002,8,34,140,727.51,0.21,5,Dry,42,9,8,6,82,147,0.2,580.5,0.8,580.5,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2860
2003-05-21,2002,8,34,141,713.02,0.21,5,Dry,42,9,8,6,82,147,0.21,566,0.79,566,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2003-05-22,2002,8,34,142,697.98,0.22,5,Dry,42,9,8,6,82,147,0.21,551,0.79,551,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00725,0.442,0.019,3,0.19,0.633,0.0271,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2003-05-23,2002,8,34,143,684.58,0.22,5,Dry,42,9,8,6,82,147,0.21,537.6,0.79,537.6,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2003-05-24,2002,8,34,144,670.63,0.23,5,Dry,42,9,8,6,82,147,0.22,523.6,0.78,523.6,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.587,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2003-05-25,2002,8,34,145,658.33,0.24,5,Dry,42,9,8,6,82,147,0.22,511.3,0.78,511.3,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00608,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
2003-05-26,2002,8,34,146,645.48,0.24,5,Dry,42,9,8,6,82,147,0.23,498.5,0.77,498.5,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.4,103,2470
2003-05-27,2002,8,35,147,632.63,0.25,5,Dry,42,9,8,6,82,147,0.23,485.6,0.77,485.6,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00544,0.364,0.0155,2,0.27,0.635,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-05-28,2002,8,35,148,621.42,0.25,5,Dry,42,9,8,6,82,147,0.24,474.4,0.76,474.4,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.615,0.0261,23,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-05-29,2002,8,35,149,609.66,0.26,5,Dry,42,9,8,6,82,147,0.24,462.7,0.76,462.7,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-05-30,2002,8,35,150,598.45,0.26,5,Dry,42,9,8,6,82,147,0.25,451.4,0.75,451.4,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.217,0.112,0.00473,0.329,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2003-05-31,2002,8,35,151,588.33,0.27,5,Dry,42,9,8,6,82,147,0.25,441.3,0.75,441.3,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00452,0.319,0.0134,2,0.24,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
2003-06-01,2002,9,35,152,577.67,0.27,5,Dry,39,9,7,5,59,119,0.21,458.7,0.79,458.7,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.115,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2003-06-02,2002,9,35,153,568.64,0.28,5,Dry,39,9,7,5,59,119,0.21,449.6,0.79,449.6,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00467,0.325,0.0136,2,0.246,0.571,0.0239,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-06-03,2002,9,36,154,559.07,0.28,5,Dry,39,9,7,5,59,119,0.21,440.1,0.79,440.1,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00447,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
2003-06-04,2002,9,36,155,550.05,0.28,5,Dry,39,9,7,5,59,119,0.22,431.1,0.78,431.1,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00428,0.31,0.0129,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2003-06-05,2002,9,36,156,542.12,0.29,5,Dry,39,9,7,5,59,119,0.22,423.1,0.78,423.1,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2003-06-06,2002,9,36,157,533.64,0.3,5,Dry,39,9,7,5,59,119,0.22,414.6,0.78,414.6,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0947,0.00395,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2003-06-07,2002,9,36,158,525.17,0.3,5,Dry,39,9,7,5,59,119,0.23,406.2,0.77,406.2,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0907,0.00377,0.289,0.012,2,0.217,0.506,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2003-06-08,2002,9,36,159,517.24,0.31,5,Dry,39,9,7,5,59,119,0.23,398.2,0.77,398.2,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.087,0.00361,0.282,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2003-06-09,2002,9,36,160,510.4,0.31,5,Dry,39,9,7,5,59,119,0.23,391.4,0.77,391.4,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
2003-06-10,2002,9,37,161,503.02,0.32,5,Dry,39,9,7,5,59,119,0.24,384,0.76,384,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0803,0.00333,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
2003-06-11,2002,9,37,162,495.63,0.32,5,Dry,39,9,7,5,59,119,0.24,376.6,0.76,376.6,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0768,0.00318,0.265,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.7,1960
2003-06-12,2002,9,37,163,488.25,0.33,5,Dry,39,9,7,5,59,119,0.24,369.3,0.76,369.3,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0733,0.00303,0.259,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2003-06-13,2002,9,37,164,481.42,0.33,5,Dry,39,9,7,5,59,119,0.25,362.4,0.75,362.4,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2003-06-14,2002,9,37,165,474.58,0.34,5,Dry,39,9,7,5,59,119,0.25,355.6,0.75,355.6,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.5,76.9,1850
2003-06-15,2002,9,37,166,468.84,0.34,5,Dry,39,9,7,5,59,119,0.25,349.8,0.75,349.8,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0641,0.00264,0.243,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.974,0.923,38.8,37.8,75.6,1810
2003-06-16,2002,9,37,167,462.55,0.35,5,Dry,39,9,7,5,59,119,0.26,343.6,0.74,343.6,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0612,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.2,37.1,74.2,1780
2003-06-17,2002,9,38,168,456.26,0.35,5,Dry,39,9,7,5,59,119,0.26,337.3,0.74,337.3,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0582,0.00239,0.232,0.00954,2,0.17,0.402,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2003-06-18,2002,9,38,169,449.97,0.36,5,Dry,39,9,7,5,59,119,0.26,331,0.74,331,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0552,0.00227,0.227,0.00931,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2003-06-19,2002,9,38,170,444.23,0.36,5,Dry,39,9,7,5,59,119,0.27,325.2,0.73,325.2,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0525,0.00215,0.222,0.00911,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.2,1680
2003-06-20,2002,9,38,171,438.49,0.36,5,Dry,39,9,7,5,59,119,0.27,319.5,0.73,319.5,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0498,0.00204,0.218,0.0089,2,0.158,0.376,0.0154,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2003-06-21,2002,9,38,172,432.74,0.37,5,Dry,39,9,7,5,59,119,0.28,313.7,0.72,313.7,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0471,0.00193,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.8,1630
2003-06-22,2002,9,38,173,428.1,0.37,5,Dry,39,9,7,5,59,119,0.28,309.1,0.72,309.1,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0449,0.00183,0.209,0.00854,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2003-06-23,2002,9,38,174,422.9,0.38,5,Dry,39,9,7,5,59,119,0.28,303.9,0.72,303.9,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0424,0.00173,0.205,0.00835,2,0.148,0.352,0.0144,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
2003-06-24,2002,9,39,175,417.7,0.38,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2003-06-25,2002,9,39,176,412.51,0.38,5,Dry,39,9,7,5,59,119,0.29,293.5,0.71,293.5,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2003-06-26,2002,9,39,177,407.31,0.39,5,Dry,39,9,7,5,59,119,0.29,288.3,0.71,288.3,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0351,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2003-06-27,2002,9,39,178,402.67,0.39,5,Dry,39,9,7,5,59,119,0.3,283.7,0.7,283.7,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0329,0.00134,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
2003-06-28,2002,9,39,179,398.02,0.4,5,Dry,39,9,7,5,59,119,0.3,279,0.7,279,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0307,0.00125,0.184,0.00748,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2003-06-29,2002,9,39,180,393.37,0.4,5,Dry,39,9,7,5,59,119,0.3,274.4,0.7,274.4,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1420
2003-06-30,2002,9,39,181,388.72,0.4,5,Dry,39,9,7,5,59,119,0.31,269.7,0.69,269.7,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.176,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2003-07-01,2002,10,40,182,384.07,0.41,5,Dry,37,8,6,4,53,108,0.28,276.1,0.72,276.1,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0293,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,29.9,59.9,1440
2003-07-02,2002,10,40,183,379.42,0.41,5,Dry,37,8,6,4,53,108,0.28,271.4,0.71,271.4,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0271,0.0011,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.9,1410
2003-07-03,2002,10,40,184,374.77,0.42,5,Dry,37,8,6,4,53,108,0.29,266.8,0.71,266.8,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.173,0.00698,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.9,1390
2003-07-04,2002,10,40,185,370.13,0.42,5,Dry,37,8,6,4,53,108,0.29,262.1,0.71,262.1,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0227,0.000918,0.169,0.00682,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1360
2003-07-05,2002,10,40,186,365.48,0.43,5,Dry,37,8,6,4,53,108,0.3,257.5,0.7,257.5,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000829,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
2003-07-06,2002,10,40,187,361.92,0.43,5,Dry,37,8,6,4,53,108,0.3,253.9,0.7,253.9,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0189,0.00076,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
2003-07-07,2002,10,40,188,357.82,0.44,5,Dry,37,8,6,4,53,108,0.3,249.8,0.7,249.8,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.2,1300
2003-07-08,2002,10,41,189,353.72,0.44,5,Dry,37,8,6,4,53,108,0.3,245.7,0.69,245.7,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
2003-07-09,2002,10,41,190,349.62,0.44,5,Dry,37,8,6,4,53,108,0.31,241.6,0.69,241.6,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2003-07-10,2002,10,41,191,345.52,0.45,5,Dry,37,8,6,4,53,108,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2003-07-11,2002,10,41,192,341.42,0.45,5,Dry,37,8,6,4,53,108,0.32,233.4,0.68,233.4,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2003-07-12,2002,10,41,193,337.86,0.46,5,Dry,37,8,6,4,53,108,0.32,229.9,0.68,229.9,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0977,0.248,0.00994,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2003-07-13,2002,10,41,194,334.31,0.46,5,Dry,37,8,6,4,53,108,0.32,226.3,0.68,226.3,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2003-07-14,2002,10,41,195,330.75,0.46,5,Dry,37,8,6,4,53,108,0.33,222.8,0.67,222.8,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.4,48.2,48.2,1160
2003-07-15,2002,10,42,196,327.2,0.47,5,Dry,37,8,6,4,53,108,0.33,219.2,0.67,219.2,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2003-07-16,2002,10,42,197,323.64,0.47,5,Dry,37,8,6,4,53,108,0.33,215.6,0.67,215.6,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00575,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2003-07-17,2002,10,42,198,321.18,0.48,5,Dry,37,8,6,4,53,108,0.34,213.2,0.66,213.2,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2003-07-18,2002,10,42,199,318.17,0.48,5,Dry,37,8,6,4,53,108,0.34,210.2,0.66,210.2,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2003-07-19,2002,10,42,200,315.17,0.48,5,Dry,37,8,6,4,53,108,0.34,207.2,0.66,207.2,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-07-20,2002,10,42,201,312.16,0.49,5,Dry,37,8,6,4,53,108,0.35,204.2,0.65,204.2,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2003-07-21,2002,10,42,202,309.15,0.49,5,Dry,37,8,6,4,53,108,0.35,201.2,0.65,201.2,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2003-07-22,2002,10,43,203,306.14,0.49,5,Dry,37,8,6,4,53,108,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2003-07-23,2002,10,43,204,303.13,0.5,5,Dry,37,8,6,4,53,108,0.36,195.1,0.64,195.1,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2003-07-24,2002,10,43,205,300.13,0.5,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1050
2003-07-25,2002,10,43,206,297.12,0.51,5,Dry,37,8,6,4,53,108,0.36,189.1,0.64,189.1,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2003-07-26,2002,10,43,207,294.11,0.51,5,Dry,37,8,6,4,53,108,0.37,186.1,0.63,186.1,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
2003-07-27,2002,10,43,208,291.65,0.51,5,Dry,37,8,6,4,53,108,0.37,183.7,0.63,183.7,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2003-07-28,2002,10,43,209,289.19,0.52,5,Dry,37,8,6,4,53,108,0.37,181.2,0.63,181.2,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2003-07-29,2002,10,44,210,286.73,0.52,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2003-07-30,2002,10,44,211,284.27,0.52,5,Dry,37,8,6,4,53,108,0.38,176.3,0.62,176.3,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2003-07-31,2002,10,44,212,281.81,0.53,5,Dry,37,8,6,4,53,108,0.38,173.8,0.62,173.8,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2003-08-01,2002,11,44,213,279.35,0.53,5,Dry,34,7,5,3,44,93,0.33,186.3,0.67,186.3,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2003-08-02,2002,11,44,214,275.24,0.54,5,Dry,34,7,5,3,44,93,0.34,182.2,0.66,182.2,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-08-03,2002,11,44,215,271.69,0.54,5,Dry,34,7,5,3,44,93,0.34,178.7,0.66,178.7,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
2003-08-04,2002,11,44,216,268.13,0.55,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,951
2003-08-05,2002,11,45,217,265.67,0.55,5,Dry,34,7,5,3,44,93,0.35,172.7,0.65,172.7,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
2003-08-06,2002,11,45,218,262.67,0.56,5,Dry,34,7,5,3,44,93,0.35,169.7,0.65,169.7,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00482,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.2,38.2,918
2003-08-07,2002,11,45,219,259.66,0.56,5,Dry,34,7,5,3,44,93,0.36,166.7,0.64,166.7,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,900
2003-08-08,2002,11,45,220,256.65,0.57,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00966,0.000382,0.119,0.00472,1,0.163,0.283,0.0112,25,0.943,0.971,0.916,37.8,36.8,36.8,882
2003-08-09,2002,11,45,221,253.64,0.57,5,Dry,34,7,5,3,44,93,0.37,160.6,0.63,160.6,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.0094,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2003-08-10,2002,11,45,222,250.63,0.58,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2003-08-11,2002,11,45,223,248.17,0.58,5,Dry,34,7,5,3,44,93,0.38,155.2,0.63,155.2,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,835
2003-08-12,2002,11,46,224,245.71,0.59,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2003-08-13,2002,11,46,225,243.25,0.59,5,Dry,34,7,5,3,44,93,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2003-08-14,2002,11,46,226,240.79,0.6,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2003-08-15,2002,11,46,227,238.33,0.6,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2003-08-16,2002,11,46,228,235.87,0.61,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,768
2003-08-17,2002,11,46,229,233.41,0.62,5,Dry,34,7,5,3,44,93,0.4,140.4,0.6,140.4,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00429,1,0.132,0.241,0.00949,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2003-08-18,2002,11,46,230,232.04,0.62,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-08-19,2002,11,47,231,230.13,0.62,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2003-08-20,2002,11,47,232,228.21,0.63,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2003-08-21,2002,11,47,233,226.3,0.63,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-08-22,2002,11,47,234,224.38,0.64,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-08-23,2002,11,47,235,222.47,0.64,5,Dry,34,7,5,3,44,93,0.42,129.5,0.58,129.5,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0975,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-08-24,2002,11,47,236,220.56,0.65,5,Dry,34,7,5,3,44,93,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2003-08-25,2002,11,47,237,218.64,0.65,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2003-08-26,2002,11,48,238,216.73,0.66,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00627,0.000246,0.102,0.00399,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2003-08-27,2002,11,48,239,214.81,0.66,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2003-08-28,2002,11,48,240,212.9,0.67,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-08-29,2002,11,48,241,210.99,0.67,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2003-08-30,2002,11,48,242,209.07,0.68,5,Dry,34,7,5,3,44,93,0.45,116.1,0.56,116.1,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00562,0.00022,0.0983,0.00385,1,0.0992,0.198,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2003-08-31,2002,11,48,243,207.16,0.69,5,Dry,34,7,5,3,44,93,0.45,114.2,0.55,114.2,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00545,0.000213,0.0975,0.00382,1,0.0966,0.194,0.0076,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2003-09-01,2002,12,48,244,204.7,0.69,5,Dry,30,6,4,2,30,72,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.104,0.00405,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-09-02,2002,12,49,245,202.24,0.7,5,Dry,30,6,4,2,30,72,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00682,0.000267,0.102,0.004,1,0.118,0.221,0.00863,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2003-09-03,2002,12,49,246,199.23,0.71,5,Dry,30,6,4,2,30,72,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00656,0.000256,0.101,0.00395,1,0.114,0.215,0.00841,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2003-09-04,2002,12,49,247,196.22,0.72,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-09-05,2002,12,49,248,193.21,0.73,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-09-06,2002,12,49,249,190.75,0.74,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2003-09-07,2002,12,49,250,188.29,0.75,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-09-08,2002,12,49,251,185.83,0.76,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00543,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00749,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-09-09,2002,12,50,252,183.37,0.77,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-09-10,2002,12,50,253,182,0.77,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2003-09-11,2002,12,50,254,180.09,0.78,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2003-09-12,2002,12,50,255,178.17,0.78,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2003-09-13,2002,12,50,256,176.26,0.79,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2003-09-14,2002,12,50,257,174.35,0.8,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2003-09-15,2002,12,50,258,172.43,0.8,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2003-09-16,2002,12,51,259,170.52,0.81,5,Dry,30,6,4,2,30,72,0.42,98.52,0.58,98.52,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2003-09-17,2002,12,51,260,168.6,0.81,5,Dry,30,6,4,2,30,72,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2003-09-18,2002,12,51,261,166.69,0.82,5,Dry,30,6,4,2,30,72,0.43,94.69,0.57,94.69,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2003-09-19,2002,12,51,262,165.32,0.83,5,Dry,30,6,4,2,30,72,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0685,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2003-09-20,2002,12,51,263,163.95,0.83,5,Dry,30,6,4,2,30,72,0.44,91.95,0.56,91.95,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00357,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2003-09-21,2002,12,51,264,162.59,0.84,5,Dry,30,6,4,2,30,72,0.44,90.59,0.56,90.59,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.0851,0.00333,1,0.0648,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2003-09-22,2002,12,51,265,161.22,0.84,5,Dry,30,6,4,2,30,72,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2003-09-23,2002,12,52,266,159.85,0.84,5,Dry,30,6,4,2,30,72,0.45,87.85,0.55,87.85,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0611,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2003-09-24,2002,12,52,267,158.49,0.85,5,Dry,30,6,4,2,30,72,0.45,86.49,0.55,86.49,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000122,0.0833,0.00326,1,0.0593,0.143,0.00559,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2003-09-25,2002,12,52,268,157.12,0.85,5,Dry,30,6,4,2,30,72,0.46,85.12,0.54,85.12,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2003-09-26,2002,12,52,269,155.75,0.86,5,Dry,30,6,4,2,30,72,0.46,83.75,0.54,83.75,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0556,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2003-09-27,2002,12,52,270,154.38,0.86,5,Dry,30,6,4,2,30,72,0.47,82.38,0.53,82.38,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2003-09-28,2002,12,52,271,153.02,0.87,5,Dry,30,6,4,2,30,72,0.47,81.02,0.53,81.02,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00264,0.000103,0.0809,0.00317,1,0.0519,0.133,0.0052,25.4,0.932,0.96,0.896,18.8,18.1,18.1,433
2003-09-29,2002,12,52,272,151.65,0.87,5,Dry,30,6,4,2,30,72,0.47,79.65,0.53,79.65,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00252,0.0000988,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2003-09-30,2002,12,53,273,150.28,0.87,5,Dry,30,6,4,2,30,72,0.48,78.28,0.52,78.28,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000943,0.0797,0.00312,1,0.0482,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2003-10-01,2003,1,1,274,148.92,0.88,5,Dry,24,4,2,2,20,52,0.35,96.92,0.65,96.92,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2003-10-02,2003,1,1,275,148.64,0.88,5,Dry,24,4,2,2,20,52,0.35,96.64,0.65,96.64,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.073,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2003-10-03,2003,1,1,276,147.82,0.88,5,Dry,24,4,2,2,20,52,0.35,95.82,0.65,95.82,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2003-10-04,2003,1,1,277,147,0.88,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2003-10-05,2003,1,1,278,146.18,0.89,5,Dry,24,4,2,2,20,52,0.36,94.18,0.64,94.18,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2003-10-06,2003,1,1,279,145.36,0.89,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2003-10-07,2003,1,1,280,144.54,0.89,5,Dry,24,4,2,2,20,52,0.36,92.54,0.64,92.54,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2003-10-08,2003,1,2,281,143.72,0.89,5,Dry,24,4,2,2,20,52,0.36,91.72,0.64,91.72,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2003-10-09,2003,1,2,282,142.9,0.89,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2003-10-10,2003,1,2,283,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2003-10-11,2003,1,2,284,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2003-10-12,2003,1,2,285,140.44,0.9,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2003-10-13,2003,1,2,286,139.62,0.9,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2003-10-14,2003,1,2,287,138.8,0.91,5,Dry,24,4,2,2,20,52,0.38,86.8,0.63,86.8,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2003-10-15,2003,1,3,288,137.98,0.91,5,Dry,24,4,2,2,20,52,0.38,85.98,0.62,85.98,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2003-10-16,2003,1,3,289,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2003-10-17,2003,1,3,290,139.62,0.9,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2003-10-18,2003,1,3,291,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2003-10-19,2003,1,3,292,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2003-10-20,2003,1,3,293,143.17,0.89,5,Dry,24,4,2,2,20,52,0.36,91.17,0.64,91.17,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2003-10-21,2003,1,3,294,145.09,0.89,5,Dry,24,4,2,2,20,52,0.36,93.09,0.64,93.09,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0682,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2003-10-22,2003,1,4,295,145.91,0.89,5,Dry,24,4,2,2,20,52,0.36,93.91,0.64,93.91,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0693,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2003-10-23,2003,1,4,296,145.09,0.89,5,Dry,24,4,2,2,20,52,0.36,93.09,0.64,93.09,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0682,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2003-10-24,2003,1,4,297,143.72,0.89,5,Dry,24,4,2,2,20,52,0.36,91.72,0.64,91.72,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2003-10-25,2003,1,4,298,141.81,0.9,5,Dry,24,4,2,2,20,52,0.37,89.81,0.63,89.81,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2003-10-26,2003,1,4,299,140.44,0.9,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2003-10-27,2003,1,4,300,139.07,0.9,5,Dry,24,4,2,2,20,52,0.37,87.07,0.63,87.07,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2003-10-28,2003,1,4,301,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2003-10-29,2003,1,5,302,135.24,0.91,5,Dry,24,4,2,2,20,52,0.39,83.24,0.61,83.24,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2003-10-30,2003,1,5,303,133.88,0.91,5,Dry,24,4,2,2,20,52,0.39,81.88,0.61,81.88,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2003-10-31,2003,1,5,304,132.51,0.92,5,Dry,24,4,2,2,20,52,0.39,80.51,0.61,80.51,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2003-11-01,2003,2,5,305,132.24,0.92,5,Dry,23,4,2,2,19,50,0.38,82.24,0.62,82.24,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0535,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2003-11-02,2003,2,5,306,133.06,0.92,5,Dry,23,4,2,2,19,50,0.38,83.06,0.62,83.06,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2003-11-03,2003,2,5,307,133.33,0.92,5,Dry,23,4,2,2,19,50,0.38,83.33,0.63,83.33,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2003-11-04,2003,2,5,308,134.7,0.91,5,Dry,23,4,2,2,19,50,0.37,84.7,0.63,84.7,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2003-11-05,2003,2,6,309,138.8,0.91,5,Dry,23,4,2,2,19,50,0.36,88.8,0.64,88.8,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2003-11-06,2003,2,6,310,140.17,0.9,5,Dry,23,4,2,2,19,50,0.36,90.17,0.64,90.17,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2003-11-07,2003,2,6,311,139.35,0.9,5,Dry,23,4,2,2,19,50,0.36,89.35,0.64,89.35,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2003-11-08,2003,2,6,312,139.07,0.9,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
