date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-11-09,2003,2,6,313,138.8,0.91,5,Dry,23,4,2,2,19,50,0.36,88.8,0.64,88.8,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0624,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2003-11-10,2003,2,6,314,138.52,0.91,5,Dry,23,4,2,2,19,50,0.36,88.52,0.64,88.52,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2003-11-11,2003,2,6,315,138.25,0.91,5,Dry,23,4,2,2,19,50,0.36,88.25,0.64,88.25,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000128,0.0802,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2003-11-12,2003,2,7,316,142.35,0.9,5,Dry,23,4,2,2,19,50,0.35,92.35,0.65,92.35,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.0036,0.000141,0.082,0.00321,1,0.0672,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2003-11-13,2003,2,7,317,148.1,0.88,5,Dry,23,4,2,2,19,50,0.34,98.1,0.66,98.1,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2003-11-14,2003,2,7,318,151.1,0.87,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2003-11-15,2003,2,7,319,150.28,0.87,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00427,0.000168,0.0854,0.00335,1,0.0779,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2003-11-16,2003,2,7,320,149.46,0.88,5,Dry,23,4,2,2,19,50,0.34,99.46,0.67,99.46,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0768,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2003-11-17,2003,2,7,321,151.38,0.87,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2003-11-18,2003,2,7,322,152.2,0.87,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
2003-11-19,2003,2,8,323,150.28,0.87,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00427,0.000168,0.0854,0.00335,1,0.0779,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2003-11-20,2003,2,8,324,151.65,0.87,5,Dry,23,4,2,2,19,50,0.33,101.7,0.67,101.7,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2003-11-21,2003,2,8,325,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2003-11-22,2003,2,8,326,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-11-23,2003,2,8,327,160.13,0.84,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2003-11-24,2003,2,8,328,163.68,0.83,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2003-11-25,2003,2,8,329,165.05,0.83,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2003-11-26,2003,2,9,330,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2003-11-27,2003,2,9,331,168.88,0.81,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2003-11-28,2003,2,9,332,168.6,0.81,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-11-29,2003,2,9,333,169.97,0.81,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2003-11-30,2003,2,9,334,170.24,0.81,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2003-12-01,2003,3,9,335,171.06,0.81,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00528,0.000207,0.092,0.0036,1,0.0938,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-12-02,2003,3,9,336,174.62,0.8,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-12-03,2003,3,10,337,174.89,0.8,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2003-12-04,2003,3,10,338,171.88,0.8,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2003-12-05,2003,3,10,339,170.52,0.81,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0865,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-12-06,2003,3,10,340,168.6,0.81,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
2003-12-07,2003,3,10,341,167.24,0.82,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2003-12-08,2003,3,10,342,169.15,0.81,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2003-12-09,2003,3,10,343,172.7,0.8,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.096,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2003-12-10,2003,3,11,344,176.81,0.79,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00576,0.000226,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2003-12-11,2003,3,11,345,180.36,0.78,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2003-12-12,2003,3,11,346,182.82,0.77,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2003-12-13,2003,3,11,347,185.83,0.76,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-12-14,2003,3,11,348,188.84,0.75,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2003-12-15,2003,3,11,349,191.85,0.74,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-12-16,2003,3,11,350,193.21,0.73,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-12-17,2003,3,12,351,195.13,0.73,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2003-12-18,2003,3,12,352,194.85,0.73,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-12-19,2003,3,12,353,194.03,0.73,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2003-12-20,2003,3,12,354,196.49,0.72,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2003-12-21,2003,3,12,355,196.77,0.72,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2003-12-22,2003,3,12,356,197.59,0.72,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2003-12-23,2003,3,12,357,200.6,0.71,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,767
2003-12-24,2003,3,13,358,203.06,0.7,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-12-25,2003,3,13,359,204.42,0.69,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2003-12-26,2003,3,13,360,204.15,0.69,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.106,0.00416,1,0.138,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,786
2003-12-27,2003,3,13,361,203.88,0.7,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2003-12-28,2003,3,13,362,204.7,0.69,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2003-12-29,2003,3,13,363,204.42,0.69,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2003-12-30,2003,3,13,364,202.51,0.7,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2003-12-31,2003,3,14,365,203.33,0.7,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-01-01,2003,4,14,1,207.43,0.68,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2004-01-02,2003,4,14,2,210.99,0.67,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2004-01-03,2003,4,14,3,211.26,0.67,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2004-01-04,2003,4,14,4,209.35,0.68,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-01-05,2003,4,14,5,207.98,0.68,5,Dry,29,5,4,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000283,0.104,0.00406,1,0.125,0.229,0.00894,25.3,0.932,0.97,0.905,31.3,30.3,30.3,728
2004-01-06,2003,4,14,6,208.8,0.68,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2004-01-07,2003,4,15,7,212.35,0.67,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000298,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-01-08,2003,4,15,8,216.45,0.66,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2004-01-09,2003,4,15,9,220.01,0.65,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00825,0.000324,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-01-10,2003,4,15,10,224.66,0.64,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.00034,0.111,0.00437,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-01-11,2003,4,15,11,229.31,0.63,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000355,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2004-01-12,2003,4,15,12,235.05,0.61,5,Dry,29,5,4,2,33,73,0.31,162.1,0.69,162.1,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2004-01-13,2003,4,15,13,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2004-01-14,2003,4,16,14,247.63,0.58,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,951
2004-01-15,2003,4,16,15,250.09,0.58,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2004-01-16,2003,4,16,16,252,0.58,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2004-01-17,2003,4,16,17,254.46,0.57,5,Dry,29,5,4,2,33,73,0.29,181.5,0.71,181.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2004-01-18,2003,4,16,18,259.11,0.56,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2004-01-19,2003,4,16,19,266.49,0.55,5,Dry,29,5,4,2,33,73,0.27,193.5,0.73,193.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2004-01-20,2003,4,16,20,273.88,0.54,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2004-01-21,2003,4,17,21,281.26,0.53,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000534,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2004-01-22,2003,4,17,22,288.1,0.52,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2004-01-23,2003,4,17,23,291.65,0.51,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2004-01-24,2003,4,17,24,296.85,0.51,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2004-01-25,2003,4,17,25,303.68,0.5,5,Dry,29,5,4,2,33,73,0.24,230.7,0.76,230.7,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00973,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2004-01-26,2003,4,17,26,308.33,0.49,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2004-01-27,2003,4,17,27,312.98,0.49,5,Dry,29,5,4,2,33,73,0.23,240,0.77,240,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2004-01-28,2003,4,18,28,321.45,0.48,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2004-01-29,2003,4,18,29,329.93,0.46,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2004-01-30,2003,4,18,30,339.5,0.45,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2004-01-31,2003,4,18,31,348.52,0.45,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2004-02-01,2003,5,18,32,357.55,0.44,5,Dry,31,6,4,3,41,85,0.24,272.6,0.76,272.6,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.00701,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2004-02-02,2003,5,18,33,367.12,0.43,5,Dry,31,6,4,3,41,85,0.23,282.1,0.77,282.1,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.4,1470
2004-02-03,2003,5,18,34,375.6,0.42,5,Dry,31,6,4,3,41,85,0.23,290.6,0.77,290.6,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0362,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
2004-02-04,2003,5,19,35,381.34,0.41,5,Dry,31,6,4,3,41,85,0.22,296.3,0.78,296.3,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0389,0.00157,0.193,0.00783,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.5,1550
2004-02-05,2003,5,19,36,388.72,0.4,5,Dry,31,6,4,3,41,85,0.22,303.7,0.78,303.7,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.00809,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33,66.1,1590
2004-02-06,2003,5,19,37,395.56,0.4,5,Dry,31,6,4,3,41,85,0.21,310.6,0.79,310.6,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2004-02-07,2003,5,19,38,404.03,0.39,5,Dry,31,6,4,3,41,85,0.21,319,0.79,319,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2004-02-08,2003,5,19,39,413.06,0.38,5,Dry,31,6,4,3,41,85,0.21,328.1,0.79,328.1,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.22,0.00895,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.2,1710
2004-02-09,2003,5,19,40,423.17,0.38,5,Dry,31,6,4,3,41,85,0.2,338.2,0.8,338.2,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2004-02-10,2003,5,19,41,434.38,0.37,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
2004-02-11,2003,5,20,42,446.69,0.36,5,Dry,31,6,4,3,41,85,0.19,361.7,0.81,361.7,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2004-02-12,2003,5,20,43,461.73,0.35,5,Dry,31,6,4,3,41,85,0.18,376.7,0.82,376.7,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2004-02-13,2003,5,20,44,478.95,0.34,5,Dry,31,6,4,3,41,85,0.18,393.9,0.82,393.9,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2004-02-14,2003,5,20,45,495.63,0.32,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2004-02-15,2003,5,20,46,512.31,0.31,5,Dry,31,6,4,3,41,85,0.17,427.3,0.83,427.3,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2004-02-16,2003,5,20,47,526.81,0.3,5,Dry,31,6,4,3,41,85,0.16,441.8,0.84,441.8,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2004-02-17,2003,5,20,48,540.75,0.29,5,Dry,31,6,4,3,41,85,0.16,455.8,0.84,455.8,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2004-02-18,2003,5,21,49,551.96,0.28,5,Dry,31,6,4,3,41,85,0.15,467,0.85,467,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2004-02-19,2003,5,21,50,562.08,0.28,5,Dry,31,6,4,3,41,85,0.15,477.1,0.85,477.1,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0145,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2004-02-20,2003,5,21,51,574.93,0.27,5,Dry,31,6,4,3,41,85,0.15,489.9,0.85,489.9,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2004-02-21,2003,5,21,52,586.14,0.27,5,Dry,31,6,4,3,41,85,0.14,501.1,0.85,501.1,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2004-02-22,2003,5,21,53,596.26,0.26,5,Dry,31,6,4,3,41,85,0.14,511.3,0.86,511.3,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2004-02-23,2003,5,21,54,605.83,0.26,5,Dry,31,6,4,3,41,85,0.14,520.8,0.86,520.8,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.572,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2004-02-24,2003,5,21,55,612.12,0.26,5,Dry,31,6,4,3,41,85,0.14,527.1,0.86,527.1,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2004-02-25,2003,5,22,56,618.41,0.25,5,Dry,31,6,4,3,41,85,0.14,533.4,0.86,533.4,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2004-02-26,2003,5,22,57,627.98,0.25,5,Dry,31,6,4,3,41,85,0.14,543,0.86,543,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2004-02-27,2003,5,22,58,637.55,0.24,5,Dry,31,6,4,3,41,85,0.13,552.5,0.87,552.5,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2004-02-28,2003,5,22,59,647.12,0.24,5,Dry,31,6,4,3,41,85,0.13,562.1,0.87,562.1,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00751,0.446,0.019,3,0.195,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2004-02-29,2003,5,22,60,657.78,0.24,5,Dry,31,6,4,3,41,85,0.13,572.8,0.87,572.8,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00782,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
2004-03-01,2003,6,22,61,669.54,0.23,5,Dry,36,8,6,4,53,107,0.16,562.5,0.84,562.5,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2004-03-02,2003,6,22,62,681.3,0.23,5,Dry,36,8,6,4,53,107,0.16,574.3,0.84,574.3,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2004-03-03,2003,6,23,63,693.6,0.22,5,Dry,36,8,6,4,53,107,0.15,586.6,0.85,586.6,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.288,0.193,0.00827,0.481,0.0206,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2004-03-04,2003,6,23,64,709.19,0.22,5,Dry,36,8,6,4,53,107,0.15,602.2,0.85,602.2,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.5,0.0215,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2004-03-05,2003,6,23,65,728.6,0.21,5,Dry,36,8,6,4,53,107,0.15,621.6,0.85,621.6,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.524,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2004-03-06,2003,6,23,66,750.2,0.2,5,Dry,36,8,6,4,53,107,0.14,643.2,0.86,643.2,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2004-03-07,2003,6,23,67,771.19,0.19,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2004-03-08,2003,6,23,68,787.28,0.19,5,Dry,36,8,6,4,53,107,0.14,680.3,0.86,680.3,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.342,0.255,0.0111,0.597,0.026,3,0.249,0.846,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2004-03-09,2003,6,23,69,807.95,0.18,5,Dry,36,8,6,4,53,107,0.13,701,0.87,701,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2004-03-10,2003,6,24,70,835.1,0.17,5,Dry,36,8,6,4,53,107,0.13,728.1,0.87,728.1,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2004-03-11,2003,6,24,71,864.87,0.16,5,Dry,36,8,6,4,53,107,0.12,757.9,0.88,757.9,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.395,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.937,51.3,48.2,145,3470
2004-03-12,2003,6,24,72,896.74,0.15,5,Dry,36,8,6,4,53,107,0.12,789.7,0.88,789.7,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0331,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2004-03-13,2003,6,24,73,930.39,0.14,5,Dry,36,8,6,4,53,107,0.12,823.4,0.89,823.4,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.338,0.0151,0.792,0.0354,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.3,161,3860
2004-03-14,2003,6,24,74,970.42,0.13,5,Dry,36,8,6,4,53,107,0.11,863.4,0.89,863.4,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2004-03-15,2003,6,24,75,1012.2,0.12,5,Dry,36,8,6,4,53,107,0.11,905.2,0.89,905.2,0,0,0,0,-4,4,36,8,6,0,57,955,990,967.9,22.1,0.529,0.377,0.0171,0.906,0.0411,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.3,43.5,174,4170
2004-03-16,2003,6,24,76,1055.6,0.12,5,Dry,36,8,6,4,53,107,0.1,948.6,0.9,948.6,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.569,0.398,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46,45.1,180,4330
2004-03-17,2003,6,25,77,1105.8,0.11,5,Dry,36,8,6,4,53,107,0.097,998.8,0.9,998.8,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.624,0.422,0.0194,1.05,0.0481,4,0.28,1.33,0.0609,20.4,0.956,0.98,0.937,47.8,46.9,188,4500
2004-03-18,2003,6,25,78,1163.3,0.1,5,Dry,36,8,6,4,53,107,0.092,1056,0.91,1056,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.708,0.55,0.0255,1.26,0.0582,4,0.291,1.55,0.0717,20,0.955,0.98,0.936,49.6,48.2,193,4630
2004-03-19,2003,6,25,79,1228.3,0.098,5,Dry,36,8,6,4,53,107,0.087,1121,0.91,1100,21,5,1,1,-3,17,41,9,7,1,70,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2004-03-20,2003,6,25,80,1307.3,0.091,5,Dry,36,8,6,4,53,107,0.082,1200,0.92,1100,100,23,3,3,-1,72,59,11,9,3,125,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-21,2003,6,25,81,1394.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.092,1266,0.91,1100,166,38,5,5,-1,119,79,13,12,5,186,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-22,2003,6,25,82,1447.6,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1319,0.91,1100,219,49,7,7,1,155,90,15,14,7,222,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2004-03-23,2003,6,25,83,1513.9,0.064,4,Mod_Dry,41,8,7,6,67,129,0.085,1385,0.92,1100,285,59,9,9,3,205,100,17,16,9,272,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-03-24,2003,6,26,84,1588.1,0.051,4,Mod_Dry,41,8,7,6,67,129,0.081,1459,0.92,1100,359,59,10,11,5,274,100,18,18,11,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-03-25,2003,6,26,85,1670.3,0.043,4,Mod_Dry,41,8,7,6,67,129,0.077,1541,0.92,1100,441,59,10,13,7,352,100,18,20,13,419,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2004-03-26,2003,6,26,86,1761,0.036,4,Mod_Dry,41,8,7,6,67,129,0.073,1632,0.93,1100,532,59,10,16,10,437,100,18,23,16,504,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-03-27,2003,6,26,87,1860.5,0.03,4,Mod_Dry,41,8,7,6,67,129,0.069,1732,0.93,1100,632,59,10,18,13,532,100,18,25,19,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2004-03-28,2003,6,26,88,1962,0.025,4,Mod_Dry,41,8,7,6,67,129,0.066,1833,0.93,1100,733,59,10,18,16,630,100,18,25,22,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2004-03-29,2003,6,26,89,2079.8,0.02,4,Mod_Dry,41,8,7,6,67,129,0.062,1951,0.94,1100,851,59,10,18,20,744,100,18,25,26,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.2,169,4050
2004-03-30,2003,6,26,90,2207.4,0.014,4,Mod_Dry,41,8,7,6,67,129,0.058,2078,0.94,1100,978,59,10,18,23,868,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-03-31,2003,6,27,91,2314.9,0.0096,4,Mod_Dry,41,8,7,6,67,129,0.056,2186,0.94,1100,1090,59,10,18,27,972,100,18,25,33,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2004-04-01,2003,7,27,92,2409,0.008,3,Normal,54,13,14,19,117,217,0.09,2192,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-02,2003,7,27,93,2489,0.0068,3,Normal,54,13,14,19,117,217,0.087,2272,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2004-04-03,2003,7,27,94,2562.1,0.0056,3,Normal,54,13,14,19,117,217,0.085,2345,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2004-04-04,2003,7,27,95,2628,0.0045,3,Normal,54,13,14,19,117,217,0.083,2411,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.5,154,3690
2004-04-05,2003,7,27,96,2686.6,0.0035,3,Normal,54,13,14,19,117,217,0.081,2470,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2004-04-06,2003,7,27,97,2737.7,0.0027,3,Normal,54,13,14,19,117,217,0.079,2521,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-04-07,2003,7,28,98,2781.2,0.002,3,Normal,54,13,14,19,117,217,0.078,2564,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2004-04-08,2003,7,28,99,2816.9,0.0014,3,Normal,54,13,14,19,117,217,0.077,2600,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2004-04-09,2003,7,28,100,2844.8,0.00097,3,Normal,54,13,14,19,117,217,0.076,2628,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2004-04-10,2003,7,28,101,2864.7,0.00065,3,Normal,54,13,14,19,117,217,0.076,2648,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-04-11,2003,7,28,102,2884.7,0.00033,3,Normal,54,13,14,19,117,217,0.075,2668,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2004-04-12,2003,7,28,103,2896.8,0.00013,3,Normal,54,13,14,19,117,217,0.075,2680,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-13,2003,7,28,104,2900.8,0.000065,3,Normal,54,13,14,19,117,217,0.075,2684,0.93,1100,1580,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-14,2003,7,29,105,2904.8,0,3,Normal,54,13,14,19,117,217,0.075,2688,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2004-04-15,2003,7,29,106,2900.8,0.000065,3,Normal,54,13,14,19,117,217,0.075,2684,0.93,1100,1580,46,5,11,29,1490,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-16,2003,7,29,107,2896.8,0.00013,3,Normal,54,13,14,19,117,217,0.075,2680,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-17,2003,7,29,108,2884.7,0.00033,3,Normal,54,13,14,19,117,217,0.075,2668,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2004-04-18,2003,7,29,109,2864.7,0.00065,3,Normal,54,13,14,19,117,217,0.076,2648,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-04-19,2003,7,29,110,2844.8,0.00097,3,Normal,54,13,14,19,117,217,0.076,2628,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2004-04-20,2003,7,29,111,2824.8,0.0013,3,Normal,54,13,14,19,117,217,0.077,2608,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-04-21,2003,7,30,112,2797,0.0017,3,Normal,54,13,14,19,117,217,0.078,2580,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-04-22,2003,7,30,113,2769.3,0.0022,3,Normal,54,13,14,19,117,217,0.078,2552,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-04-23,2003,7,30,114,2741.6,0.0026,3,Normal,54,13,14,19,117,217,0.079,2525,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-04-24,2003,7,30,115,2706.2,0.0032,3,Normal,54,13,14,19,117,217,0.08,2489,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2004-04-25,2003,7,30,116,2670.9,0.0038,3,Normal,54,13,14,19,117,217,0.081,2454,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-04-26,2003,7,30,117,2635.8,0.0044,3,Normal,54,13,14,19,117,217,0.082,2419,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2004-04-27,2003,7,30,118,2600.8,0.0049,3,Normal,54,13,14,19,117,217,0.083,2384,0.92,1100,1280,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2004-04-28,2003,7,31,119,2558.2,0.0056,3,Normal,54,13,14,19,117,217,0.085,2341,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2004-04-29,2003,7,31,120,2515.8,0.0063,3,Normal,54,13,14,19,117,217,0.086,2299,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2004-04-30,2003,7,31,121,2473.7,0.007,3,Normal,54,13,14,19,117,217,0.088,2257,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2004-05-01,2003,8,31,122,2431.8,0.0077,3,Normal,55,13,13,17,178,276,0.11,2156,0.89,1100,1060,45,5,12,15,979,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-05-02,2003,8,31,123,2390.1,0.0084,3,Normal,55,13,13,17,178,276,0.12,2114,0.89,1100,1010,45,5,12,13,939,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-03,2003,8,31,124,2348.7,0.009,3,Normal,55,13,13,17,178,276,0.12,2073,0.88,1100,973,45,5,12,12,899,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-05-04,2003,8,31,125,2307.5,0.0097,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2004-05-05,2003,8,32,126,2266.5,0.011,3,Normal,55,13,13,17,178,276,0.12,1991,0.88,1100,891,45,5,12,10,819,100,18,25,27,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-05-06,2003,8,32,127,2211,0.014,3,Normal,55,13,13,17,178,276,0.13,1935,0.88,1100,835,45,5,12,8,765,100,18,25,25,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-05-07,2003,8,32,128,2156,0.016,3,Normal,55,13,13,17,178,276,0.13,1880,0.87,1100,780,45,5,12,6,712,100,18,25,23,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2004-05-08,2003,8,32,129,2101.5,0.019,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2004-05-09,2003,8,32,130,2047.4,0.021,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2004-05-10,2003,8,32,131,1993.9,0.024,3,Normal,55,13,13,17,178,276,0.14,1718,0.86,1100,618,45,5,12,2,554,100,18,25,19,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-05-11,2003,8,32,132,1940.8,0.026,3,Normal,55,13,13,17,178,276,0.14,1665,0.86,1100,565,45,5,12,0,503,100,18,25,17,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2004-05-12,2003,8,33,133,1895.3,0.028,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2004-05-13,2003,8,33,134,1850.1,0.031,3,Normal,55,13,13,17,178,276,0.15,1574,0.85,1100,474,45,5,12,-3,415,100,18,25,14,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2004-05-14,2003,8,33,135,1805.4,0.033,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2004-05-15,2003,8,33,136,1761,0.036,3,Normal,55,13,13,17,178,276,0.16,1485,0.84,1100,385,45,5,12,-5,328,100,18,25,12,506,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-16,2003,8,33,137,1717.1,0.039,3,Normal,55,13,13,17,178,276,0.16,1441,0.84,1100,341,45,5,10,-7,288,100,18,23,10,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-05-17,2003,8,33,138,1673.6,0.042,3,Normal,55,13,13,17,178,276,0.17,1398,0.83,1100,298,45,5,9,-8,247,100,18,22,9,425,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-05-18,2003,8,33,139,1630.6,0.047,3,Normal,55,13,13,17,178,276,0.17,1355,0.83,1100,255,45,5,8,-9,206,100,18,21,8,384,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-05-19,2003,8,34,140,1594.6,0.05,3,Normal,55,13,13,17,178,276,0.17,1319,0.83,1100,219,45,5,7,-10,172,100,18,20,7,350,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2004-05-20,2003,8,34,141,1558.9,0.057,3,Normal,55,13,13,17,178,276,0.18,1283,0.82,1100,183,41,5,6,-12,143,96,18,19,5,321,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-05-21,2003,8,34,142,1523.5,0.063,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2004-05-22,2003,8,34,143,1488.5,0.068,3,Normal,55,13,13,17,178,276,0.18,1213,0.81,1100,113,26,3,3,-14,95,81,16,16,3,273,1210,990,969.4,20.6,0.864,0.648,0.0315,1.51,0.0736,4,0.3,1.81,0.0882,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-05-23,2003,8,34,144,1453.9,0.073,3,Normal,55,13,13,17,178,276,0.19,1178,0.81,1100,78,18,2,2,-15,71,73,15,15,2,249,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-05-24,2003,8,34,145,1419.6,0.079,3,Normal,55,13,13,17,178,276,0.19,1144,0.81,1100,44,10,1,1,-16,48,65,14,14,1,226,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-05-25,2003,8,34,146,1385.7,0.083,3,Normal,55,13,13,17,178,276,0.2,1110,0.8,1100,10,2,0,0,-17,25,57,13,13,0,203,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2004-05-26,2003,8,35,147,1328.2,0.089,3,Normal,55,13,13,17,178,276,0.21,1052,0.79,1052,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.747,0.54,0.0256,1.29,0.0611,4,0.29,1.58,0.0749,19.5,0.954,0.98,0.935,48,47,188,4510
2004-05-27,2003,8,35,148,1271.8,0.094,3,Normal,55,13,13,17,178,276,0.22,995.8,0.78,995.8,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.665,0.421,0.0198,1.09,0.0511,4,0.279,1.36,0.0642,19.9,0.955,0.98,0.936,46.3,45.4,182,4360
2004-05-28,2003,8,35,149,1222.6,0.099,3,Normal,55,13,13,17,178,276,0.23,946.6,0.77,946.6,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.596,0.397,0.0186,0.993,0.0464,4,0.262,1.25,0.0586,20.1,0.955,0.98,0.936,44.6,43.7,175,4200
2004-05-29,2003,8,35,150,1180,0.1,3,Normal,55,13,13,17,178,276,0.23,904,0.77,904,0,0,0,0,-17,17,55,13,13,0,195,985,990,968.5,21.5,0.557,0.377,0.0175,0.933,0.0433,4,0.248,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.2,169,4050
2004-05-30,2003,8,35,151,1138.4,0.11,3,Normal,55,13,13,17,178,276,0.24,862.4,0.76,862.4,0,0,0,0,-17,17,55,13,13,0,195,943,990,968.3,21.7,0.519,0.356,0.0165,0.875,0.0404,4,0.234,1.11,0.0512,20.6,0.954,0.979,0.934,41.5,40.6,162,3900
2004-05-31,2003,8,35,152,1103.2,0.11,3,Normal,55,13,13,17,178,276,0.25,827.2,0.75,827.2,0,0,0,0,-17,17,55,13,13,0,195,908,990,968.2,21.8,0.486,0.339,0.0156,0.826,0.0379,4,0.222,1.05,0.0481,20.7,0.953,0.976,0.93,40.1,39.1,156,3760
2004-06-01,2003,9,35,153,1068.7,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,907.7,0.85,907.7,0,0,0,0,-9,9,45,10,9,0,97,972,990,968.1,21.9,0.544,0.378,0.0173,0.923,0.0422,4,0.249,1.17,0.0535,20.7,0.955,0.98,0.936,44,43.2,173,4140
2004-06-02,2003,9,36,154,1040.1,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,879.1,0.84,879.1,0,0,0,0,-9,9,45,10,9,0,97,943,990,968,22,0.518,0.364,0.0166,0.883,0.0402,4,0.239,1.12,0.0511,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2004-06-03,2003,9,36,155,1012.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,851.2,0.84,851.2,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.493,0.351,0.0159,0.844,0.0382,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3930
2004-06-04,2003,9,36,156,984.98,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,824,0.84,824,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.468,0.338,0.0152,0.806,0.0364,4,0.221,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2004-06-05,2003,9,36,157,963.22,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,802.2,0.83,802.2,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.448,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2004-06-06,2003,9,36,158,941.97,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,781,0.83,781,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2004-06-07,2003,9,36,159,921.26,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,760.3,0.82,760.3,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.41,0.307,0.0137,0.716,0.032,3,0.283,0.999,0.0446,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2004-06-08,2003,9,36,160,901.13,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,740.1,0.82,740.1,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.276,0.962,0.0428,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2004-06-09,2003,9,37,161,881.63,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,720.6,0.82,720.6,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.282,0.0125,0.656,0.029,3,0.267,0.922,0.0409,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
