date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-06-10,2003,9,37,162,866.93,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.9,0.81,705.9,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.012,0.637,0.0281,3,0.26,0.897,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2004-06-11,2003,9,37,163,852.68,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,691.7,0.81,691.7,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.873,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2004-06-12,2003,9,37,164,838.93,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.4,45.5,137,3280
2004-06-13,2003,9,37,165,825.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.7,0.81,664.7,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2004-06-14,2003,9,37,166,813.14,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,652.1,0.8,652.1,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.237,0.0104,0.57,0.025,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2004-06-15,2003,9,37,167,801.26,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,640.3,0.8,640.3,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2004-06-16,2003,9,38,168,790.24,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,629.2,0.8,629.2,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00965,0.542,0.0236,3,0.226,0.767,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2004-06-17,2003,9,38,169,780.33,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2004-06-18,2003,9,38,170,772.13,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,611.1,0.79,611.1,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2004-06-19,2003,9,38,171,761.42,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,600.4,0.79,600.4,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00877,0.506,0.022,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2004-06-20,2003,9,38,172,748.02,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,587,0.79,587,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00836,0.49,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.933,41,40.1,120,2890
2004-06-21,2003,9,38,173,735.71,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,574.7,0.78,574.7,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.289,0.185,0.00798,0.474,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2004-06-22,2003,9,38,174,722.86,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,561.9,0.78,561.9,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.282,0.176,0.0076,0.459,0.0198,3,0.195,0.654,0.0282,22.6,0.952,0.975,0.927,39.4,38.4,115,2770
2004-06-23,2003,9,39,175,710.56,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,549.6,0.77,549.6,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2004-06-24,2003,9,39,176,699.35,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,538.4,0.77,538.4,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2004-06-25,2003,9,39,177,687.59,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,526.6,0.77,526.6,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2004-06-26,2003,9,39,178,675.83,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,514.8,0.76,514.8,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2004-06-27,2003,9,39,179,665.71,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,504.7,0.76,504.7,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00589,0.388,0.0165,3,0.17,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2004-06-28,2003,9,39,180,655.05,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,494.1,0.75,494.1,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2004-06-29,2003,9,39,181,644.38,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,483.4,0.75,483.4,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2004-06-30,2003,9,40,182,634.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.25,473.3,0.75,473.3,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2004-07-01,2003,10,40,183,625.24,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,490.2,0.78,490.2,0,0,0,0,-6,6,42,9,8,0,76,549,990,966.4,23.6,0.239,0.13,0.00553,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2004-07-02,2003,10,40,184,615.67,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,480.7,0.78,480.7,0,0,0,0,-6,6,42,9,8,0,76,540,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2004-07-03,2003,10,40,185,606.1,0.26,4,Mod_Dry,42,9,8,6,70,135,0.22,471.1,0.78,471.1,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00513,0.349,0.0147,2,0.26,0.61,0.0257,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2004-07-04,2003,10,40,186,596.53,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,461.5,0.77,461.5,0,0,0,0,-6,6,42,9,8,0,76,521,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2004-07-05,2003,10,40,187,587.51,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,452.5,0.77,452.5,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2004-07-06,2003,10,40,188,579.58,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,444.6,0.77,444.6,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95.1,2280
2004-07-07,2003,10,41,189,571.1,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,436.1,0.76,436.1,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.4,2240
2004-07-08,2003,10,41,190,562.63,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,427.6,0.76,427.6,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2004-07-09,2003,10,41,191,554.15,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,419.1,0.76,419.1,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0968,0.00405,0.301,0.0126,2,0.225,0.527,0.022,23.4,0.956,0.98,0.937,45.9,45,90.1,2160
2004-07-10,2003,10,41,192,546.22,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,411.2,0.75,411.2,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0931,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2004-07-11,2003,10,41,193,539.38,0.29,3,Normal,50,10,9,9,108,186,0.34,353.4,0.66,353.4,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0658,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2004-07-12,2003,10,41,194,532,0.3,3,Normal,50,10,9,9,108,186,0.35,346,0.65,346,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0623,0.0026,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2004-07-13,2003,10,41,195,524.62,0.3,3,Normal,50,10,9,9,108,186,0.35,338.6,0.65,338.6,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0588,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2004-07-14,2003,10,42,196,517.24,0.31,3,Normal,50,10,9,9,108,186,0.36,331.2,0.64,331.2,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0553,0.0023,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.5,1690
2004-07-15,2003,10,42,197,510.4,0.31,3,Normal,50,10,9,9,108,186,0.36,324.4,0.64,324.4,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0521,0.00216,0.226,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.1,1660
2004-07-16,2003,10,42,198,503.56,0.32,3,Normal,50,10,9,9,108,186,0.37,317.6,0.63,317.6,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0489,0.00203,0.221,0.00915,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2004-07-17,2003,10,42,199,497.82,0.32,3,Normal,50,10,9,9,108,186,0.37,311.8,0.63,311.8,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2004-07-18,2003,10,42,200,491.53,0.33,3,Normal,50,10,9,9,108,186,0.38,305.5,0.62,305.5,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0432,0.00179,0.211,0.00872,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2004-07-19,2003,10,42,201,485.24,0.33,3,Normal,50,10,9,9,108,186,0.38,299.2,0.62,299.2,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0402,0.00166,0.206,0.0085,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.913,32.9,32,63.9,1530
2004-07-20,2003,10,42,202,478.95,0.34,3,Normal,50,10,9,9,108,186,0.39,292.9,0.61,292.9,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0373,0.00154,0.201,0.00827,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2004-07-21,2003,10,43,203,472.67,0.34,3,Normal,50,10,9,9,108,186,0.39,286.7,0.61,286.7,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2004-07-22,2003,10,43,204,466.92,0.34,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2004-07-23,2003,10,43,205,461.18,0.35,3,Normal,50,10,9,9,108,186,0.4,275.2,0.6,275.2,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2004-07-24,2003,10,43,206,455.44,0.35,3,Normal,50,10,9,9,108,186,0.41,269.4,0.59,269.4,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0262,0.00107,0.181,0.00744,2,0.124,0.306,0.0125,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
2004-07-25,2003,10,43,207,450.79,0.36,3,Normal,50,10,9,9,108,186,0.41,264.8,0.59,264.8,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000984,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2004-07-26,2003,10,43,208,445.6,0.36,3,Normal,50,10,9,9,108,186,0.42,259.6,0.58,259.6,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0215,0.000883,0.173,0.00709,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2004-07-27,2003,10,43,209,440.4,0.36,3,Normal,50,10,9,9,108,186,0.42,254.4,0.58,254.4,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0191,0.000781,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2004-07-28,2003,10,44,210,435.2,0.37,3,Normal,50,10,9,9,108,186,0.43,249.2,0.57,249.2,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.275,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2004-07-29,2003,10,44,211,430.01,0.37,3,Normal,50,10,9,9,108,186,0.43,244,0.57,244,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.162,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2004-07-30,2003,10,44,212,424.81,0.37,3,Normal,50,10,9,9,108,186,0.44,238.8,0.56,238.8,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.016,0.000655,0.16,0.00654,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2004-07-31,2003,10,44,213,420.17,0.38,3,Normal,50,10,9,9,108,186,0.44,234.2,0.56,234.2,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.143,0.0157,0.000639,0.158,0.00645,2,0.101,0.259,0.0106,24.3,0.925,0.97,0.897,25.7,25,49.9,1200
2004-08-01,2003,11,44,214,415.52,0.38,3,Normal,47,8,6,5,89,155,0.37,260.5,0.63,260.5,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.022,0.000895,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2004-08-02,2003,11,44,215,409.23,0.39,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000774,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2004-08-03,2003,11,44,216,403.49,0.39,3,Normal,47,8,6,5,89,155,0.38,248.5,0.62,248.5,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2004-08-04,2003,11,45,217,398.84,0.39,3,Normal,47,8,6,5,89,155,0.39,243.8,0.61,243.8,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2004-08-05,2003,11,45,218,393.64,0.4,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2004-08-06,2003,11,45,219,388.45,0.4,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.8,25,50.1,1200
2004-08-07,2003,11,45,220,383.25,0.41,3,Normal,47,8,6,5,89,155,0.4,228.3,0.6,228.3,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000614,0.153,0.00619,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2004-08-08,2003,11,45,221,378.6,0.41,3,Normal,47,8,6,5,89,155,0.41,223.6,0.59,223.6,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2004-08-09,2003,11,45,222,373.95,0.42,3,Normal,47,8,6,5,89,155,0.41,218.9,0.59,218.9,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-10,2003,11,45,223,369.31,0.42,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48.1,48.1,1150
2004-08-11,2003,11,46,224,365.75,0.43,3,Normal,47,8,6,5,89,155,0.42,210.8,0.58,210.8,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2004-08-12,2003,11,46,225,361.65,0.43,3,Normal,47,8,6,5,89,155,0.43,206.7,0.57,206.7,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2004-08-13,2003,11,46,226,357.55,0.44,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2004-08-14,2003,11,46,227,353.45,0.44,3,Normal,47,8,6,5,89,155,0.44,198.4,0.56,198.4,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-08-15,2003,11,46,228,349.35,0.44,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2004-08-16,2003,11,46,229,345.24,0.45,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2004-08-17,2003,11,46,230,341.14,0.45,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2004-08-18,2003,11,47,231,337.59,0.46,3,Normal,47,8,6,5,89,155,0.46,182.6,0.54,182.6,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2004-08-19,2003,11,47,232,334.03,0.46,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2004-08-20,2003,11,47,233,330.48,0.46,3,Normal,47,8,6,5,89,155,0.47,175.5,0.53,175.5,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2004-08-21,2003,11,47,234,326.92,0.47,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2004-08-22,2003,11,47,235,323.37,0.47,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
2004-08-23,2003,11,47,236,320.91,0.48,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2004-08-24,2003,11,47,237,317.9,0.48,3,Normal,47,8,6,5,89,155,0.49,162.9,0.51,162.9,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00496,1,0.162,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
2004-08-25,2003,11,48,238,314.89,0.48,3,Normal,47,8,6,5,89,155,0.49,159.9,0.51,159.9,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
2004-08-26,2003,11,48,239,311.88,0.49,3,Normal,47,8,6,5,89,155,0.5,156.9,0.5,156.9,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2004-08-27,2003,11,48,240,308.88,0.49,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2004-08-28,2003,11,48,241,305.87,0.49,3,Normal,47,8,6,5,89,155,0.51,150.9,0.49,150.9,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,803
2004-08-29,2003,11,48,242,302.86,0.5,3,Normal,47,8,6,5,89,155,0.51,147.9,0.49,147.9,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00832,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.91,33.8,32.8,32.8,787
2004-08-30,2003,11,48,243,299.85,0.5,3,Normal,47,8,6,5,89,155,0.52,144.8,0.48,144.8,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00806,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-08-31,2003,11,48,244,296.85,0.51,3,Normal,47,8,6,5,89,155,0.52,141.8,0.48,141.8,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00781,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2004-09-01,2003,12,49,245,292.74,0.51,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2004-09-02,2003,12,49,246,289.19,0.52,3,Normal,40,6,4,3,65,118,0.41,171.2,0.59,171.2,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,923
2004-09-03,2003,12,49,247,285.09,0.52,3,Normal,40,6,4,3,65,118,0.41,167.1,0.59,167.1,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00995,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2004-09-04,2003,12,49,248,280.99,0.53,3,Normal,40,6,4,3,65,118,0.42,163,0.58,163,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2004-09-05,2003,12,49,249,276.88,0.53,3,Normal,40,6,4,3,65,118,0.43,158.9,0.57,158.9,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.119,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2004-09-06,2003,12,49,250,272.78,0.54,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2004-09-07,2003,12,49,251,269.23,0.55,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2004-09-08,2003,12,50,252,265.67,0.55,3,Normal,40,6,4,3,65,118,0.44,147.7,0.56,147.7,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2004-09-09,2003,12,50,253,263.21,0.56,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.000321,0.113,0.00446,1,0.139,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2004-09-10,2003,12,50,254,260.2,0.56,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.00031,0.111,0.0044,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2004-09-11,2003,12,50,255,257.2,0.57,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,744
2004-09-12,2003,12,50,256,254.19,0.57,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00733,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2004-09-13,2003,12,50,257,251.18,0.58,3,Normal,40,6,4,3,65,118,0.47,133.2,0.53,133.2,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.00028,0.107,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2004-09-14,2003,12,50,258,248.17,0.58,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-15,2003,12,51,259,245.17,0.59,3,Normal,40,6,4,3,65,118,0.48,127.2,0.52,127.2,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00656,0.000259,0.105,0.00413,1,0.114,0.219,0.00864,25.1,0.93,0.97,0.902,29.1,28.2,28.2,678
2004-09-16,2003,12,51,260,242.16,0.59,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00408,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.6,27.6,661
2004-09-17,2003,12,51,261,239.7,0.6,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,648
2004-09-18,2003,12,51,262,237.24,0.61,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2004-09-19,2003,12,51,263,235.87,0.61,3,Normal,40,6,4,3,65,118,0.5,117.9,0.5,117.9,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00577,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2004-09-20,2003,12,51,264,233.95,0.61,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.099,0.199,0.00783,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2004-09-21,2003,12,51,265,230.95,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2004-09-22,2003,12,52,266,229.58,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00753,0.000296,0.107,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2004-09-23,2003,12,52,267,226.57,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,135.6,0.6,135.6,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2004-09-24,2003,12,52,268,224.11,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2004-09-25,2003,12,52,269,222.74,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2004-09-26,2003,12,52,270,220.83,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,697
2004-09-27,2003,12,52,271,218.92,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-09-28,2003,12,52,272,218.1,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2004-09-29,2003,12,53,273,217.82,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00401,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-09-30,2003,12,53,274,216.45,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.5,0.58,125.5,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2004-10-01,2004,1,1,275,214.54,0.66,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2004-10-02,2004,1,1,276,212.63,0.67,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2004-10-03,2004,1,1,277,210.71,0.67,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00542,0.000212,0.097,0.0038,1,0.096,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2004-10-04,2004,1,1,278,208.8,0.68,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000206,0.0961,0.00376,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2004-10-05,2004,1,1,279,206.88,0.69,3,Normal,37,5,3,2,50,97,0.47,109.9,0.53,109.9,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2004-10-06,2004,1,1,280,204.97,0.69,3,Normal,37,5,3,2,50,97,0.47,108,0.53,108,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00493,0.000193,0.0944,0.00369,1,0.0883,0.183,0.00715,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-07,2004,1,1,281,203.06,0.7,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00477,0.000186,0.0936,0.00366,1,0.0857,0.179,0.00701,25.4,0,0,0,0,0,0,0
2004-10-08,2004,1,2,282,201.14,0.7,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.0831,0.176,0.00687,25.4,0,0,0,0,0,0,0
2004-10-09,2004,1,2,283,199.23,0.71,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00674,25.4,0,0,0,0,0,0,0
2004-10-10,2004,1,2,284,197.86,0.72,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0787,0.17,0.00664,25.4,0,0,0,0,0,0,0
2004-10-11,2004,1,2,285,196.49,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-10-12,2004,1,2,286,195.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2004-10-13,2004,1,2,287,197.04,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-10-14,2004,1,2,288,198.41,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2004-10-15,2004,1,3,289,196.49,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-10-16,2004,1,3,290,195.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2004-10-17,2004,1,3,291,193.21,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
2004-10-18,2004,1,3,292,191.3,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-19,2004,1,3,293,189.93,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2004-10-20,2004,1,3,294,188.02,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-10-21,2004,1,3,295,186.1,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00536,0.00021,0.0942,0.00368,1,0.0952,0.189,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-10-22,2004,1,4,296,184.74,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2004-10-23,2004,1,4,297,183.37,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2004-10-24,2004,1,4,298,182,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2004-10-25,2004,1,4,299,180.63,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2004-10-26,2004,1,4,300,179.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.086,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2004-10-27,2004,1,4,301,180.09,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2004-10-28,2004,1,4,302,181.45,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2004-10-29,2004,1,5,303,182.27,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2004-10-30,2004,1,5,304,180.36,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2004-10-31,2004,1,5,305,178.45,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2004-11-01,2004,2,5,306,178.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.38,111.2,0.62,111.2,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.0052,0.000203,0.0923,0.00361,1,0.0926,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2004-11-02,2004,2,5,307,178.45,0.78,4,Mod_Dry,29,4,2,2,30,67,0.38,111.5,0.63,111.5,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.093,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-11-03,2004,2,5,308,177.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000202,0.0921,0.0036,1,0.0919,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-11-04,2004,2,5,309,177.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00513,0.000201,0.092,0.0036,1,0.0915,0.183,0.00718,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2004-11-05,2004,2,6,310,177.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.1,0.62,110.1,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.00511,0.0002,0.0918,0.00359,1,0.0911,0.183,0.00716,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-11-06,2004,2,6,311,176.81,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,109.8,0.62,109.8,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0907,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2004-11-07,2004,2,6,312,177.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000202,0.0921,0.0036,1,0.0919,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-11-08,2004,2,6,313,177.9,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00518,0.000203,0.0922,0.00361,1,0.0922,0.184,0.00722,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-11-09,2004,2,6,314,178.72,0.78,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00525,0.000205,0.0926,0.00362,1,0.0933,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2004-11-10,2004,2,6,315,178.45,0.78,4,Mod_Dry,29,4,2,2,30,67,0.38,111.5,0.63,111.5,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.093,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-11-11,2004,2,6,316,178.17,0.78,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.116,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-11-12,2004,2,7,317,177.9,0.79,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-13,2004,2,7,318,177.63,0.79,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-11-14,2004,2,7,319,177.35,0.79,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2004-11-15,2004,2,7,320,178.17,0.78,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.116,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-11-16,2004,2,7,321,181.18,0.77,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2004-11-17,2004,2,7,322,184.19,0.76,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2004-11-18,2004,2,7,323,184.46,0.76,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2004-11-19,2004,2,8,324,183.64,0.77,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,31,30,30,721
2004-11-20,2004,2,8,325,181.73,0.77,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2004-11-21,2004,2,8,326,180.36,0.78,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.2,29.2,29.2,702
2004-11-22,2004,2,8,327,178.99,0.78,5,Dry,23,4,2,2,19,50,0.28,129,0.72,129,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2004-11-23,2004,2,8,328,178.72,0.78,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-24,2004,2,8,329,181.18,0.77,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2004-11-25,2004,2,8,330,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2004-11-26,2004,2,9,331,188.29,0.75,5,Dry,23,4,2,2,19,50,0.27,138.3,0.73,138.3,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-27,2004,2,9,332,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2004-11-28,2004,2,9,333,185.01,0.76,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.225,0.00882,25.3,0.932,0.97,0.904,31.3,30.4,30.4,728
2004-11-29,2004,2,9,334,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2004-11-30,2004,2,9,335,181.73,0.77,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2004-12-01,2004,3,9,336,183.1,0.77,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-12-02,2004,3,9,337,185.01,0.76,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2004-12-03,2004,3,10,338,186.92,0.76,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-12-04,2004,3,10,339,189.93,0.74,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-12-05,2004,3,10,340,192.94,0.74,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2004-12-06,2004,3,10,341,198.13,0.72,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2004-12-07,2004,3,10,342,201.69,0.7,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.0094,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2004-12-08,2004,3,10,343,205.79,0.69,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2004-12-09,2004,3,10,344,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2004-12-10,2004,3,11,345,203.6,0.7,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2004-12-11,2004,3,11,346,200.6,0.71,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,767
2004-12-12,2004,3,11,347,200.87,0.71,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2004-12-13,2004,3,11,348,201.14,0.7,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2004-12-14,2004,3,11,349,198.13,0.72,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2004-12-15,2004,3,11,350,198.95,0.71,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2004-12-16,2004,3,11,351,200.32,0.71,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2004-12-17,2004,3,12,352,198.41,0.71,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2004-12-18,2004,3,12,353,197.04,0.72,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2004-12-19,2004,3,12,354,195.13,0.73,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-12-20,2004,3,12,355,195.95,0.72,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2004-12-21,2004,3,12,356,196.22,0.72,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-12-22,2004,3,12,357,197.59,0.72,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-12-23,2004,3,12,358,200.6,0.71,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,767
2004-12-24,2004,3,13,359,204.7,0.69,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-12-25,2004,3,13,360,206.06,0.69,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-12-26,2004,3,13,361,205.79,0.69,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2004-12-27,2004,3,13,362,208.25,0.68,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2004-12-28,2004,3,13,363,212.9,0.67,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2004-12-29,2004,3,13,364,214.27,0.66,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2004-12-30,2004,3,13,365,216.18,0.66,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2004-12-31,2004,3,14,366,217.55,0.66,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2005-01-01,2004,4,14,1,217.82,0.66,5,Dry,29,5,4,2,33,73,0.34,144.8,0.67,144.8,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00806,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2005-01-02,2004,4,14,2,221.92,0.65,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00841,0.00033,0.11,0.00432,1,0.144,0.253,0.00995,25.2,0.938,0.97,0.91,34.6,33.5,33.5,804
2005-01-03,2004,4,14,3,223.29,0.64,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2005-01-04,2004,4,14,4,223.56,0.64,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2005-01-05,2004,4,14,5,224.93,0.64,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2005-01-06,2004,4,14,6,224.11,0.64,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000338,0.111,0.00436,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2005-01-07,2004,4,15,7,223.84,0.64,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2005-01-08,2004,4,15,8,226.3,0.63,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2005-01-09,2004,4,15,9,228.76,0.63,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
