date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-01-10,2004,4,15,10,229.03,0.63,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2005-01-11,2004,4,15,11,229.31,0.63,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000355,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2005-01-12,2004,4,15,12,231.22,0.62,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2005-01-13,2004,4,15,13,234.77,0.61,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2005-01-14,2004,4,16,14,241.06,0.6,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2005-01-15,2004,4,16,15,247.35,0.58,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,949
2005-01-16,2004,4,16,16,253.1,0.57,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2005-01-17,2004,4,16,17,258.84,0.56,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2005-01-18,2004,4,16,18,264.58,0.55,5,Dry,29,5,4,2,33,73,0.28,191.6,0.72,191.6,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2005-01-19,2004,4,16,19,270.87,0.54,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2005-01-20,2004,4,16,20,273.88,0.54,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2005-01-21,2004,4,17,21,276.88,0.53,5,Dry,29,5,4,2,33,73,0.26,203.9,0.74,203.9,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2005-01-22,2004,4,17,22,283.17,0.53,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2005-01-23,2004,4,17,23,287.82,0.52,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2005-01-24,2004,4,17,24,293.02,0.51,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-01-25,2004,4,17,25,294.38,0.51,5,Dry,29,5,4,2,33,73,0.25,221.4,0.75,221.4,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2005-01-26,2004,4,17,26,296.3,0.51,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-01-27,2004,4,17,27,299.31,0.5,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2005-01-28,2004,4,18,28,301.77,0.5,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2005-01-29,2004,4,18,29,303.13,0.5,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2005-01-30,2004,4,18,30,304.5,0.5,5,Dry,29,5,4,2,33,73,0.24,231.5,0.76,231.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0988,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
2005-01-31,2004,4,18,31,309.15,0.49,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2005-02-01,2004,5,18,32,313.8,0.48,5,Dry,31,6,4,3,41,85,0.27,228.8,0.73,228.8,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.0969,0.243,0.0097,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1190
2005-02-02,2004,5,18,33,316.26,0.48,5,Dry,31,6,4,3,41,85,0.27,231.3,0.73,231.3,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0986,0.246,0.00982,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2005-02-03,2004,5,18,34,318.72,0.48,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2005-02-04,2004,5,19,35,321.73,0.47,5,Dry,31,6,4,3,41,85,0.26,236.7,0.74,236.7,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
2005-02-05,2004,5,19,36,322,0.47,5,Dry,31,6,4,3,41,85,0.26,237,0.74,237,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.15,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
2005-02-06,2004,5,19,37,322.27,0.47,5,Dry,31,6,4,3,41,85,0.26,237.3,0.74,237.3,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2005-02-07,2004,5,19,38,324.19,0.47,5,Dry,31,6,4,3,41,85,0.26,239.2,0.74,239.2,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52.1,1250
2005-02-08,2004,5,19,39,325.56,0.47,5,Dry,31,6,4,3,41,85,0.26,240.6,0.74,240.6,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00605,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
2005-02-09,2004,5,19,40,328.56,0.47,5,Dry,31,6,4,3,41,85,0.26,243.6,0.74,243.6,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000659,0.152,0.00611,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.5,53.1,1270
2005-02-10,2004,5,19,41,331.02,0.46,5,Dry,31,6,4,3,41,85,0.26,246,0.74,246,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.153,0.00615,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2005-02-11,2004,5,20,42,334.03,0.46,5,Dry,31,6,4,3,41,85,0.25,249,0.75,249,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2005-02-12,2004,5,20,43,338.13,0.46,5,Dry,31,6,4,3,41,85,0.25,253.1,0.75,253.1,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0185,0.000742,0.158,0.00634,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.2,1320
2005-02-13,2004,5,20,44,344.42,0.45,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000862,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2005-02-14,2004,5,20,45,349.07,0.44,5,Dry,31,6,4,3,41,85,0.24,264.1,0.76,264.1,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.000951,0.167,0.00671,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2005-02-15,2004,5,20,46,356.45,0.44,5,Dry,31,6,4,3,41,85,0.24,271.4,0.76,271.4,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0271,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-02-16,2004,5,20,47,365.48,0.43,5,Dry,31,6,4,3,41,85,0.23,280.5,0.77,280.5,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2005-02-17,2004,5,20,48,371.22,0.42,5,Dry,31,6,4,3,41,85,0.23,286.2,0.77,286.2,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0341,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
2005-02-18,2004,5,21,49,374.77,0.42,5,Dry,31,6,4,3,41,85,0.23,289.8,0.77,289.8,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2005-02-19,2004,5,21,50,378.88,0.41,5,Dry,31,6,4,3,41,85,0.22,293.9,0.78,293.9,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2005-02-20,2004,5,21,51,380.79,0.41,5,Dry,31,6,4,3,41,85,0.22,295.8,0.78,295.8,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2005-02-21,2004,5,21,52,384.35,0.41,5,Dry,31,6,4,3,41,85,0.22,299.4,0.78,299.4,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2005-02-22,2004,5,21,53,390.09,0.4,5,Dry,31,6,4,3,41,85,0.22,305.1,0.78,305.1,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-02-23,2004,5,21,54,391.45,0.4,5,Dry,31,6,4,3,41,85,0.22,306.4,0.78,306.4,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0436,0.00177,0.202,0.00819,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
2005-02-24,2004,5,21,55,393.37,0.4,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0446,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2005-02-25,2004,5,22,56,394.74,0.4,5,Dry,31,6,4,3,41,85,0.21,309.7,0.79,309.7,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00184,0.205,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2005-02-26,2004,5,22,57,392.82,0.4,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2005-02-27,2004,5,22,58,393.1,0.4,5,Dry,31,6,4,3,41,85,0.22,308.1,0.78,308.1,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00825,2,0.15,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2005-02-28,2004,5,22,59,393.37,0.4,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0446,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2005-03-01,2004,6,22,60,391.45,0.4,5,Dry,36,8,6,4,53,107,0.27,284.4,0.73,284.4,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.154,0.0333,0.00135,0.187,0.00758,2,0.135,0.321,0.013,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2005-03-02,2004,6,22,61,388.45,0.4,5,Dry,36,8,6,4,53,107,0.28,281.4,0.72,281.4,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.153,0.0318,0.00129,0.184,0.00748,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
2005-03-03,2004,6,22,62,384.89,0.41,5,Dry,36,8,6,4,53,107,0.28,277.9,0.72,277.9,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0302,0.00122,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.908,31.1,30.1,60.3,1450
2005-03-04,2004,6,23,63,381.34,0.41,5,Dry,36,8,6,4,53,107,0.28,274.3,0.72,274.3,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0285,0.00115,0.178,0.00723,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.7,29.7,59.5,1430
2005-03-05,2004,6,23,64,378.88,0.41,5,Dry,36,8,6,4,53,107,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0273,0.00111,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-06,2004,6,23,65,375.87,0.42,5,Dry,36,8,6,4,53,107,0.28,268.9,0.71,268.9,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0259,0.00105,0.174,0.00704,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2005-03-07,2004,6,23,66,376.14,0.42,5,Dry,36,8,6,4,53,107,0.28,269.1,0.72,269.1,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.026,0.00105,0.174,0.00705,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-03-08,2004,6,23,67,379.7,0.41,5,Dry,36,8,6,4,53,107,0.28,272.7,0.72,272.7,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-03-09,2004,6,23,68,378.88,0.41,5,Dry,36,8,6,4,53,107,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0273,0.00111,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-10,2004,6,23,69,377.51,0.42,5,Dry,36,8,6,4,53,107,0.28,270.5,0.72,270.5,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.00709,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2005-03-11,2004,6,24,70,378.88,0.41,5,Dry,36,8,6,4,53,107,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0273,0.00111,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-12,2004,6,24,71,379.15,0.41,5,Dry,36,8,6,4,53,107,0.28,272.1,0.72,272.1,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0275,0.00111,0.177,0.00715,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2005-03-13,2004,6,24,72,378.33,0.41,5,Dry,36,8,6,4,53,107,0.28,271.3,0.72,271.3,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0271,0.0011,0.176,0.00712,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2005-03-14,2004,6,24,73,381.34,0.41,5,Dry,36,8,6,4,53,107,0.28,274.3,0.72,274.3,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0285,0.00115,0.178,0.00723,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.7,29.7,59.5,1430
2005-03-15,2004,6,24,74,380.52,0.41,5,Dry,36,8,6,4,53,107,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.0072,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
2005-03-16,2004,6,24,75,379.7,0.41,5,Dry,36,8,6,4,53,107,0.28,272.7,0.72,272.7,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-03-17,2004,6,24,76,380.52,0.41,5,Dry,36,8,6,4,53,107,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.0072,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
2005-03-18,2004,6,25,77,377.51,0.42,5,Dry,36,8,6,4,53,107,0.28,270.5,0.72,270.5,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.00709,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2005-03-19,2004,6,25,78,374.5,0.42,5,Dry,36,8,6,4,53,107,0.29,267.5,0.71,267.5,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00699,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
2005-03-20,2004,6,25,79,373.13,0.42,5,Dry,36,8,6,4,53,107,0.29,266.1,0.71,266.1,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0246,0.000995,0.172,0.00694,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.7,1390
2005-03-21,2004,6,25,80,372.86,0.42,5,Dry,36,8,6,4,53,107,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0245,0.00099,0.171,0.00693,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2005-03-22,2004,6,25,81,373.68,0.42,5,Dry,36,8,6,4,53,107,0.29,266.7,0.71,266.7,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0249,0.00101,0.172,0.00696,2,0.123,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-03-23,2004,6,25,82,376.14,0.42,5,Dry,36,8,6,4,53,107,0.28,269.1,0.72,269.1,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.026,0.00105,0.174,0.00705,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-03-24,2004,6,25,83,382.43,0.41,5,Dry,36,8,6,4,53,107,0.28,275.4,0.72,275.4,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.029,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
2005-03-25,2004,6,26,84,389.81,0.4,5,Dry,36,8,6,4,53,107,0.27,282.8,0.73,282.8,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0325,0.00132,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2005-03-26,2004,6,26,85,396.65,0.4,5,Dry,36,8,6,4,53,107,0.27,289.6,0.73,289.6,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0357,0.00145,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-03-27,2004,6,26,86,401.85,0.39,5,Dry,36,8,6,4,53,107,0.27,294.9,0.73,294.9,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0382,0.00155,0.195,0.00795,2,0.142,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,32,63.9,1530
2005-03-28,2004,6,26,87,408.13,0.39,5,Dry,36,8,6,4,53,107,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00167,0.201,0.00817,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.3,1570
2005-03-29,2004,6,26,88,417.16,0.38,5,Dry,36,8,6,4,53,107,0.26,310.2,0.74,310.2,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.163,0.0454,0.00185,0.208,0.00848,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
2005-03-30,2004,6,26,89,426.73,0.37,5,Dry,36,8,6,4,53,107,0.25,319.7,0.75,319.7,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0499,0.00204,0.216,0.00882,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.2,1660
2005-03-31,2004,6,26,90,436.3,0.37,5,Dry,36,8,6,4,53,107,0.24,329.3,0.76,329.3,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0544,0.00223,0.224,0.00916,2,0.165,0.389,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2005-04-01,2004,7,27,91,445.87,0.36,5,Dry,40,10,8,5,62,125,0.28,320.9,0.72,320.9,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0505,0.00207,0.22,0.00901,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2005-04-02,2004,7,27,92,455.99,0.35,5,Dry,40,10,8,5,62,125,0.27,331,0.73,331,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.00937,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2005-04-03,2004,7,27,93,469.38,0.34,5,Dry,40,10,8,5,62,125,0.27,344.4,0.73,344.4,0,0,0,0,-5,5,40,10,8,0,67,402,990,965.7,24.3,0.178,0.0615,0.00253,0.239,0.00984,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
2005-04-04,2004,7,27,94,482.78,0.33,5,Dry,40,10,8,5,62,125,0.26,357.8,0.74,357.8,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.0679,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2005-04-05,2004,7,27,95,493.99,0.32,5,Dry,40,10,8,5,62,125,0.25,369,0.75,369,0,0,0,0,-5,5,40,10,8,0,67,427,990,965.8,24.2,0.186,0.0732,0.00303,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.8,1920
2005-04-06,2004,7,27,96,506.3,0.31,5,Dry,40,10,8,5,62,125,0.25,381.3,0.75,381.3,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.191,0.079,0.00327,0.27,0.0112,2,0.2,0.469,0.0195,23.7,0.953,0.98,0.934,42.1,41.3,82.6,1980
2005-04-07,2004,7,27,97,518.6,0.31,5,Dry,40,10,8,5,62,125,0.24,393.6,0.76,393.6,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0848,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2005-04-08,2004,7,28,98,529.81,0.3,5,Dry,40,10,8,5,62,125,0.24,404.8,0.76,404.8,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0901,0.00375,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2005-04-09,2004,7,28,99,542.67,0.29,5,Dry,40,10,8,5,62,125,0.23,417.7,0.77,417.7,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.203,0.0961,0.00401,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2005-04-10,2004,7,28,100,554.97,0.28,5,Dry,40,10,8,5,62,125,0.23,430,0.78,430,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2005-04-11,2004,7,28,101,567.27,0.28,5,Dry,40,10,8,5,62,125,0.22,442.3,0.78,442.3,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2005-04-12,2004,7,28,102,581.22,0.27,5,Dry,40,10,8,5,62,125,0.21,456.2,0.79,456.2,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.584,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-04-13,2004,7,28,103,594.62,0.26,5,Dry,40,10,8,5,62,125,0.21,469.6,0.79,469.6,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.226,0.121,0.00509,0.347,0.0146,2,0.259,0.607,0.0256,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-04-14,2004,7,28,104,608.02,0.26,5,Dry,40,10,8,5,62,125,0.21,483,0.79,483,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-04-15,2004,7,29,105,621.96,0.25,5,Dry,40,10,8,5,62,125,0.2,497,0.8,497,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.134,0.00566,0.375,0.0159,3,0.166,0.542,0.0229,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2005-04-16,2004,7,29,106,635.91,0.24,5,Dry,40,10,8,5,62,125,0.2,510.9,0.8,510.9,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00604,0.392,0.0166,3,0.172,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2005-04-17,2004,7,29,107,647.12,0.24,5,Dry,40,10,8,5,62,125,0.19,522.1,0.81,522.1,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2005-04-18,2004,7,29,108,657.78,0.24,5,Dry,40,10,8,5,62,125,0.19,532.8,0.81,532.8,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00669,0.419,0.0179,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2005-04-19,2004,7,29,109,665.71,0.23,5,Dry,40,10,8,5,62,125,0.19,540.7,0.81,540.7,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00692,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2005-04-20,2004,7,29,110,672,0.23,5,Dry,40,10,8,5,62,125,0.19,547,0.81,547,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.00711,0.437,0.0187,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2005-04-21,2004,7,29,111,677.2,0.23,5,Dry,40,10,8,5,62,125,0.18,552.2,0.81,552.2,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00726,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.1,38,114,2740
2005-04-22,2004,7,30,112,679.66,0.23,5,Dry,40,10,8,5,62,125,0.18,554.7,0.82,554.7,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2005-04-23,2004,7,30,113,679.93,0.23,5,Dry,40,10,8,5,62,125,0.18,554.9,0.82,554.9,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.447,0.0191,3,0.192,0.639,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2005-04-24,2004,7,30,114,678.02,0.23,5,Dry,40,10,8,5,62,125,0.18,553,0.82,553,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2005-04-25,2004,7,30,115,674.46,0.23,5,Dry,40,10,8,5,62,125,0.18,549.5,0.81,549.5,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00718,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2005-04-26,2004,7,30,116,668.72,0.23,5,Dry,40,10,8,5,62,125,0.19,543.7,0.81,543.7,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.268,0.164,0.00701,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2005-04-27,2004,7,30,117,661.88,0.23,5,Dry,40,10,8,5,62,125,0.19,536.9,0.81,536.9,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00681,0.424,0.0181,3,0.184,0.608,0.0259,22.8,0.95,0.972,0.923,38.1,37,111,2660
2005-04-28,2004,7,30,118,653.41,0.24,5,Dry,40,10,8,5,62,125,0.19,528.4,0.81,528.4,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00656,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2005-04-29,2004,7,31,119,644.38,0.24,5,Dry,40,10,8,5,62,125,0.19,519.4,0.81,519.4,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.255,0.148,0.00629,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2005-04-30,2004,7,31,120,633.72,0.25,5,Dry,40,10,8,5,62,125,0.2,508.7,0.8,508.7,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.00598,0.389,0.0165,3,0.171,0.561,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
2005-05-01,2004,8,31,121,621.96,0.25,5,Dry,42,9,8,6,82,147,0.24,475,0.76,475,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00522,0.353,0.015,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2005-05-02,2004,8,31,122,610.75,0.26,5,Dry,42,9,8,6,82,147,0.24,463.8,0.76,463.8,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00498,0.341,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-05-03,2004,8,31,123,598.99,0.26,5,Dry,42,9,8,6,82,147,0.24,452,0.76,452,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2005-05-04,2004,8,31,124,587.24,0.27,5,Dry,42,9,8,6,82,147,0.25,440.2,0.75,440.2,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
2005-05-05,2004,8,31,125,574.38,0.27,5,Dry,42,9,8,6,82,147,0.26,427.4,0.74,427.4,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.7,45.7,91.5,2200
2005-05-06,2004,8,32,126,563.17,0.28,5,Dry,42,9,8,6,82,147,0.26,416.2,0.74,416.2,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0954,0.004,0.299,0.0125,2,0.223,0.522,0.0219,23.3,0.956,0.98,0.937,45.5,44.6,89.3,2140
2005-05-07,2004,8,32,127,551.42,0.28,5,Dry,42,9,8,6,82,147,0.27,404.4,0.73,404.4,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0899,0.00376,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,86.9,2090
2005-05-08,2004,8,32,128,539.66,0.29,5,Dry,42,9,8,6,82,147,0.27,392.7,0.73,392.7,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0843,0.00352,0.279,0.0117,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
2005-05-09,2004,8,32,129,527.9,0.3,5,Dry,42,9,8,6,82,147,0.28,380.9,0.72,380.9,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.0788,0.00328,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2005-05-10,2004,8,32,130,516.14,0.31,5,Dry,42,9,8,6,82,147,0.28,369.1,0.71,369.1,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0732,0.00304,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.977,0.93,40.7,39.8,79.5,1910
2005-05-11,2004,8,32,131,504.93,0.32,5,Dry,42,9,8,6,82,147,0.29,357.9,0.71,357.9,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0679,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
2005-05-12,2004,8,32,132,494.81,0.32,5,Dry,42,9,8,6,82,147,0.3,347.8,0.7,347.8,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0632,0.00261,0.242,0.01,2,0.177,0.42,0.0174,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
2005-05-13,2004,8,33,133,484.15,0.33,5,Dry,42,9,8,6,82,147,0.3,337.1,0.7,337.1,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0581,0.0024,0.233,0.00964,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
2005-05-14,2004,8,33,134,473.49,0.34,5,Dry,42,9,8,6,82,147,0.31,326.5,0.69,326.5,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.172,0.0531,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
2005-05-15,2004,8,33,135,463.37,0.35,5,Dry,42,9,8,6,82,147,0.32,316.4,0.68,316.4,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0483,0.00199,0.216,0.0089,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,68,1630
2005-05-16,2004,8,33,136,454.35,0.35,5,Dry,42,9,8,6,82,147,0.32,307.4,0.68,307.4,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00858,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.1,33,66.1,1590
2005-05-17,2004,8,33,137,444.77,0.36,5,Dry,42,9,8,6,82,147,0.33,297.8,0.67,297.8,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00824,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
2005-05-18,2004,8,33,138,435.2,0.37,5,Dry,42,9,8,6,82,147,0.34,288.2,0.66,288.2,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.035,0.00143,0.193,0.0079,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,32,31,62,1490
2005-05-19,2004,8,33,139,427.27,0.37,5,Dry,42,9,8,6,82,147,0.34,280.3,0.66,280.3,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00762,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2005-05-20,2004,8,34,140,418.8,0.38,5,Dry,42,9,8,6,82,147,0.35,271.8,0.65,271.8,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0273,0.00111,0.18,0.00732,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2005-05-21,2004,8,34,141,410.32,0.39,5,Dry,42,9,8,6,82,147,0.36,263.3,0.64,263.3,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.0233,0.000948,0.173,0.00703,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
2005-05-22,2004,8,34,142,402.39,0.39,5,Dry,42,9,8,6,82,147,0.36,255.4,0.64,255.4,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0195,0.000795,0.166,0.00675,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2005-05-23,2004,8,34,143,395.56,0.4,5,Dry,42,9,8,6,82,147,0.37,248.6,0.63,248.6,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000685,0.161,0.00654,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2005-05-24,2004,8,34,144,388.17,0.4,5,Dry,42,9,8,6,82,147,0.38,241.2,0.62,241.2,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000659,0.158,0.0064,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2005-05-25,2004,8,34,145,380.79,0.41,5,Dry,42,9,8,6,82,147,0.39,233.8,0.61,233.8,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000633,0.154,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2005-05-26,2004,8,34,146,373.41,0.42,5,Dry,42,9,8,6,82,147,0.39,226.4,0.61,226.4,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000606,0.151,0.00612,1,0.248,0.399,0.0161,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
2005-05-27,2004,8,35,147,366.57,0.43,5,Dry,42,9,8,6,82,147,0.4,219.6,0.6,219.6,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00599,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-05-28,2004,8,35,148,360.83,0.43,5,Dry,42,9,8,6,82,147,0.41,213.8,0.59,213.8,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
2005-05-29,2004,8,35,149,354.54,0.44,5,Dry,42,9,8,6,82,147,0.41,207.5,0.58,207.5,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2005-05-30,2004,8,35,150,348.25,0.45,5,Dry,42,9,8,6,82,147,0.42,201.3,0.58,201.3,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00564,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2005-05-31,2004,8,35,151,342.51,0.45,5,Dry,42,9,8,6,82,147,0.43,195.5,0.57,195.5,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.206,0.344,0.0138,24.5,0.954,0.98,0.934,44.9,44,44,1060
2005-06-01,2004,9,35,152,336.77,0.46,5,Dry,39,9,7,5,59,119,0.35,217.8,0.65,217.8,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000572,0.146,0.00586,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2005-06-02,2004,9,35,153,332.12,0.46,5,Dry,39,9,7,5,59,119,0.36,213.1,0.64,213.1,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000556,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2005-06-03,2004,9,36,154,326.92,0.47,5,Dry,39,9,7,5,59,119,0.36,207.9,0.64,207.9,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47,47,1130
2005-06-04,2004,9,36,155,321.73,0.47,5,Dry,39,9,7,5,59,119,0.37,202.7,0.63,202.7,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-06-05,2004,9,36,156,316.53,0.48,5,Dry,39,9,7,5,59,119,0.38,197.5,0.62,197.5,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0125,0.000501,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2005-06-06,2004,9,36,157,311.88,0.49,5,Dry,39,9,7,5,59,119,0.38,192.9,0.62,192.9,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2005-06-07,2004,9,36,158,307.24,0.49,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-06-08,2004,9,36,159,303.68,0.5,5,Dry,39,9,7,5,59,119,0.39,184.7,0.61,184.7,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0114,0.000456,0.132,0.00525,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2005-06-09,2004,9,36,160,299.58,0.5,5,Dry,39,9,7,5,59,119,0.4,180.6,0.6,180.6,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2005-06-10,2004,9,37,161,295.48,0.51,5,Dry,39,9,7,5,59,119,0.4,176.5,0.6,176.5,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0108,0.000428,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.8,39.8,955
2005-06-11,2004,9,37,162,291.38,0.51,5,Dry,39,9,7,5,59,119,0.41,172.4,0.59,172.4,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000414,0.126,0.00502,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.7,38.7,38.7,930
2005-06-12,2004,9,37,163,287.27,0.52,5,Dry,39,9,7,5,59,119,0.41,168.3,0.59,168.3,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.0101,0.0004,0.124,0.00495,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
2005-06-13,2004,9,37,164,283.17,0.53,5,Dry,39,9,7,5,59,119,0.42,164.2,0.58,164.2,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.0097,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2005-06-14,2004,9,37,165,279.62,0.53,5,Dry,39,9,7,5,59,119,0.43,160.6,0.57,160.6,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.0094,0.000373,0.121,0.00481,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2005-06-15,2004,9,37,166,276.06,0.54,5,Dry,39,9,7,5,59,119,0.43,157.1,0.57,157.1,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.0091,0.000361,0.119,0.00474,1,0.155,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
2005-06-16,2004,9,37,167,272.51,0.54,5,Dry,39,9,7,5,59,119,0.44,153.5,0.56,153.5,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.0088,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2005-06-17,2004,9,38,168,268.95,0.55,5,Dry,39,9,7,5,59,119,0.44,149.9,0.56,149.9,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.0085,0.000337,0.116,0.00461,1,0.145,0.261,0.0104,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2005-06-18,2004,9,38,169,266.49,0.55,5,Dry,39,9,7,5,59,119,0.45,147.5,0.55,147.5,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00829,0.000328,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2005-06-19,2004,9,38,170,263.49,0.56,5,Dry,39,9,7,5,59,119,0.45,144.5,0.55,144.5,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00803,0.000318,0.114,0.00451,1,0.138,0.252,0.00996,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2005-06-20,2004,9,38,171,260.48,0.56,5,Dry,39,9,7,5,59,119,0.46,141.5,0.54,141.5,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00778,0.000308,0.113,0.00446,1,0.133,0.246,0.00975,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2005-06-21,2004,9,38,172,257.47,0.57,5,Dry,39,9,7,5,59,119,0.46,138.5,0.54,138.5,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00752,0.000298,0.111,0.00441,1,0.129,0.241,0.00953,25,0.934,0.97,0.906,31.8,30.8,30.8,739
2005-06-22,2004,9,38,173,254.46,0.57,5,Dry,39,9,7,5,59,119,0.47,135.5,0.53,135.5,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00726,0.000287,0.11,0.00435,1,0.125,0.235,0.00931,25,0.933,0.97,0.905,31,30.1,30.1,723
2005-06-23,2004,9,38,174,251.45,0.58,5,Dry,39,9,7,5,59,119,0.47,132.4,0.53,132.4,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.00701,0.000277,0.109,0.0043,1,0.121,0.23,0.00909,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2005-06-24,2004,9,39,175,248.45,0.58,5,Dry,39,9,7,5,59,119,0.48,129.4,0.52,129.4,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.101,0.00675,0.000267,0.107,0.00424,1,0.117,0.225,0.00888,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
2005-06-25,2004,9,39,176,245.44,0.59,5,Dry,39,9,7,5,59,119,0.48,126.4,0.52,126.4,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0996,0.0065,0.000257,0.106,0.00419,1,0.113,0.219,0.00866,25.1,0.929,0.97,0.901,28.9,28.1,28.1,674
2005-06-26,2004,9,39,177,242.98,0.59,5,Dry,39,9,7,5,59,119,0.49,124,0.51,124,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0987,0.00629,0.000248,0.105,0.00414,1,0.11,0.215,0.00848,25.1,0.928,0.97,0.9,28.4,27.5,27.5,660
2005-06-27,2004,9,39,178,240.52,0.6,5,Dry,39,9,7,5,59,119,0.49,121.5,0.51,121.5,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0978,0.00608,0.00024,0.104,0.0041,1,0.107,0.21,0.0083,25.1,0.926,0.97,0.899,27.8,26.9,26.9,646
2005-06-28,2004,9,39,179,238.06,0.6,5,Dry,39,9,7,5,59,119,0.5,119.1,0.5,119.1,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00587,0.000231,0.103,0.00405,1,0.103,0.206,0.00812,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2005-06-29,2004,9,39,180,235.6,0.61,5,Dry,39,9,7,5,59,119,0.51,116.6,0.49,116.6,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00566,0.000223,0.102,0.00401,1,0.0999,0.202,0.00794,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2005-06-30,2004,9,39,181,233.13,0.62,5,Dry,39,9,7,5,59,119,0.51,114.1,0.49,114.1,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00545,0.000215,0.101,0.00396,1,0.0966,0.197,0.00777,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2005-07-01,2004,10,40,182,230.67,0.62,5,Dry,37,8,6,4,53,108,0.47,122.7,0.53,122.7,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
2005-07-02,2004,10,40,183,229.31,0.63,5,Dry,37,8,6,4,53,108,0.47,121.3,0.53,121.3,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0963,0.00606,0.000238,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
2005-07-03,2004,10,40,184,227.39,0.63,5,Dry,37,8,6,4,53,108,0.47,119.4,0.53,119.4,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2005-07-04,2004,10,40,185,225.48,0.64,5,Dry,37,8,6,4,53,108,0.48,117.5,0.52,117.5,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.095,0.00574,0.000225,0.101,0.00396,1,0.101,0.202,0.00793,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2005-07-05,2004,10,40,186,223.56,0.64,5,Dry,37,8,6,4,53,108,0.48,115.6,0.52,115.6,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0943,0.00557,0.000219,0.0999,0.00392,1,0.0985,0.198,0.00779,25.3,0.922,0.97,0.895,26.4,25.6,25.6,615
2005-07-06,2004,10,40,187,221.65,0.65,5,Dry,37,8,6,4,53,108,0.49,113.7,0.51,113.7,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0936,0.00541,0.000212,0.0991,0.00389,1,0.0959,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2005-07-07,2004,10,40,188,219.74,0.65,5,Dry,37,8,6,4,53,108,0.49,111.7,0.51,111.7,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00385,1,0.0933,0.192,0.00752,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2005-07-08,2004,10,41,189,217.82,0.66,5,Dry,37,8,6,4,53,108,0.5,109.8,0.5,109.8,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0923,0.00508,0.000199,0.0974,0.00382,1,0.0908,0.188,0.00738,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2005-07-09,2004,10,41,190,215.91,0.66,5,Dry,37,8,6,4,53,108,0.5,107.9,0.5,107.9,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0916,0.00492,0.000193,0.0965,0.00379,1,0.0882,0.185,0.00724,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2005-07-10,2004,10,41,191,213.99,0.67,5,Dry,37,8,6,4,53,108,0.51,106,0.49,106,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0909,0.00476,0.000187,0.0957,0.00375,1,0.0856,0.181,0.0071,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2005-07-11,2004,10,41,192,212.08,0.67,5,Dry,37,8,6,4,53,108,0.51,104.1,0.49,104.1,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0903,0.0046,0.00018,0.0949,0.00372,1,0.083,0.178,0.00697,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-07-12,2004,10,41,193,210.17,0.68,5,Dry,37,8,6,4,53,108,0.51,102.2,0.49,102.2,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00443,0.000174,0.094,0.00368,1,0.0804,0.174,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2005-07-13,2004,10,41,194,208.25,0.68,5,Dry,37,8,6,4,53,108,0.52,100.3,0.48,100.3,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0889,0.00427,0.000167,0.0932,0.00365,1,0.0778,0.171,0.00669,25.4,0.911,0.969,0.882,22.7,22,22,528
2005-07-14,2004,10,41,195,206.34,0.69,5,Dry,37,8,6,4,53,108,0.52,98.34,0.48,98.34,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0882,0.00411,0.000161,0.0923,0.00361,1,0.0753,0.168,0.00656,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2005-07-15,2004,10,42,196,204.42,0.69,5,Dry,37,8,6,4,53,108,0.53,96.42,0.47,96.42,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0876,0.00395,0.000154,0.0915,0.00358,1,0.0727,0.164,0.00642,25.4,0,0,0,0,0,0,0
2005-07-16,2004,10,42,197,202.51,0.7,5,Dry,37,8,6,4,53,108,0.53,94.51,0.47,94.51,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0869,0.00378,0.000148,0.0907,0.00354,1,0.0701,0.161,0.00628,25.4,0,0,0,0,0,0,0
2005-07-17,2004,10,42,198,200.6,0.71,5,Dry,37,8,6,4,53,108,0.54,92.6,0.46,92.6,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0862,0.00362,0.000141,0.0898,0.00351,1,0.0675,0.157,0.00615,25.4,0,0,0,0,0,0,0
2005-07-18,2004,10,42,199,199.23,0.71,5,Dry,37,8,6,4,53,108,0.54,91.23,0.46,91.23,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00349,1,0.0657,0.155,0.00605,25.4,0,0,0,0,0,0,0
2005-07-19,2004,10,42,200,197.86,0.72,5,Dry,37,8,6,4,53,108,0.55,89.86,0.45,89.86,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00339,0.000132,0.0886,0.00346,1,0.0638,0.152,0.00596,25.4,0,0,0,0,0,0,0
2005-07-20,2004,10,42,201,196.49,0.72,5,Dry,37,8,6,4,53,108,0.55,88.49,0.45,88.49,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0848,0.00327,0.000128,0.088,0.00344,1,0.062,0.15,0.00586,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,195.13,0.73,5,Dry,37,8,6,4,53,108,0.55,87.13,0.45,87.13,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00316,0.000123,0.0874,0.00342,1,0.0601,0.148,0.00577,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,193.76,0.73,5,Dry,37,8,6,4,53,108,0.56,85.76,0.44,85.76,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00304,0.000119,0.0868,0.00339,1,0.0583,0.145,0.00567,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,192.39,0.74,5,Dry,37,8,6,4,53,108,0.56,84.39,0.44,84.39,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00292,0.000114,0.0862,0.00337,1,0.0564,0.143,0.00558,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,191.02,0.74,5,Dry,37,8,6,4,53,108,0.56,83.02,0.43,83.02,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0828,0.00281,0.00011,0.0856,0.00335,1,0.0546,0.14,0.00548,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,189.66,0.75,5,Dry,37,8,6,4,53,108,0.57,81.66,0.43,81.66,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0824,0.00269,0.000105,0.085,0.00332,1,0.0527,0.138,0.00539,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,188.29,0.75,5,Dry,37,8,6,4,53,108,0.57,80.29,0.43,80.29,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0819,0.00257,0.000101,0.0844,0.0033,1,0.0509,0.135,0.00529,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,186.92,0.76,5,Dry,37,8,6,4,53,108,0.58,78.92,0.42,78.92,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0814,0.00246,0.0000961,0.0838,0.00328,1,0.049,0.133,0.0052,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,185.56,0.76,5,Dry,37,8,6,4,53,108,0.58,77.56,0.42,77.56,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0809,0.00234,0.0000916,0.0832,0.00326,1,0.0472,0.13,0.0051,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,184.19,0.76,5,Dry,37,8,6,4,53,108,0.59,76.19,0.41,76.19,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0804,0.00223,0.0000871,0.0826,0.00323,1,0.0454,0.128,0.00501,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,182.82,0.77,5,Dry,37,8,6,4,53,108,0.59,74.82,0.41,74.82,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0799,0.00211,0.0000825,0.082,0.00321,1,0.0435,0.126,0.00491,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,181.45,0.77,5,Dry,37,8,6,4,53,108,0.59,73.45,0.41,73.45,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0795,0.00199,0.000078,0.0814,0.00319,1,0.0417,0.123,0.00482,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,180.09,0.78,5,Dry,34,7,5,3,44,93,0.52,87.09,0.48,87.09,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0857,0.00335,1,0.0601,0.146,0.0057,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,177.08,0.79,5,Dry,34,7,5,3,44,93,0.53,84.08,0.47,84.08,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.0029,0.000113,0.0843,0.0033,1,0.056,0.14,0.00549,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,174.62,0.8,5,Dry,34,7,5,3,44,93,0.53,81.62,0.47,81.62,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00269,0.000105,0.0833,0.00326,1,0.0527,0.136,0.00532,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,173.25,0.8,5,Dry,34,7,5,3,44,93,0.54,80.25,0.46,80.25,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00257,0.000101,0.0827,0.00324,1,0.0508,0.133,0.00523,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,171.34,0.81,5,Dry,34,7,5,3,44,93,0.54,78.34,0.46,78.34,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00241,0.0000943,0.0818,0.0032,1,0.0483,0.13,0.00509,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,169.42,0.81,5,Dry,34,7,5,3,44,93,0.55,76.42,0.45,76.42,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00225,0.0000879,0.081,0.00317,1,0.0457,0.127,0.00496,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,167.51,0.82,5,Dry,34,7,5,3,44,93,0.56,74.51,0.45,74.51,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00208,0.0000816,0.0801,0.00314,1,0.0431,0.123,0.00483,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,165.6,0.82,5,Dry,34,7,5,3,44,93,0.56,72.6,0.44,72.6,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00192,0.0000752,0.0793,0.00311,1,0.0405,0.12,0.00469,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,163.68,0.83,5,Dry,34,7,5,3,44,93,0.57,70.68,0.43,70.68,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00176,0.0000689,0.0785,0.00307,1,0.0379,0.116,0.00456,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,161.77,0.84,5,Dry,34,7,5,3,44,93,0.57,68.77,0.42,68.77,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.0016,0.0000625,0.0776,0.00304,1,0.0353,0.113,0.00443,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,159.85,0.84,5,Dry,34,7,5,3,44,93,0.58,66.85,0.42,66.85,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00143,0.0000561,0.0768,0.00301,1,0.0327,0.11,0.00429,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,157.94,0.85,5,Dry,34,7,5,3,44,93,0.59,64.94,0.41,64.94,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000498,0.076,0.00298,1,0.0302,0.106,0.00416,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,156.57,0.86,5,Dry,34,7,5,3,44,93,0.59,63.57,0.41,63.57,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.0000452,0.0754,0.00295,1,0.0283,0.104,0.00406,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,155.2,0.86,5,Dry,34,7,5,3,44,93,0.6,62.2,0.4,62.2,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00104,0.0000407,0.0748,0.00293,1,0.0265,0.101,0.00397,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,153.84,0.86,5,Dry,34,7,5,3,44,93,0.6,60.84,0.4,60.84,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000921,0.0000361,0.0742,0.00291,1,0.0246,0.0988,0.00387,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,152.47,0.87,5,Dry,34,7,5,3,44,93,0.61,59.47,0.39,59.47,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0728,0.000805,0.0000316,0.0736,0.00288,1,0.0228,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,151.1,0.87,5,Dry,34,7,5,3,44,93,0.61,58.1,0.39,58.1,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000689,0.000027,0.073,0.00286,1,0.0209,0.0939,0.00368,25.4,0,0,0,0,0,0,0
