date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-08-18,2004,11,46,230,149.74,0.88,5,Dry,34,7,5,3,44,93,0.62,56.74,0.38,56.74,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000573,0.0000225,0.0724,0.00284,1,0.0191,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,148.37,0.88,5,Dry,34,7,5,3,44,93,0.63,55.37,0.37,55.37,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000456,0.0000179,0.0718,0.00281,1,0.0172,0.089,0.00349,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,147,0.88,5,Dry,34,7,5,3,44,93,0.63,54,0.37,54,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0708,0.00034,0.0000133,0.0712,0.00279,1,0.0154,0.0866,0.00339,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,145.63,0.89,5,Dry,34,7,5,3,44,93,0.64,52.63,0.36,52.63,0,0,0,0,-3,3,34,7,5,0,47,98.6,990,964.5,25.5,0.0708,0.000224,0.00000877,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,144.27,0.89,5,Dry,34,7,5,3,44,93,0.65,51.27,0.35,51.27,0,0,0,0,-3,3,34,7,5,0,47,97.3,990,964.5,25.5,0.0708,0.000108,0.00000423,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,142.9,0.89,5,Dry,34,7,5,3,44,93,0.65,49.9,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,142.63,0.9,5,Dry,34,7,5,3,44,93,0.65,49.63,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,141.81,0.9,5,Dry,34,7,5,3,44,93,0.66,48.81,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,140.99,0.9,5,Dry,34,7,5,3,44,93,0.66,47.99,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,140.17,0.9,5,Dry,34,7,5,3,44,93,0.66,47.17,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,139.35,0.9,5,Dry,34,7,5,3,44,93,0.67,46.35,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,138.52,0.91,5,Dry,34,7,5,3,44,93,0.67,45.52,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,137.7,0.91,5,Dry,34,7,5,3,44,93,0.68,44.7,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,136.88,0.91,5,Dry,34,7,5,3,44,93,0.68,43.88,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,134.97,0.91,5,Dry,30,6,4,2,30,72,0.53,62.97,0.47,62.97,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000432,0.073,0.00286,1,0.0275,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.2,13.2,316
2005-09-02,2004,12,49,245,131.96,0.92,5,Dry,30,6,4,2,30,72,0.55,59.96,0.45,59.96,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000847,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2005-09-03,2004,12,49,246,129.5,0.92,5,Dry,30,6,4,2,30,72,0.56,57.5,0.44,57.5,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000638,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,127.04,0.93,5,Dry,30,6,4,2,30,72,0.57,55.04,0.43,55.04,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,125.67,0.93,5,Dry,30,6,4,2,30,72,0.57,53.67,0.43,53.67,0,0,0,0,-2,2,30,6,4,0,32,93.7,990,964.5,25.5,0.0708,0.000312,0.0000122,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,123.76,0.93,5,Dry,30,6,4,2,30,72,0.58,51.76,0.42,51.76,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.00015,0.00000587,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,121.85,0.93,5,Dry,30,6,4,2,30,72,0.59,49.85,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,119.93,0.94,5,Dry,30,6,4,2,30,72,0.6,47.93,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,118.02,0.94,5,Dry,30,6,4,2,30,72,0.61,46.02,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,116.1,0.95,5,Dry,30,6,4,2,30,72,0.62,44.1,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,114.19,0.95,5,Dry,30,6,4,2,30,72,0.63,42.19,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,112.82,0.95,5,Dry,30,6,4,2,30,72,0.64,40.82,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,111.45,0.96,5,Dry,30,6,4,2,30,72,0.65,39.45,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,110.09,0.96,5,Dry,30,6,4,2,30,72,0.65,38.09,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,108.72,0.96,5,Dry,30,6,4,2,30,72,0.66,36.72,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,107.35,0.96,5,Dry,30,6,4,2,30,72,0.67,35.35,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,105.99,0.96,5,Dry,30,6,4,2,30,72,0.68,33.99,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,104.62,0.97,5,Dry,30,6,4,2,30,72,0.69,32.62,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,104.35,0.97,5,Dry,30,6,4,2,30,72,0.69,32.35,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,103.52,0.97,5,Dry,30,6,4,2,30,72,0.7,31.52,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,102.7,0.97,5,Dry,30,6,4,2,30,72,0.7,30.7,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,101.88,0.97,5,Dry,30,6,4,2,30,72,0.71,29.88,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,101.06,0.97,5,Dry,30,6,4,2,30,72,0.71,29.06,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,100.24,0.97,5,Dry,30,6,4,2,30,72,0.72,28.24,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,99.42,0.97,5,Dry,30,6,4,2,30,72,0.72,27.42,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,98.6,0.97,5,Dry,30,6,4,2,30,72,0.73,26.6,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,97.78,0.97,5,Dry,30,6,4,2,30,72,0.74,25.78,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,96.96,0.97,5,Dry,30,6,4,2,30,72,0.74,24.96,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,96.14,0.97,5,Dry,30,6,4,2,30,72,0.75,24.14,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,95.32,0.98,5,Dry,30,6,4,2,30,72,0.76,23.32,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,93.41,0.98,5,Dry,24,4,2,2,20,52,0.56,41.41,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,92.04,0.98,5,Dry,24,4,2,2,20,52,0.56,40.04,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,90.67,0.98,5,Dry,24,4,2,2,20,52,0.57,38.67,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,89.31,0.98,5,Dry,24,4,2,2,20,52,0.58,37.31,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,89.03,0.98,5,Dry,24,4,2,2,20,52,0.58,37.03,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,88.21,0.98,5,Dry,24,4,2,2,20,52,0.59,36.21,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,87.39,0.98,5,Dry,24,4,2,2,20,52,0.59,35.39,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,86.57,0.98,5,Dry,24,4,2,2,20,52,0.6,34.57,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,85.75,0.98,5,Dry,24,4,2,2,20,52,0.61,33.75,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,84.93,0.98,5,Dry,24,4,2,2,20,52,0.61,32.93,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,84.11,0.98,5,Dry,24,4,2,2,20,52,0.62,32.11,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,83.29,0.98,5,Dry,24,4,2,2,20,52,0.62,31.29,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,82.47,0.98,5,Dry,24,4,2,2,20,52,0.63,30.47,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,81.65,0.99,5,Dry,24,4,2,2,20,52,0.64,29.65,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,80.83,0.99,5,Dry,24,4,2,2,20,52,0.64,28.83,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,80.01,0.99,5,Dry,24,4,2,2,20,52,0.65,28.01,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,80.28,0.99,5,Dry,24,4,2,2,20,52,0.65,28.28,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,79.46,0.99,5,Dry,24,4,2,2,20,52,0.65,27.46,0.35,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,79.19,0.99,5,Dry,24,4,2,2,20,52,0.66,27.19,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,78.37,0.99,5,Dry,24,4,2,2,20,52,0.66,26.37,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,77.55,0.99,5,Dry,24,4,2,2,20,52,0.67,25.55,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,76.73,0.99,5,Dry,24,4,2,2,20,52,0.68,24.73,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,75.91,0.99,5,Dry,24,4,2,2,20,52,0.69,23.91,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,75.63,0.99,5,Dry,24,4,2,2,20,52,0.69,23.63,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,75.36,0.99,5,Dry,24,4,2,2,20,52,0.69,23.36,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,75.09,0.99,5,Dry,24,4,2,2,20,52,0.69,23.09,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,74.81,0.99,5,Dry,24,4,2,2,20,52,0.69,22.81,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,73.99,0.99,5,Dry,24,4,2,2,20,52,0.7,21.99,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,73.72,0.99,5,Dry,24,4,2,2,20,52,0.7,21.72,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,74.54,0.99,5,Dry,24,4,2,2,20,52,0.7,22.54,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,73.72,0.99,5,Dry,24,4,2,2,20,52,0.7,21.72,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,74.54,0.99,5,Dry,23,4,2,2,19,50,0.67,24.54,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,77,0.99,5,Dry,23,4,2,2,19,50,0.65,27,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,81.65,0.99,5,Dry,23,4,2,2,19,50,0.61,31.65,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,85.2,0.98,5,Dry,23,4,2,2,19,50,0.59,35.2,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,86.57,0.98,5,Dry,23,4,2,2,19,50,0.58,36.57,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,89.58,0.98,5,Dry,23,4,2,2,19,50,0.56,39.58,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,93.68,0.98,5,Dry,23,4,2,2,19,50,0.53,43.68,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,99.42,0.97,5,Dry,23,4,2,2,19,50,0.5,49.42,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,103.52,0.97,5,Dry,23,4,2,2,19,50,0.48,53.52,0.52,53.52,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,104.35,0.97,5,Dry,23,4,2,2,19,50,0.48,54.35,0.52,54.35,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.00037,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,107.9,0.96,5,Dry,23,4,2,2,19,50,0.46,57.9,0.54,57.9,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,113.64,0.95,5,Dry,23,4,2,2,19,50,0.44,63.64,0.56,63.64,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-11-13,2005,2,7,317,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2005-11-14,2005,2,7,318,117.47,0.94,5,Dry,23,4,2,2,19,50,0.43,67.47,0.57,67.47,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00148,0.0000582,0.0723,0.00284,1,0.0336,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-11-15,2005,2,7,319,116.65,0.95,5,Dry,23,4,2,2,19,50,0.43,66.65,0.57,66.65,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2005-11-16,2005,2,7,320,115.83,0.95,5,Dry,23,4,2,2,19,50,0.43,65.83,0.57,65.83,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
2005-11-17,2005,2,7,321,116.1,0.95,5,Dry,23,4,2,2,19,50,0.43,66.1,0.57,66.1,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2005-11-18,2005,2,7,322,116.92,0.95,5,Dry,23,4,2,2,19,50,0.43,66.92,0.57,66.92,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-11-19,2005,2,8,323,119.93,0.94,5,Dry,23,4,2,2,19,50,0.42,69.93,0.58,69.93,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2005-11-20,2005,2,8,324,122.39,0.93,5,Dry,23,4,2,2,19,50,0.41,72.39,0.59,72.39,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000746,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,385
2005-11-21,2005,2,8,325,120.48,0.94,5,Dry,23,4,2,2,19,50,0.41,70.48,0.58,70.48,0,0,0,0,-2,2,23,4,2,0,21,99.5,990,964.5,25.5,0.0708,0.00174,0.0000683,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2005-11-22,2005,2,8,326,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2005-11-23,2005,2,8,327,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2005-11-24,2005,2,8,328,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2005-11-25,2005,2,8,329,124.31,0.93,5,Dry,23,4,2,2,19,50,0.4,74.31,0.6,74.31,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.000081,0.0741,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2005-11-26,2005,2,9,330,129.5,0.92,5,Dry,23,4,2,2,19,50,0.39,79.5,0.61,79.5,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000983,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-11-27,2005,2,9,331,133.06,0.92,5,Dry,23,4,2,2,19,50,0.38,83.06,0.62,83.06,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2005-11-28,2005,2,9,332,137.16,0.91,5,Dry,23,4,2,2,19,50,0.36,87.16,0.64,87.16,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00312,1,0.0602,0.14,0.00548,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2005-11-29,2005,2,9,333,139.07,0.9,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2005-11-30,2005,2,9,334,140.99,0.9,5,Dry,23,4,2,2,19,50,0.35,90.99,0.65,90.99,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-12-01,2005,3,9,335,142.9,0.89,5,Dry,26,4,3,2,24,59,0.41,83.9,0.59,83.9,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
2005-12-02,2005,3,9,336,140.99,0.9,5,Dry,26,4,3,2,24,59,0.42,81.99,0.58,81.99,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00272,0.000107,0.0788,0.00309,1,0.0532,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.2,18.2,438
2005-12-03,2005,3,10,337,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-12-04,2005,3,10,338,145.36,0.89,5,Dry,26,4,3,2,24,59,0.41,86.36,0.59,86.36,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2005-12-05,2005,3,10,339,148.92,0.88,5,Dry,26,4,3,2,24,59,0.4,89.92,0.6,89.92,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2005-12-06,2005,3,10,340,150.28,0.87,5,Dry,26,4,3,2,24,59,0.39,91.28,0.61,91.28,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-07,2005,3,10,341,148.37,0.88,5,Dry,26,4,3,2,24,59,0.4,89.37,0.6,89.37,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2005-12-08,2005,3,10,342,149.19,0.88,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2005-12-09,2005,3,10,343,152.2,0.87,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2005-12-10,2005,3,11,344,153.02,0.87,5,Dry,26,4,3,2,24,59,0.39,94.02,0.61,94.02,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-12-11,2005,3,11,345,151.65,0.87,5,Dry,26,4,3,2,24,59,0.39,92.65,0.61,92.65,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
2005-12-12,2005,3,11,346,151.92,0.87,5,Dry,26,4,3,2,24,59,0.39,92.92,0.61,92.92,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0836,0.00328,1,0.0679,0.152,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
2005-12-13,2005,3,11,347,153.29,0.87,5,Dry,26,4,3,2,24,59,0.39,94.29,0.61,94.29,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00376,0.000148,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2005-12-14,2005,3,11,348,152.47,0.87,5,Dry,26,4,3,2,24,59,0.39,93.47,0.61,93.47,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0839,0.00329,1,0.0687,0.153,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2005-12-15,2005,3,11,349,152.2,0.87,5,Dry,26,4,3,2,24,59,0.39,93.2,0.61,93.2,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2005-12-16,2005,3,11,350,152.47,0.87,5,Dry,26,4,3,2,24,59,0.39,93.47,0.61,93.47,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0839,0.00329,1,0.0687,0.153,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2005-12-17,2005,3,12,351,156.57,0.86,5,Dry,26,4,3,2,24,59,0.38,97.57,0.62,97.57,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0857,0.00336,1,0.0742,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.4,21.4,515
2005-12-18,2005,3,12,352,159.03,0.85,5,Dry,26,4,3,2,24,59,0.37,100,0.63,100,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000167,0.0867,0.0034,1,0.0775,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2005-12-19,2005,3,12,353,159.85,0.84,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2005-12-20,2005,3,12,354,160.67,0.84,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2005-12-21,2005,3,12,355,163.68,0.83,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2005-12-22,2005,3,12,356,165.6,0.82,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2005-12-23,2005,3,12,357,164.23,0.83,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0846,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2005-12-24,2005,3,13,358,161.77,0.84,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00449,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2005-12-25,2005,3,13,359,162.04,0.84,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.0881,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-12-26,2005,3,13,360,164.5,0.83,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-12-27,2005,3,13,361,167.51,0.82,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
2005-12-28,2005,3,13,362,170.52,0.81,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0865,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2005-12-29,2005,3,13,363,170.79,0.81,5,Dry,26,4,3,2,24,59,0.34,111.8,0.66,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000206,0.0919,0.0036,1,0.0934,0.185,0.00725,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2005-12-30,2005,3,13,364,171.06,0.81,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00528,0.000207,0.092,0.0036,1,0.0938,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2005-12-31,2005,3,14,365,173.52,0.8,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2006-01-01,2005,4,14,1,174.89,0.8,5,Dry,29,5,4,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-01-02,2005,4,14,2,176.81,0.79,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0902,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2006-01-03,2005,4,14,3,177.63,0.79,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2006-01-04,2005,4,14,4,179.54,0.78,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0865,0.00481,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2006-01-05,2005,4,14,5,182,0.77,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2006-01-06,2005,4,14,6,185.01,0.76,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2006-01-07,2005,4,15,7,188.02,0.75,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2006-01-08,2005,4,15,8,189.93,0.74,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00569,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2006-01-09,2005,4,15,9,192.94,0.74,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2006-01-10,2005,4,15,10,195.4,0.73,5,Dry,29,5,4,2,33,73,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-01-11,2005,4,15,11,197.86,0.72,5,Dry,29,5,4,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2006-01-12,2005,4,15,12,201.42,0.7,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00667,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-01-13,2005,4,15,13,205.52,0.69,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2006-01-14,2005,4,16,14,208.52,0.68,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00727,0.000285,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
2006-01-15,2005,4,16,15,210.44,0.68,5,Dry,29,5,4,2,33,73,0.35,137.4,0.65,137.4,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-01-16,2005,4,16,16,215.09,0.66,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2006-01-17,2005,4,16,17,221.92,0.65,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00841,0.00033,0.11,0.00432,1,0.144,0.253,0.00995,25.2,0.938,0.97,0.91,34.6,33.5,33.5,804
2006-01-18,2005,4,16,18,228.76,0.63,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2006-01-19,2005,4,16,19,234.5,0.61,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2006-01-20,2005,4,16,20,239.15,0.6,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2006-01-21,2005,4,17,21,244.89,0.59,5,Dry,29,5,4,2,33,73,0.3,171.9,0.7,171.9,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
2006-01-22,2005,4,17,22,251.73,0.58,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2006-01-23,2005,4,17,23,258.02,0.57,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2006-01-24,2005,4,17,24,263.76,0.55,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-01-25,2005,4,17,25,270.6,0.54,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000498,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2006-01-26,2005,4,17,26,277.98,0.53,5,Dry,29,5,4,2,33,73,0.26,205,0.74,205,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.8,46.8,1120
2006-01-27,2005,4,17,27,282.63,0.53,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2006-01-28,2005,4,18,28,286.73,0.52,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2006-01-29,2005,4,18,29,291.92,0.51,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2006-01-30,2005,4,18,30,299.31,0.5,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2006-01-31,2005,4,18,31,306.14,0.49,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2006-02-01,2005,5,18,32,312.43,0.49,5,Dry,31,6,4,3,41,85,0.27,227.4,0.73,227.4,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2006-02-02,2005,5,18,33,315.99,0.48,5,Dry,31,6,4,3,41,85,0.27,231,0.73,231,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0984,0.245,0.00981,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
2006-02-03,2005,5,18,34,320.63,0.48,5,Dry,31,6,4,3,41,85,0.27,235.6,0.73,235.6,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000631,0.149,0.00596,2,0.102,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.3,1230
2006-02-04,2005,5,19,35,327.47,0.47,5,Dry,31,6,4,3,41,85,0.26,242.5,0.74,242.5,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2006-02-05,2005,5,19,36,334.31,0.46,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2006-02-06,2005,5,19,37,341.14,0.45,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000799,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2006-02-07,2005,5,19,38,347.98,0.45,5,Dry,31,6,4,3,41,85,0.24,263,0.76,263,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.00093,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2006-02-08,2005,5,19,39,351.53,0.44,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0248,0.000998,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2006-02-09,2005,5,19,40,355.63,0.44,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2006-02-10,2005,5,19,41,363.02,0.43,5,Dry,31,6,4,3,41,85,0.23,278,0.77,278,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0302,0.00122,0.178,0.0072,2,0.13,0.309,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2006-02-11,2005,5,20,42,369.85,0.42,5,Dry,31,6,4,3,41,85,0.23,284.9,0.77,284.9,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2006-02-12,2005,5,20,43,376.69,0.42,5,Dry,31,6,4,3,41,85,0.23,291.7,0.77,291.7,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00148,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.8,63.5,1520
2006-02-13,2005,5,20,44,382.98,0.41,5,Dry,31,6,4,3,41,85,0.22,298,0.78,298,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.00161,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.9,1560
2006-02-14,2005,5,20,45,388.72,0.4,5,Dry,31,6,4,3,41,85,0.22,303.7,0.78,303.7,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.00809,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33,66.1,1590
2006-02-15,2005,5,20,46,396.65,0.4,5,Dry,31,6,4,3,41,85,0.21,311.6,0.79,311.6,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0461,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2006-02-16,2005,5,20,47,405.13,0.39,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2006-02-17,2005,5,20,48,414.7,0.38,5,Dry,31,6,4,3,41,85,0.2,329.7,0.8,329.7,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2006-02-18,2005,5,21,49,423.72,0.37,5,Dry,31,6,4,3,41,85,0.2,338.7,0.8,338.7,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.0024,0.228,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2006-02-19,2005,5,21,50,431.65,0.37,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.00961,2,0.176,0.411,0.0168,24,0.948,0.973,0.923,38.7,37.7,75.4,1810
2006-02-20,2005,5,21,51,439.03,0.36,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.423,0.0173,24,0.949,0.975,0.925,39.5,38.6,77.1,1850
2006-02-21,2005,5,21,52,446.96,0.36,5,Dry,31,6,4,3,41,85,0.19,362,0.81,362,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0102,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2006-02-22,2005,5,21,53,458.72,0.35,5,Dry,31,6,4,3,41,85,0.18,373.7,0.81,373.7,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0754,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2006-02-23,2005,5,21,54,471.57,0.34,5,Dry,31,6,4,3,41,85,0.18,386.6,0.82,386.6,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
2006-02-24,2005,5,21,55,485.52,0.33,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.088,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2006-02-25,2005,5,22,56,498.37,0.32,5,Dry,31,6,4,3,41,85,0.17,413.4,0.83,413.4,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2006-02-26,2005,5,22,57,511.22,0.31,5,Dry,31,6,4,3,41,85,0.17,426.2,0.83,426.2,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2006-02-27,2005,5,22,58,529.54,0.3,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2006-02-28,2005,5,22,59,549.5,0.29,5,Dry,31,6,4,3,41,85,0.15,464.5,0.84,464.5,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-03-01,2005,6,22,60,570.56,0.27,5,Dry,36,8,6,4,53,107,0.19,463.6,0.81,463.6,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2006-03-02,2005,6,22,61,590.52,0.26,5,Dry,36,8,6,4,53,107,0.18,483.5,0.82,483.5,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-03-03,2005,6,22,62,609.93,0.26,5,Dry,36,8,6,4,53,107,0.17,502.9,0.82,502.9,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2006-03-04,2005,6,23,63,632.63,0.25,5,Dry,36,8,6,4,53,107,0.17,525.6,0.83,525.6,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2006-03-05,2005,6,23,64,656.96,0.24,5,Dry,36,8,6,4,53,107,0.16,550,0.84,550,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
2006-03-06,2005,6,23,65,681.3,0.23,5,Dry,36,8,6,4,53,107,0.16,574.3,0.84,574.3,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2006-03-07,2005,6,23,66,704.54,0.22,5,Dry,36,8,6,4,53,107,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.0086,0.495,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2006-03-08,2005,6,23,67,728.88,0.21,5,Dry,36,8,6,4,53,107,0.15,621.9,0.85,621.9,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2006-03-09,2005,6,23,68,755.4,0.2,5,Dry,36,8,6,4,53,107,0.14,648.4,0.86,648.4,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2006-03-10,2005,6,23,69,774.22,0.19,5,Dry,36,8,6,4,53,107,0.14,667.2,0.86,667.2,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2006-03-11,2005,6,24,70,788.75,0.18,5,Dry,36,8,6,4,53,107,0.14,681.8,0.86,681.8,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2006-03-12,2005,6,24,71,809.67,0.18,5,Dry,36,8,6,4,53,107,0.13,702.7,0.87,702.7,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2006-03-13,2005,6,24,72,833.2,0.17,5,Dry,36,8,6,4,53,107,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2006-03-14,2005,6,24,73,850.69,0.16,5,Dry,36,8,6,4,53,107,0.13,743.7,0.87,743.7,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2006-03-15,2005,6,24,74,869,0.15,5,Dry,36,8,6,4,53,107,0.12,762,0.88,762,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2006-03-16,2005,6,24,75,883.76,0.15,5,Dry,36,8,6,4,53,107,0.12,776.8,0.88,776.8,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.727,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2006-03-17,2005,6,24,76,898.93,0.15,5,Dry,36,8,6,4,53,107,0.12,791.9,0.88,791.9,0,0,0,0,-4,4,36,8,6,0,57,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2006-03-18,2005,6,25,77,914.48,0.14,5,Dry,36,8,6,4,53,107,0.12,807.5,0.88,807.5,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.985,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2006-03-19,2005,6,25,78,935,0.14,5,Dry,36,8,6,4,53,107,0.11,828,0.89,828,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.459,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.5,162,3880
2006-03-20,2005,6,25,79,951.35,0.14,5,Dry,36,8,6,4,53,107,0.11,844.4,0.89,844.4,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.474,0.348,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,165,3950
2006-03-21,2005,6,25,80,968.02,0.13,5,Dry,36,8,6,4,53,107,0.11,861,0.89,861,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.489,0.356,0.016,0.845,0.038,4,0.233,1.08,0.0485,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2006-03-22,2005,6,25,81,984.98,0.13,5,Dry,36,8,6,4,53,107,0.11,878,0.89,878,0,0,0,0,-4,4,36,8,6,0,57,928,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0392,4,0.239,1.11,0.05,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2006-03-23,2005,6,25,82,1002.2,0.13,5,Dry,36,8,6,4,53,107,0.11,895.2,0.89,895.2,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.955,0.98,0.936,43.9,43.1,172,4130
2006-03-24,2005,6,25,83,1019.8,0.12,5,Dry,36,8,6,4,53,107,0.1,912.8,0.9,912.8,0,0,0,0,-4,4,36,8,6,0,57,963,990,968,22,0.536,0.381,0.0173,0.917,0.0416,4,0.251,1.17,0.053,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2006-03-25,2005,6,26,84,1037.6,0.12,5,Dry,36,8,6,4,53,107,0.1,930.6,0.9,930.6,0,0,0,0,-4,4,36,8,6,0,57,981,990,968,22,0.553,0.389,0.0177,0.942,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.3,44.4,178,4260
2006-03-26,2005,6,26,85,1055.6,0.12,5,Dry,36,8,6,4,53,107,0.1,948.6,0.9,948.6,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.569,0.398,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46,45.1,180,4330
2006-03-27,2005,6,26,86,1079.2,0.11,5,Dry,36,8,6,4,53,107,0.099,972.2,0.9,972.2,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.591,0.41,0.0187,1,0.0458,4,0.271,1.27,0.0582,20.6,0.956,0.98,0.937,46.9,45.9,184,4410
2006-03-28,2005,6,26,87,1097.8,0.11,5,Dry,36,8,6,4,53,107,0.098,990.8,0.9,990.8,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.612,0.419,0.0192,1.03,0.0473,4,0.277,1.31,0.06,20.5,0.956,0.98,0.937,47.6,46.6,186,4470
2006-03-29,2005,6,26,88,1116.6,0.11,5,Dry,36,8,6,4,53,107,0.096,1010,0.9,1010,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.639,0.445,0.0205,1.08,0.0499,4,0.282,1.37,0.0628,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
2006-03-30,2005,6,26,89,1130.2,0.11,5,Dry,36,8,6,4,53,107,0.095,1023,0.91,1023,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.659,0.475,0.0219,1.13,0.0523,4,0.285,1.42,0.0654,20.3,0.955,0.98,0.936,48.6,47.6,190,4570
2006-03-31,2005,6,26,90,1143.9,0.11,5,Dry,36,8,6,4,53,107,0.093,1037,0.91,1037,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.679,0.506,0.0234,1.19,0.0548,4,0.287,1.47,0.068,20.2,0.955,0.98,0.936,49,48,192,4610
2006-04-01,2005,7,27,91,1152.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.655,0.432,0.02,1.09,0.0503,4,0.281,1.37,0.0633,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2006-04-02,2005,7,27,92,1160.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1013,0.87,1013,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.667,0.451,0.0209,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,47.9,46.9,188,4510
2006-04-03,2005,7,27,93,1163.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.671,0.457,0.0212,1.13,0.0523,4,0.283,1.41,0.0654,20.2,0.955,0.98,0.936,48,47,188,4510
2006-04-04,2005,7,27,94,1160.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1013,0.87,1013,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.667,0.451,0.0209,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,47.9,46.9,188,4510
