date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-04-05,2005,7,27,95,1157.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.663,0.445,0.0206,1.11,0.0513,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2006-04-06,2005,7,27,96,1155,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1007,0.87,1007,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.659,0.439,0.0203,1.1,0.0508,4,0.281,1.38,0.0638,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2006-04-07,2005,7,27,97,1152.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.655,0.432,0.02,1.09,0.0503,4,0.281,1.37,0.0633,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2006-04-08,2005,7,28,98,1143.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,995.9,0.87,995.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.643,0.421,0.0194,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.956,0.98,0.936,47.4,46.4,186,4460
2006-04-09,2005,7,28,99,1141.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,993.2,0.87,993.2,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.639,0.42,0.0194,1.06,0.0489,4,0.278,1.34,0.0617,20.3,0.956,0.98,0.936,47.3,46.3,185,4450
2006-04-10,2005,7,28,100,1138.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,990.4,0.87,990.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.635,0.418,0.0193,1.05,0.0486,4,0.277,1.33,0.0614,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2006-04-11,2005,7,28,101,1135.7,0.11,5,Dry,40,10,8,5,62,125,0.11,1011,0.89,1011,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.653,0.447,0.0206,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.956,0.98,0.936,48,47.1,188,4520
2006-04-12,2005,7,28,102,1133,0.11,5,Dry,40,10,8,5,62,125,0.11,1008,0.89,1008,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.649,0.441,0.0203,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,48,47,188,4510
2006-04-13,2005,7,28,103,1130.2,0.11,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.645,0.435,0.02,1.08,0.0498,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2006-04-14,2005,7,28,104,1127.5,0.11,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.641,0.429,0.0198,1.07,0.0493,4,0.28,1.35,0.0622,20.3,0.956,0.98,0.937,47.8,46.8,187,4500
2006-04-15,2005,7,29,105,1124.8,0.11,5,Dry,40,10,8,5,62,125,0.11,999.8,0.89,999.8,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.637,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2006-04-16,2005,7,29,106,1122,0.11,5,Dry,40,10,8,5,62,125,0.11,997,0.89,997,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.633,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2006-04-17,2005,7,29,107,1119.3,0.11,5,Dry,40,10,8,5,62,125,0.11,994.3,0.89,994.3,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.629,0.42,0.0193,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2006-04-18,2005,7,29,108,1116.6,0.11,5,Dry,40,10,8,5,62,125,0.11,991.6,0.89,991.6,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.625,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2006-04-19,2005,7,29,109,1113.9,0.11,5,Dry,40,10,8,5,62,125,0.11,988.9,0.89,988.9,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.621,0.418,0.0192,1.04,0.0478,4,0.276,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2006-04-20,2005,7,29,110,1111.2,0.11,5,Dry,40,10,8,5,62,125,0.11,986.2,0.89,986.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.617,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0602,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2006-04-21,2005,7,29,111,1103.2,0.11,5,Dry,40,10,8,5,62,125,0.11,978.2,0.89,978.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.605,0.412,0.0189,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2006-04-22,2005,7,30,112,1095.1,0.11,5,Dry,40,10,8,5,62,125,0.11,970.1,0.89,970.1,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.409,0.0187,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2006-04-23,2005,7,30,113,1081.8,0.11,5,Dry,40,10,8,5,62,125,0.12,956.8,0.88,956.8,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.584,0.402,0.0184,0.986,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2006-04-24,2005,7,30,114,1068.7,0.12,5,Dry,40,10,8,5,62,125,0.12,943.7,0.88,943.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.572,0.396,0.0181,0.968,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
2006-04-25,2005,7,30,115,1050.4,0.12,5,Dry,40,10,8,5,62,125,0.12,925.4,0.88,925.4,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.942,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2006-04-26,2005,7,30,116,1032.5,0.12,5,Dry,40,10,8,5,62,125,0.12,907.5,0.88,907.5,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.539,0.378,0.0172,0.917,0.0417,4,0.249,1.17,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2006-04-27,2005,7,30,117,1014.7,0.12,5,Dry,40,10,8,5,62,125,0.12,889.7,0.88,889.7,0,0,0,0,-5,5,40,10,8,0,67,948,990,967.9,22.1,0.522,0.37,0.0168,0.892,0.0405,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2006-04-28,2005,7,30,118,997.28,0.13,5,Dry,40,10,8,5,62,125,0.13,872.3,0.88,872.3,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.507,0.361,0.0163,0.868,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
2006-04-29,2005,7,31,119,980.11,0.13,5,Dry,40,10,8,5,62,125,0.13,855.1,0.87,855.1,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.491,0.353,0.0159,0.844,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2006-04-30,2005,7,31,120,963.22,0.13,5,Dry,40,10,8,5,62,125,0.13,838.2,0.87,838.2,0,0,0,0,-5,5,40,10,8,0,67,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.225,1.05,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2006-05-01,2005,8,31,121,946.65,0.14,5,Dry,42,9,8,6,82,147,0.15,799.6,0.84,799.6,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0344,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2006-05-02,2005,8,31,122,930.39,0.14,5,Dry,42,9,8,6,82,147,0.16,783.4,0.84,783.4,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0333,3,0.289,1.03,0.0462,21.3,0.956,0.98,0.937,52.3,48.2,145,3470
2006-05-03,2005,8,31,123,914.48,0.14,5,Dry,42,9,8,6,82,147,0.16,767.5,0.84,767.5,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.412,0.31,0.0138,0.722,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2006-05-04,2005,8,31,124,898.93,0.15,5,Dry,42,9,8,6,82,147,0.16,751.9,0.84,751.9,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.281,0.981,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2006-05-05,2005,8,31,125,883.76,0.15,5,Dry,42,9,8,6,82,147,0.17,736.8,0.83,736.8,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.677,0.03,3,0.274,0.951,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2006-05-06,2005,8,32,126,869,0.15,5,Dry,42,9,8,6,82,147,0.17,722,0.83,722,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.654,0.0289,3,0.267,0.921,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2006-05-07,2005,8,32,127,854.69,0.16,5,Dry,42,9,8,6,82,147,0.17,707.7,0.83,707.7,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2006-05-08,2005,8,32,128,840.87,0.16,5,Dry,42,9,8,6,82,147,0.17,693.9,0.82,693.9,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.265,0.0116,0.619,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2006-05-09,2005,8,32,129,827.58,0.17,5,Dry,42,9,8,6,82,147,0.18,680.6,0.82,680.6,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2006-05-10,2005,8,32,130,814.9,0.17,5,Dry,42,9,8,6,82,147,0.18,667.9,0.82,667.9,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.83,0.0363,22,0.957,0.98,0.938,46,45.1,135,3240
2006-05-11,2005,8,32,131,802.91,0.18,5,Dry,42,9,8,6,82,147,0.18,655.9,0.82,655.9,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2006-05-12,2005,8,32,132,791.76,0.18,5,Dry,42,9,8,6,82,147,0.19,644.8,0.81,644.8,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2006-05-13,2005,8,33,133,781.67,0.19,5,Dry,42,9,8,6,82,147,0.19,634.7,0.81,634.7,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00979,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3110
2006-05-14,2005,8,33,134,773.14,0.19,5,Dry,42,9,8,6,82,147,0.19,626.1,0.81,626.1,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00953,0.535,0.0233,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2006-05-15,2005,8,33,135,762.78,0.2,5,Dry,42,9,8,6,82,147,0.19,615.8,0.81,615.8,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00921,0.522,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2006-05-16,2005,8,33,136,749.38,0.2,5,Dry,42,9,8,6,82,147,0.2,602.4,0.8,602.4,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2006-05-17,2005,8,33,137,735.44,0.21,5,Dry,42,9,8,6,82,147,0.2,588.4,0.8,588.4,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00838,0.489,0.0211,3,0.207,0.696,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2006-05-18,2005,8,33,138,723.13,0.21,5,Dry,42,9,8,6,82,147,0.2,576.1,0.8,576.1,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.186,0.00801,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2006-05-19,2005,8,33,139,710.28,0.22,5,Dry,42,9,8,6,82,147,0.21,563.3,0.79,563.3,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.457,0.0197,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2006-05-20,2005,8,34,140,697.43,0.22,5,Dry,42,9,8,6,82,147,0.21,550.4,0.79,550.4,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.0189,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2006-05-21,2005,8,34,141,685.13,0.22,5,Dry,42,9,8,6,82,147,0.21,538.1,0.79,538.1,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00687,0.426,0.0183,3,0.185,0.611,0.0262,22.7,0.95,0.972,0.923,38,36.9,111,2660
2006-05-22,2005,8,34,142,673.92,0.23,5,Dry,42,9,8,6,82,147,0.22,526.9,0.78,526.9,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00654,0.412,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2600
2006-05-23,2005,8,34,143,662.16,0.23,5,Dry,42,9,8,6,82,147,0.22,515.2,0.78,515.2,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00619,0.398,0.017,3,0.174,0.572,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2006-05-24,2005,8,34,144,650.95,0.24,5,Dry,42,9,8,6,82,147,0.23,503.9,0.77,503.9,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.138,0.00586,0.384,0.0163,3,0.169,0.553,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2006-05-25,2005,8,34,145,640.83,0.24,5,Dry,42,9,8,6,82,147,0.23,493.8,0.77,493.8,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23,0.946,0.97,0.917,35.1,34.1,102,2450
2006-05-26,2005,8,34,146,630.17,0.25,5,Dry,42,9,8,6,82,147,0.23,483.2,0.77,483.2,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.63,0.0267,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2006-05-27,2005,8,35,147,619.5,0.25,5,Dry,42,9,8,6,82,147,0.24,472.5,0.76,472.5,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2006-05-28,2005,8,35,148,610.48,0.26,5,Dry,42,9,8,6,82,147,0.24,463.5,0.76,463.5,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00498,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2006-05-29,2005,8,35,149,600.91,0.26,5,Dry,42,9,8,6,82,147,0.24,453.9,0.76,453.9,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2006-05-30,2005,8,35,150,591.34,0.26,5,Dry,42,9,8,6,82,147,0.25,444.3,0.75,444.3,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2006-05-31,2005,8,35,151,581.77,0.27,5,Dry,42,9,8,6,82,147,0.25,434.8,0.75,434.8,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
2006-06-01,2005,9,35,152,573.84,0.27,5,Dry,39,9,7,5,59,119,0.21,454.8,0.79,454.8,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2006-06-02,2005,9,35,153,565.36,0.28,5,Dry,39,9,7,5,59,119,0.21,446.4,0.79,446.4,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.11,0.0046,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.8,47.9,95.7,2300
2006-06-03,2005,9,36,154,557.43,0.28,5,Dry,39,9,7,5,59,119,0.21,438.4,0.79,438.4,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
2006-06-04,2005,9,36,155,549.5,0.29,5,Dry,39,9,7,5,59,119,0.22,430.5,0.78,430.5,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2006-06-05,2005,9,36,156,542.67,0.29,5,Dry,39,9,7,5,59,119,0.22,423.7,0.78,423.7,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.099,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2006-06-06,2005,9,36,157,535.28,0.29,5,Dry,39,9,7,5,59,119,0.22,416.3,0.78,416.3,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0955,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
2006-06-07,2005,9,36,158,527.9,0.3,5,Dry,39,9,7,5,59,119,0.23,408.9,0.78,408.9,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.092,0.00383,0.291,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.1,88.3,2120
2006-06-08,2005,9,36,159,520.52,0.3,5,Dry,39,9,7,5,59,119,0.23,401.5,0.77,401.5,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0885,0.00368,0.285,0.0119,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2006-06-09,2005,9,36,160,513.68,0.31,5,Dry,39,9,7,5,59,119,0.23,394.7,0.77,394.7,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.28,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2006-06-10,2005,9,37,161,506.85,0.31,5,Dry,39,9,7,5,59,119,0.23,387.9,0.77,387.9,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0821,0.0034,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2006-06-11,2005,9,37,162,500.01,0.32,5,Dry,39,9,7,5,59,119,0.24,381,0.76,381,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0788,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
2006-06-12,2005,9,37,163,494.27,0.32,5,Dry,39,9,7,5,59,119,0.24,375.3,0.76,375.3,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0761,0.00315,0.264,0.0109,2,0.196,0.459,0.019,23.7,0.952,0.979,0.932,41.5,40.7,81.4,1950
2006-06-13,2005,9,37,164,487.98,0.33,5,Dry,39,9,7,5,59,119,0.24,369,0.76,369,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0732,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2006-06-14,2005,9,37,165,481.69,0.33,5,Dry,39,9,7,5,59,119,0.25,362.7,0.75,362.7,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0702,0.0029,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
2006-06-15,2005,9,37,166,475.4,0.34,5,Dry,39,9,7,5,59,119,0.25,356.4,0.75,356.4,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2006-06-16,2005,9,37,167,469.66,0.34,5,Dry,39,9,7,5,59,119,0.25,350.7,0.75,350.7,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00266,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2006-06-17,2005,9,38,168,463.92,0.35,5,Dry,39,9,7,5,59,119,0.26,344.9,0.74,344.9,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.238,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2006-06-18,2005,9,38,169,458.17,0.35,5,Dry,39,9,7,5,59,119,0.26,339.2,0.74,339.2,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2006-06-19,2005,9,38,170,453.52,0.35,5,Dry,39,9,7,5,59,119,0.26,334.5,0.74,334.5,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0569,0.00234,0.23,0.00944,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2006-06-20,2005,9,38,171,448.33,0.36,5,Dry,39,9,7,5,59,119,0.27,329.3,0.73,329.3,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2006-06-21,2005,9,38,172,443.13,0.36,5,Dry,39,9,7,5,59,119,0.27,324.1,0.73,324.1,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.052,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,70,1680
2006-06-22,2005,9,38,173,437.94,0.36,5,Dry,39,9,7,5,59,119,0.27,318.9,0.73,318.9,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0495,0.00203,0.217,0.00888,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.9,1650
2006-06-23,2005,9,38,174,432.74,0.37,5,Dry,39,9,7,5,59,119,0.28,313.7,0.72,313.7,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0471,0.00193,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.8,1630
2006-06-24,2005,9,39,175,427.55,0.37,5,Dry,39,9,7,5,59,119,0.28,308.6,0.72,308.6,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0446,0.00182,0.208,0.00852,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.7,1600
2006-06-25,2005,9,39,176,422.35,0.38,5,Dry,39,9,7,5,59,119,0.28,303.4,0.72,303.4,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2006-06-26,2005,9,39,177,417.7,0.38,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2006-06-27,2005,9,39,178,413.06,0.38,5,Dry,39,9,7,5,59,119,0.29,294.1,0.71,294.1,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0378,0.00154,0.197,0.00801,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2006-06-28,2005,9,39,179,408.41,0.39,5,Dry,39,9,7,5,59,119,0.29,289.4,0.71,289.4,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2006-06-29,2005,9,39,180,403.76,0.39,5,Dry,39,9,7,5,59,119,0.29,284.8,0.7,284.8,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2006-06-30,2005,9,39,181,400.2,0.39,5,Dry,39,9,7,5,59,119,0.3,281.2,0.7,281.2,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0317,0.00129,0.186,0.00756,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.4,30.4,60.8,1460
2006-07-01,2005,10,40,182,395.01,0.4,5,Dry,37,8,6,4,53,108,0.27,287,0.73,287,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00769,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
2006-07-02,2005,10,40,183,390.36,0.4,5,Dry,37,8,6,4,53,108,0.28,282.4,0.72,282.4,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0323,0.00131,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2006-07-03,2005,10,40,184,385.71,0.41,5,Dry,37,8,6,4,53,108,0.28,277.7,0.72,277.7,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0301,0.00122,0.182,0.00736,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31,30.1,60.2,1450
2006-07-04,2005,10,40,185,382.16,0.41,5,Dry,37,8,6,4,53,108,0.28,274.2,0.72,274.2,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0284,0.00115,0.179,0.00724,2,0.128,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2006-07-05,2005,10,40,186,378.06,0.41,5,Dry,37,8,6,4,53,108,0.29,270.1,0.71,270.1,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0265,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-06,2005,10,40,187,373.95,0.42,5,Dry,37,8,6,4,53,108,0.29,265.9,0.71,265.9,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.000992,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2006-07-07,2005,10,40,188,369.85,0.42,5,Dry,37,8,6,4,53,108,0.29,261.9,0.71,261.9,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000913,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2006-07-08,2005,10,41,189,365.75,0.43,5,Dry,37,8,6,4,53,108,0.29,257.8,0.7,257.8,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.144,0.0207,0.000834,0.165,0.00667,2,0.116,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2006-07-09,2005,10,41,190,361.65,0.43,5,Dry,37,8,6,4,53,108,0.3,253.7,0.7,253.7,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0187,0.000755,0.162,0.00653,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55,1320
2006-07-10,2005,10,41,191,357.55,0.44,5,Dry,37,8,6,4,53,108,0.3,249.6,0.7,249.6,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
2006-07-11,2005,10,41,192,353.99,0.44,5,Dry,37,8,6,4,53,108,0.3,246,0.69,246,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2006-07-12,2005,10,41,193,350.44,0.44,5,Dry,37,8,6,4,53,108,0.31,242.4,0.69,242.4,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000658,0.155,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2006-07-13,2005,10,41,194,346.88,0.45,5,Dry,37,8,6,4,53,108,0.31,238.9,0.69,238.9,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000646,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2006-07-14,2005,10,41,195,343.33,0.45,5,Dry,37,8,6,4,53,108,0.32,235.3,0.69,235.3,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0158,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2006-07-15,2005,10,42,196,339.77,0.45,5,Dry,37,8,6,4,53,108,0.32,231.8,0.68,231.8,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.00062,0.151,0.00606,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2006-07-16,2005,10,42,197,336.22,0.46,5,Dry,37,8,6,4,53,108,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2006-07-17,2005,10,42,198,333.76,0.46,5,Dry,37,8,6,4,53,108,0.32,225.8,0.68,225.8,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-07-18,2005,10,42,199,330.75,0.46,5,Dry,37,8,6,4,53,108,0.33,222.8,0.67,222.8,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.4,48.2,48.2,1160
2006-07-19,2005,10,42,200,327.74,0.47,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-07-20,2005,10,42,201,324.74,0.47,5,Dry,37,8,6,4,53,108,0.33,216.7,0.67,216.7,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2006-07-21,2005,10,42,202,321.73,0.47,5,Dry,37,8,6,4,53,108,0.34,213.7,0.66,213.7,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-07-22,2005,10,43,203,318.72,0.48,5,Dry,37,8,6,4,53,108,0.34,210.7,0.66,210.7,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000546,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2006-07-23,2005,10,43,204,315.71,0.48,5,Dry,37,8,6,4,53,108,0.34,207.7,0.66,207.7,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47.1,47.1,1130
2006-07-24,2005,10,43,205,312.7,0.49,5,Dry,37,8,6,4,53,108,0.34,204.7,0.66,204.7,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2006-07-25,2005,10,43,206,309.7,0.49,5,Dry,37,8,6,4,53,108,0.35,201.7,0.65,201.7,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2006-07-26,2005,10,43,207,306.69,0.49,5,Dry,37,8,6,4,53,108,0.35,198.7,0.65,198.7,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2006-07-27,2005,10,43,208,303.68,0.5,5,Dry,37,8,6,4,53,108,0.36,195.7,0.64,195.7,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2006-07-28,2005,10,43,209,301.22,0.5,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2006-07-29,2005,10,44,210,298.76,0.5,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2006-07-30,2005,10,44,211,296.3,0.51,5,Dry,37,8,6,4,53,108,0.36,188.3,0.64,188.3,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2006-07-31,2005,10,44,212,293.84,0.51,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2006-08-01,2005,11,44,213,291.38,0.51,5,Dry,34,7,5,3,44,93,0.32,198.4,0.68,198.4,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000502,0.134,0.00535,1,0.21,0.345,0.0137,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2006-08-02,2005,11,44,214,287.27,0.52,5,Dry,34,7,5,3,44,93,0.32,194.3,0.68,194.3,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00527,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2006-08-03,2005,11,44,215,283.72,0.52,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2006-08-04,2005,11,44,216,281.26,0.53,5,Dry,34,7,5,3,44,93,0.33,188.3,0.67,188.3,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0118,0.000467,0.13,0.00516,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2006-08-05,2005,11,45,217,278.25,0.53,5,Dry,34,7,5,3,44,93,0.33,185.3,0.67,185.3,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000456,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-08-06,2005,11,45,218,275.24,0.54,5,Dry,34,7,5,3,44,93,0.34,182.2,0.66,182.2,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2006-08-07,2005,11,45,219,272.24,0.54,5,Dry,34,7,5,3,44,93,0.34,179.2,0.66,179.2,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.6,40.6,975
2006-08-08,2005,11,45,220,269.23,0.55,5,Dry,34,7,5,3,44,93,0.34,176.2,0.66,176.2,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2006-08-09,2005,11,45,221,266.22,0.55,5,Dry,34,7,5,3,44,93,0.35,173.2,0.65,173.2,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,939
2006-08-10,2005,11,45,222,263.21,0.56,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2006-08-11,2005,11,45,223,260.75,0.56,5,Dry,34,7,5,3,44,93,0.36,167.8,0.64,167.8,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2006-08-12,2005,11,46,224,258.29,0.56,5,Dry,34,7,5,3,44,93,0.36,165.3,0.64,165.3,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2006-08-13,2005,11,46,225,255.83,0.57,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.6,36.6,877
2006-08-14,2005,11,46,226,253.37,0.57,5,Dry,34,7,5,3,44,93,0.37,160.4,0.63,160.4,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,36,36,863
2006-08-15,2005,11,46,227,250.91,0.58,5,Dry,34,7,5,3,44,93,0.37,157.9,0.63,157.9,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00917,0.000363,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2006-08-16,2005,11,46,228,248.45,0.58,5,Dry,34,7,5,3,44,93,0.37,155.4,0.63,155.4,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00896,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2006-08-17,2005,11,46,229,245.99,0.59,5,Dry,34,7,5,3,44,93,0.38,153,0.62,153,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2006-08-18,2005,11,46,230,244.62,0.59,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2006-08-19,2005,11,47,231,242.7,0.59,5,Dry,34,7,5,3,44,93,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2006-08-20,2005,11,47,232,240.79,0.6,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-08-21,2005,11,47,233,238.88,0.6,5,Dry,34,7,5,3,44,93,0.39,145.9,0.61,145.9,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00439,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2006-08-22,2005,11,47,234,236.96,0.61,5,Dry,34,7,5,3,44,93,0.39,144,0.61,144,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2006-08-23,2005,11,47,235,235.05,0.61,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2006-08-24,2005,11,47,236,233.13,0.62,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2006-08-25,2005,11,47,237,231.22,0.62,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2006-08-26,2005,11,48,238,229.31,0.63,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2006-08-27,2005,11,48,239,227.39,0.63,5,Dry,34,7,5,3,44,93,0.41,134.4,0.59,134.4,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2006-08-28,2005,11,48,240,225.48,0.64,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2006-08-29,2005,11,48,241,223.56,0.64,5,Dry,34,7,5,3,44,93,0.42,130.6,0.58,130.6,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00685,0.000269,0.105,0.00411,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2006-08-30,2005,11,48,242,221.65,0.65,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2006-08-31,2005,11,48,243,219.74,0.65,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-09-01,2005,12,48,244,216.73,0.66,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00427,1,0.138,0.247,0.00967,25.3,0.937,0.97,0.908,33.6,32.6,32.6,781
2006-09-02,2005,12,49,245,214.27,0.66,5,Dry,30,6,4,2,30,72,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00784,0.000307,0.108,0.00422,1,0.135,0.242,0.0095,25.3,0.935,0.97,0.907,33,32,32,768
2006-09-03,2005,12,49,246,211.26,0.67,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2006-09-04,2005,12,49,247,208.25,0.68,5,Dry,30,6,4,2,30,72,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00733,0.000287,0.105,0.00411,1,0.126,0.232,0.00906,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-09-05,2005,12,49,248,205.79,0.69,5,Dry,30,6,4,2,30,72,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00712,0.000279,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2006-09-06,2005,12,49,249,203.33,0.7,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-09-07,2005,12,49,250,200.87,0.71,5,Dry,30,6,4,2,30,72,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-09-08,2005,12,49,251,198.41,0.71,5,Dry,30,6,4,2,30,72,0.36,126.4,0.64,126.4,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0943,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2006-09-09,2005,12,50,252,195.95,0.72,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.00389,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-09-10,2005,12,50,253,194.58,0.73,5,Dry,30,6,4,2,30,72,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00617,0.000241,0.0991,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2006-09-11,2005,12,50,254,192.67,0.74,5,Dry,30,6,4,2,30,72,0.37,120.7,0.63,120.7,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.00601,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,27,27,647
2006-09-12,2005,12,50,255,190.75,0.74,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-09-13,2005,12,50,256,188.84,0.75,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0966,0.00378,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-09-14,2005,12,50,257,186.92,0.76,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2006-09-15,2005,12,50,258,185.01,0.76,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00536,0.000209,0.0949,0.00371,1,0.0951,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-09-16,2005,12,51,259,183.1,0.77,5,Dry,30,6,4,2,30,72,0.39,111.1,0.61,111.1,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00519,0.000203,0.0941,0.00368,1,0.0925,0.187,0.0073,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2006-09-17,2005,12,51,260,181.18,0.77,5,Dry,30,6,4,2,30,72,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0899,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2006-09-18,2005,12,51,261,179.27,0.78,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.00019,0.0924,0.00361,1,0.0873,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2006-09-19,2005,12,51,262,177.35,0.79,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0847,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2006-09-20,2005,12,51,263,175.99,0.79,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2006-09-21,2005,12,51,264,174.62,0.8,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2006-09-22,2005,12,51,265,173.25,0.8,5,Dry,30,6,4,2,30,72,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00436,0.000171,0.0897,0.00351,1,0.0792,0.169,0.00661,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2006-09-23,2005,12,52,266,171.88,0.8,5,Dry,30,6,4,2,30,72,0.42,99.88,0.58,99.88,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00424,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00652,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-09-24,2005,12,52,267,170.52,0.81,5,Dry,30,6,4,2,30,72,0.42,98.52,0.58,98.52,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2006-09-25,2005,12,52,268,169.15,0.81,5,Dry,30,6,4,2,30,72,0.43,97.15,0.57,97.15,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0737,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2006-09-26,2005,12,52,269,167.78,0.82,5,Dry,30,6,4,2,30,72,0.43,95.78,0.57,95.78,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2006-09-27,2005,12,52,270,167.51,0.82,5,Dry,30,6,4,2,30,72,0.43,95.51,0.57,95.51,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00387,0.000151,0.0872,0.00342,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21,21,505
2006-09-28,2005,12,52,271,166.69,0.82,5,Dry,30,6,4,2,30,72,0.43,94.69,0.57,94.69,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0703,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-09-29,2005,12,52,272,164.77,0.83,5,Dry,30,6,4,2,30,72,0.44,92.77,0.56,92.77,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2006-09-30,2005,12,53,273,163.41,0.83,5,Dry,30,6,4,2,30,72,0.44,91.41,0.56,91.41,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0659,0.151,0.00593,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2006-10-01,2006,1,1,274,162.04,0.84,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.0051,0.0002,0.0901,0.00353,1,0.0911,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,584
2006-10-02,2006,1,1,275,160.67,0.84,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000195,0.0895,0.00351,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,577
2006-10-03,2006,1,1,276,159.31,0.85,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2006-10-04,2006,1,1,277,157.94,0.85,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-10-05,2006,1,1,278,160.95,0.84,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0896,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-10-06,2006,1,1,279,162.31,0.84,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00513,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2006-10-07,2006,1,1,280,160.95,0.84,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0896,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2006-10-08,2006,1,2,281,159.03,0.85,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0887,0.00348,1,0.087,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-10-09,2006,1,2,282,157.12,0.85,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00469,0.000184,0.0879,0.00345,1,0.0844,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2006-10-10,2006,1,2,283,155.2,0.86,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2006-10-11,2006,1,2,284,153.84,0.86,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2006-10-12,2006,1,2,285,152.47,0.87,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2006-10-13,2006,1,2,286,151.1,0.87,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-14,2006,1,2,287,149.74,0.88,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-10-15,2006,1,3,288,149.46,0.88,5,Dry,24,4,2,2,20,52,0.35,97.46,0.65,97.46,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2006-10-16,2006,1,3,289,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2006-10-17,2006,1,3,290,147.27,0.88,5,Dry,24,4,2,2,20,52,0.35,95.27,0.65,95.27,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2006-10-18,2006,1,3,291,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2006-10-19,2006,1,3,292,147.82,0.88,5,Dry,24,4,2,2,20,52,0.35,95.82,0.65,95.82,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2006-10-20,2006,1,3,293,147,0.88,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2006-10-21,2006,1,3,294,145.63,0.89,5,Dry,24,4,2,2,20,52,0.36,93.63,0.64,93.63,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2006-10-22,2006,1,4,295,144.27,0.89,5,Dry,24,4,2,2,20,52,0.36,92.27,0.64,92.27,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2006-10-23,2006,1,4,296,142.9,0.89,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2006-10-24,2006,1,4,297,141.53,0.9,5,Dry,24,4,2,2,20,52,0.37,89.53,0.63,89.53,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2006-10-25,2006,1,4,298,140.17,0.9,5,Dry,24,4,2,2,20,52,0.37,88.17,0.63,88.17,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2006-10-26,2006,1,4,299,139.89,0.9,5,Dry,24,4,2,2,20,52,0.37,87.89,0.63,87.89,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2006-10-27,2006,1,4,300,139.07,0.9,5,Dry,24,4,2,2,20,52,0.37,87.07,0.63,87.07,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2006-10-28,2006,1,4,301,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2006-10-29,2006,1,5,302,136.88,0.91,5,Dry,24,4,2,2,20,52,0.38,84.88,0.62,84.88,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2006-10-30,2006,1,5,303,136.61,0.91,5,Dry,24,4,2,2,20,52,0.38,84.61,0.62,84.61,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2006-10-31,2006,1,5,304,138.52,0.91,5,Dry,24,4,2,2,20,52,0.38,86.52,0.63,86.52,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2006-11-01,2006,2,5,305,139.89,0.9,5,Dry,23,4,2,2,19,50,0.36,89.89,0.64,89.89,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2006-11-02,2006,2,5,306,141.81,0.9,5,Dry,23,4,2,2,19,50,0.35,91.81,0.65,91.81,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2006-11-03,2006,2,5,307,145.91,0.89,5,Dry,23,4,2,2,19,50,0.34,95.91,0.66,95.91,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2006-11-04,2006,2,5,308,148.92,0.88,5,Dry,23,4,2,2,19,50,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2006-11-05,2006,2,6,309,150.28,0.87,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00427,0.000168,0.0854,0.00335,1,0.0779,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2006-11-06,2006,2,6,310,151.65,0.87,5,Dry,23,4,2,2,19,50,0.33,101.7,0.67,101.7,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
