date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-11-07,2006,2,6,311,153.56,0.86,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-11-08,2006,2,6,312,157.67,0.85,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2006-11-09,2006,2,6,313,160.67,0.84,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-11-10,2006,2,6,314,158.76,0.85,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2006-11-11,2006,2,6,315,157.39,0.85,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2006-11-12,2006,2,7,316,157.12,0.85,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-11-13,2006,2,7,317,157.39,0.85,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2006-11-14,2006,2,7,318,158.21,0.85,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.177,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2006-11-15,2006,2,7,319,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2006-11-16,2006,2,7,320,157.67,0.85,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2006-11-17,2006,2,7,321,159.03,0.85,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2006-11-18,2006,2,7,322,162.04,0.84,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-19,2006,2,8,323,163.41,0.83,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-11-20,2006,2,8,324,165.32,0.83,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2006-11-21,2006,2,8,325,163.95,0.83,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2006-11-22,2006,2,8,326,162.04,0.84,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-23,2006,2,8,327,160.13,0.84,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2006-11-24,2006,2,8,328,159.85,0.84,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2006-11-25,2006,2,8,329,162.31,0.84,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2006-11-26,2006,2,9,330,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2006-11-27,2006,2,9,331,172.16,0.8,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2006-11-28,2006,2,9,332,172.43,0.8,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2006-11-29,2006,2,9,333,169.97,0.81,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-11-30,2006,2,9,334,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2006-12-01,2006,3,9,335,165.05,0.83,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
2006-12-02,2006,3,9,336,163.13,0.83,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.0831,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
2006-12-03,2006,3,10,337,161.77,0.84,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00449,0.000176,0.0879,0.00345,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2006-12-04,2006,3,10,338,163.68,0.83,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2006-12-05,2006,3,10,339,168.88,0.81,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.091,0.00357,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-12-06,2006,3,10,340,172.43,0.8,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00363,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2006-12-07,2006,3,10,341,174.35,0.8,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2006-12-08,2006,3,10,342,175.71,0.79,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,623
2006-12-09,2006,3,10,343,178.17,0.78,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-12-10,2006,3,11,344,180.63,0.78,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-12-11,2006,3,11,345,180.91,0.78,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2006-12-12,2006,3,11,346,181.73,0.77,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2006-12-13,2006,3,11,347,184.74,0.76,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-12-14,2006,3,11,348,187.74,0.75,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-12-15,2006,3,11,349,190.75,0.74,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-12-16,2006,3,11,350,192.12,0.74,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2006-12-17,2006,3,12,351,194.03,0.73,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2006-12-18,2006,3,12,352,195.95,0.72,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-12-19,2006,3,12,353,198.95,0.71,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2006-12-20,2006,3,12,354,201.42,0.7,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00786,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2006-12-21,2006,3,12,355,203.88,0.7,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2006-12-22,2006,3,12,356,206.34,0.69,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2006-12-23,2006,3,12,357,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2006-12-24,2006,3,13,358,203.6,0.7,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-25,2006,3,13,359,203.33,0.7,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2006-12-26,2006,3,13,360,206.34,0.69,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2006-12-27,2006,3,13,361,208.25,0.68,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2006-12-28,2006,3,13,362,209.62,0.68,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2006-12-29,2006,3,13,363,213.17,0.67,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2006-12-30,2006,3,13,364,216.73,0.66,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2006-12-31,2006,3,14,365,220.83,0.65,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2007-01-01,2006,4,14,1,224.93,0.64,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2007-01-02,2006,4,14,2,229.03,0.63,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2007-01-03,2006,4,14,3,235.32,0.61,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00955,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2007-01-04,2006,4,14,4,241.06,0.6,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2007-01-05,2006,4,14,5,246.81,0.59,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2007-01-06,2006,4,14,6,254.19,0.57,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2007-01-07,2006,4,15,7,262.67,0.56,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2007-01-08,2006,4,15,8,270.6,0.54,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000498,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2007-01-09,2006,4,15,9,279.07,0.53,5,Dry,29,5,4,2,33,73,0.26,206.1,0.74,206.1,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2007-01-10,2006,4,15,10,285.91,0.52,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2007-01-11,2006,4,15,11,290.56,0.51,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-01-12,2006,4,15,12,296.85,0.51,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2007-01-13,2006,4,15,13,302.59,0.5,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2007-01-14,2006,4,16,14,313.25,0.49,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2007-01-15,2006,4,16,15,324.46,0.47,5,Dry,29,5,4,2,33,73,0.23,251.5,0.78,251.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000708,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2007-01-16,2006,4,16,16,335.67,0.46,5,Dry,29,5,4,2,33,73,0.22,262.7,0.78,262.7,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.00661,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2007-01-17,2006,4,16,17,348.52,0.45,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2007-01-18,2006,4,16,18,362.47,0.43,5,Dry,29,5,4,2,33,73,0.2,289.5,0.8,289.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2007-01-19,2006,4,16,19,377.51,0.42,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2007-01-20,2006,4,16,20,392,0.4,5,Dry,29,5,4,2,33,73,0.19,319,0.81,319,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2007-01-21,2006,4,17,21,406.49,0.39,5,Dry,29,5,4,2,33,73,0.18,333.5,0.82,333.5,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2007-01-22,2006,4,17,22,421.53,0.38,5,Dry,29,5,4,2,33,73,0.17,348.5,0.83,348.5,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0635,0.00259,0.235,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2007-01-23,2006,4,17,23,436.57,0.36,5,Dry,29,5,4,2,33,73,0.17,363.6,0.83,363.6,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0706,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.7,39.7,79.5,1910
2007-01-24,2006,4,17,24,449.97,0.36,5,Dry,29,5,4,2,33,73,0.16,377,0.84,377,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0769,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2007-01-25,2006,4,17,25,462.27,0.35,5,Dry,29,5,4,2,33,73,0.16,389.3,0.84,389.3,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2007-01-26,2006,4,17,26,476.22,0.34,5,Dry,29,5,4,2,33,73,0.15,403.2,0.85,403.2,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2007-01-27,2006,4,17,27,490.17,0.33,5,Dry,29,5,4,2,33,73,0.15,417.2,0.85,417.2,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0959,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2007-01-28,2006,4,18,28,502.47,0.32,5,Dry,29,5,4,2,33,73,0.14,429.5,0.85,429.5,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.201,0.102,0.00421,0.302,0.0125,2,0.232,0.535,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2007-01-29,2006,4,18,29,516.42,0.31,5,Dry,29,5,4,2,33,73,0.14,443.4,0.86,443.4,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2007-01-30,2006,4,18,30,530.91,0.3,5,Dry,29,5,4,2,33,73,0.14,457.9,0.86,457.9,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2007-01-31,2006,4,18,31,545.4,0.29,5,Dry,29,5,4,2,33,73,0.13,472.4,0.87,472.4,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.217,0.122,0.00509,0.339,0.0141,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-02-01,2006,5,18,32,558.8,0.28,5,Dry,31,6,4,3,41,85,0.15,473.8,0.85,473.8,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-02-02,2006,5,18,33,571.65,0.27,5,Dry,31,6,4,3,41,85,0.15,486.6,0.85,486.6,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2007-02-03,2006,5,18,34,585.6,0.27,5,Dry,31,6,4,3,41,85,0.14,500.6,0.85,500.6,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2007-02-04,2006,5,19,35,603.37,0.26,5,Dry,31,6,4,3,41,85,0.14,518.4,0.86,518.4,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.567,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2007-02-05,2006,5,19,36,627.16,0.25,5,Dry,31,6,4,3,41,85,0.14,542.2,0.86,542.2,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0178,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2007-02-06,2006,5,19,37,652.59,0.24,5,Dry,31,6,4,3,41,85,0.13,567.6,0.87,567.6,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2007-02-07,2006,5,19,38,680.75,0.23,5,Dry,31,6,4,3,41,85,0.13,595.8,0.88,595.8,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.288,0.199,0.00851,0.487,0.0208,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2007-02-08,2006,5,19,39,711.1,0.22,5,Dry,31,6,4,3,41,85,0.12,626.1,0.88,626.1,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.306,0.219,0.00943,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3110
2007-02-09,2006,5,19,40,743.64,0.2,5,Dry,31,6,4,3,41,85,0.11,658.6,0.89,658.6,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2007-02-10,2006,5,19,41,770.17,0.19,5,Dry,31,6,4,3,41,85,0.11,685.2,0.89,685.2,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2007-02-11,2006,5,20,42,793.29,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,688.3,0.87,688.3,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2007-02-12,2006,5,20,43,825.73,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,720.7,0.87,720.7,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2007-02-13,2006,5,20,44,858.73,0.16,4,Mod_Dry,36,6,5,4,54,105,0.12,753.7,0.88,753.7,0,0,0,0,-4,4,36,6,5,0,58,801,990,967.3,22.7,0.388,0.304,0.0134,0.692,0.0305,3,0.281,0.973,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2007-02-14,2006,5,20,45,898.93,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,793.9,0.88,793.9,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.425,0.323,0.0144,0.748,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3750
2007-02-15,2006,5,20,46,946.65,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,841.6,0.89,841.6,0,0,0,0,-4,4,36,6,5,0,58,889,990,967.7,22.3,0.468,0.346,0.0155,0.815,0.0365,4,0.227,1.04,0.0467,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2007-02-16,2006,5,20,47,997.28,0.13,4,Mod_Dry,36,6,5,4,54,105,0.1,892.3,0.9,892.3,0,0,0,0,-4,4,36,6,5,0,58,939,990,967.9,22.1,0.515,0.371,0.0168,0.886,0.0401,4,0.244,1.13,0.0511,21,0.955,0.98,0.936,43.9,43,172,4130
2007-02-17,2006,5,20,48,1055.6,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,950.6,0.9,950.6,0,0,0,0,-4,4,36,6,5,0,58,998,990,968.1,21.9,0.568,0.399,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2007-02-18,2006,5,21,49,1116.6,0.11,4,Mod_Dry,36,6,5,4,54,105,0.094,1012,0.91,1012,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.638,0.449,0.0207,1.09,0.05,4,0.282,1.37,0.063,20.4,0.956,0.98,0.937,48.3,47.3,189,4540
2007-02-19,2006,5,21,50,1180,0.1,4,Mod_Dry,36,6,5,4,54,105,0.089,1075,0.91,1075,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.731,0.592,0.0275,1.32,0.0614,4,0.295,1.62,0.0751,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2007-02-20,2006,5,21,51,1245.6,0.097,4,Mod_Dry,36,6,5,4,54,105,0.084,1141,0.92,1100,41,9,1,1,-3,33,45,7,6,1,87,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2007-02-21,2006,5,21,52,1319.2,0.09,2,Mod_Wet,49,8,7,5,93,162,0.12,1157,0.88,1100,57,13,2,2,-3,43,62,10,9,2,136,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2007-02-22,2006,5,21,53,1388.8,0.083,2,Mod_Wet,49,8,7,5,93,162,0.12,1227,0.88,1100,127,29,4,4,-1,91,78,12,11,4,184,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2007-02-23,2006,5,21,54,1428.9,0.077,2,Mod_Wet,49,8,7,5,93,162,0.11,1267,0.89,1100,167,38,5,5,0,119,87,13,12,5,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2007-02-24,2006,5,21,55,1469.6,0.071,2,Mod_Wet,49,8,7,5,93,162,0.11,1308,0.89,1100,208,47,6,6,1,148,96,14,13,6,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2007-02-25,2006,5,22,56,1510.7,0.065,2,Mod_Wet,49,8,7,5,93,162,0.11,1349,0.89,1100,249,51,7,8,2,181,100,15,15,7,274,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-02-26,2006,5,22,57,1552.4,0.058,2,Mod_Wet,49,8,7,5,93,162,0.1,1390,0.9,1100,290,51,9,9,4,217,100,17,16,9,310,1230,990,969.7,20.3,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-02-27,2006,5,22,58,1588.1,0.051,2,Mod_Wet,49,8,7,5,93,162,0.1,1426,0.9,1100,326,51,10,10,5,250,100,18,17,10,343,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-02-28,2006,5,22,59,1617.5,0.048,2,Mod_Wet,49,8,7,5,93,162,0.1,1455,0.9,1100,355,51,10,11,6,277,100,18,18,11,370,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-03-01,2006,6,22,60,1647.1,0.045,2,Mod_Wet,59,11,12,13,144,239,0.14,1408,0.85,1100,308,41,7,9,-4,255,100,18,21,9,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-03-02,2006,6,22,61,1670.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.14,1431,0.86,1100,331,41,7,10,-3,276,100,18,22,10,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-03-03,2006,6,22,62,1687,0.041,2,Mod_Wet,59,11,12,13,144,239,0.14,1448,0.86,1100,348,41,7,11,-3,292,100,18,23,10,436,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2007-03-04,2006,6,23,63,1703.7,0.04,2,Mod_Wet,59,11,12,13,144,239,0.14,1465,0.86,1100,365,41,7,11,-2,308,100,18,23,11,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-03-05,2006,6,23,64,1713.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.14,1475,0.86,1100,375,41,7,11,-2,318,100,18,23,11,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2007-03-06,2006,6,23,65,1723.8,0.038,2,Mod_Wet,59,11,12,13,144,239,0.14,1485,0.86,1100,385,41,7,12,-1,326,100,18,24,12,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2007-03-07,2006,6,23,66,1734,0.038,2,Mod_Wet,59,11,12,13,144,239,0.14,1495,0.86,1100,395,41,7,12,-1,336,100,18,24,12,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-03-08,2006,6,23,67,1744.1,0.037,2,Mod_Wet,59,11,12,13,144,239,0.14,1505,0.86,1100,405,41,7,12,-1,346,100,18,24,12,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-03-09,2006,6,23,68,1754.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.14,1515,0.86,1100,415,41,7,13,-1,355,100,18,25,12,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-03-10,2006,6,23,69,1764.4,0.036,2,Mod_Wet,59,11,12,13,144,239,0.14,1525,0.86,1100,425,41,7,13,0,364,100,18,25,13,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-03-11,2006,6,24,70,1774.6,0.035,3,Normal,49,9,9,9,107,183,0.1,1592,0.9,1100,492,51,9,15,6,411,100,18,24,15,518,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2007-03-12,2006,6,24,71,1784.8,0.035,3,Normal,49,9,9,9,107,183,0.1,1602,0.9,1100,502,51,9,15,6,421,100,18,24,15,528,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-03-13,2006,6,24,72,1801.9,0.034,3,Normal,49,9,9,9,107,183,0.1,1619,0.9,1100,519,51,9,16,7,436,100,18,25,16,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2007-03-14,2006,6,24,73,1819.1,0.033,3,Normal,49,9,9,9,107,183,0.1,1636,0.9,1100,536,51,9,16,7,453,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-03-15,2006,6,24,74,1836.3,0.031,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-03-16,2006,6,24,75,1853.6,0.03,3,Normal,49,9,9,9,107,183,0.099,1671,0.9,1100,571,51,9,16,8,487,100,18,25,17,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-03-17,2006,6,24,76,1870.9,0.03,3,Normal,49,9,9,9,107,183,0.098,1688,0.9,1100,588,51,9,16,9,503,100,18,25,18,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-03-18,2006,6,25,77,1888.3,0.029,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2007-03-19,2006,6,25,78,1912.8,0.028,3,Normal,49,9,9,9,107,183,0.096,1730,0.9,1100,630,51,9,16,10,544,100,18,25,19,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-20,2006,6,25,79,1930.3,0.027,3,Normal,49,9,9,9,107,183,0.095,1747,0.91,1100,647,51,9,16,10,561,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2007-03-21,2006,6,25,80,1947.9,0.026,3,Normal,49,9,9,9,107,183,0.094,1765,0.91,1100,665,51,9,16,11,578,100,18,25,20,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-03-22,2006,6,25,81,1965.5,0.025,3,Normal,49,9,9,9,107,183,0.093,1783,0.91,1100,683,51,9,16,11,596,100,18,25,20,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2007-03-23,2006,6,25,82,1983.2,0.024,3,Normal,49,9,9,9,107,183,0.092,1800,0.91,1100,700,51,9,16,12,612,100,18,25,21,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-03-24,2006,6,25,83,2001,0.023,3,Normal,49,9,9,9,107,183,0.091,1818,0.91,1100,718,51,9,16,13,629,100,18,25,22,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2007-03-25,2006,6,26,84,2018.8,0.023,3,Normal,49,9,9,9,107,183,0.091,1836,0.91,1100,736,51,9,16,13,647,100,18,25,22,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-03-26,2006,6,26,85,2036.7,0.022,3,Normal,49,9,9,9,107,183,0.09,1854,0.91,1100,754,51,9,16,14,664,100,18,25,23,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-27,2006,6,26,86,2054.6,0.021,3,Normal,49,9,9,9,107,183,0.089,1872,0.91,1100,772,51,9,16,14,682,100,18,25,23,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-03-28,2006,6,26,87,2072.6,0.02,3,Normal,49,9,9,9,107,183,0.088,1890,0.91,1100,790,51,9,16,15,699,100,18,25,24,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-03-29,2006,6,26,88,2090.7,0.019,3,Normal,49,9,9,9,107,183,0.087,1908,0.91,1100,808,51,9,16,15,717,100,18,25,24,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-03-30,2006,6,26,89,2108.7,0.018,3,Normal,49,9,9,9,107,183,0.087,1926,0.91,1100,826,51,9,16,16,734,100,18,25,25,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-03-31,2006,6,26,90,2119.6,0.018,3,Normal,49,9,9,9,107,183,0.086,1937,0.91,1100,837,51,9,16,16,745,100,18,25,25,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-04-01,2006,7,27,91,2123.3,0.018,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-04-02,2006,7,27,92,2126.9,0.017,3,Normal,54,13,14,19,117,217,0.1,1910,0.9,1100,810,46,5,11,5,743,100,18,25,24,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-04-03,2006,7,27,93,2123.3,0.018,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-04-04,2006,7,27,94,2112.4,0.018,3,Normal,54,13,14,19,117,217,0.1,1895,0.9,1100,795,46,5,11,5,728,100,18,25,24,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2007-04-05,2006,7,27,95,2094.3,0.019,3,Normal,54,13,14,19,117,217,0.1,1877,0.9,1100,777,46,5,11,4,711,100,18,25,23,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-06,2006,7,27,96,2076.2,0.02,3,Normal,54,13,14,19,117,217,0.1,1859,0.9,1100,759,46,5,11,4,693,100,18,25,23,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-07,2006,7,27,97,2058.2,0.021,3,Normal,54,13,14,19,117,217,0.1,1841,0.9,1100,741,46,5,11,3,676,100,18,25,22,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-04-08,2006,7,28,98,2040.3,0.022,3,Normal,54,13,14,19,117,217,0.11,1823,0.89,1100,723,46,5,11,3,658,100,18,25,22,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-04-09,2006,7,28,99,2022.4,0.022,3,Normal,54,13,14,19,117,217,0.11,1805,0.89,1100,705,46,5,11,2,641,100,18,25,21,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-04-10,2006,7,28,100,2004.6,0.023,3,Normal,54,13,14,19,117,217,0.11,1788,0.89,1100,688,46,5,11,2,624,100,18,25,21,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2007-04-11,2006,7,28,101,1986.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.074,1839,0.93,1100,739,55,7,15,12,650,100,18,25,22,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2007-04-12,2006,7,28,102,1969.1,0.025,4,Mod_Dry,45,11,10,10,72,148,0.075,1821,0.93,1100,721,55,7,15,12,632,100,18,25,22,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-04-13,2006,7,28,103,1958.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-04-14,2006,7,28,104,1947.9,0.026,4,Mod_Dry,45,11,10,10,72,148,0.076,1800,0.92,1100,700,55,7,15,11,612,100,18,25,21,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-04-15,2006,7,29,105,1937.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-04-16,2006,7,29,106,1926.8,0.027,4,Mod_Dry,45,11,10,10,72,148,0.077,1779,0.92,1100,679,55,7,15,10,592,100,18,25,20,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-04-17,2006,7,29,107,1916.3,0.027,4,Mod_Dry,45,11,10,10,72,148,0.077,1768,0.92,1100,668,55,7,15,10,581,100,18,25,20,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2007-04-18,2006,7,29,108,1912.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.077,1765,0.92,1100,665,55,7,15,10,578,100,18,25,20,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-04-19,2006,7,29,109,1909.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-04-20,2006,7,29,110,1905.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2007-04-21,2006,7,29,111,1902.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-04-22,2006,7,30,112,1898.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1751,0.92,1100,651,55,7,15,10,564,100,18,25,20,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2007-04-23,2006,7,30,113,1895.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2007-04-24,2006,7,30,114,1884.8,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-04-25,2006,7,30,115,1874.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-04-26,2006,7,30,116,1864,0.03,4,Mod_Dry,45,11,10,10,72,148,0.079,1716,0.92,1100,616,55,7,15,8,531,100,18,25,18,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-04-27,2006,7,30,117,1846.7,0.031,4,Mod_Dry,45,11,10,10,72,148,0.08,1699,0.92,1100,599,55,7,15,8,514,100,18,25,18,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-04-28,2006,7,30,118,1829.4,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
2007-04-29,2006,7,31,119,1812.2,0.033,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-04-30,2006,7,31,120,1795.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.082,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-05-01,2006,8,31,121,1771.2,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1579,0.89,1100,479,53,8,15,4,399,100,18,25,14,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2007-05-02,2006,8,31,122,1747.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2007-05-03,2006,8,31,123,1723.8,0.038,4,Mod_Dry,47,10,10,10,115,192,0.11,1532,0.89,1100,432,53,8,13,3,355,100,18,23,13,470,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4320
2007-05-04,2006,8,31,124,1700.3,0.04,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-05,2006,8,31,125,1677,0.042,4,Mod_Dry,47,10,10,10,115,192,0.11,1485,0.89,1100,385,53,8,12,2,310,100,18,22,12,425,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2007-05-06,2006,8,32,126,1653.7,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1462,0.88,1100,362,53,8,11,1,289,100,18,21,11,404,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2007-05-07,2006,8,32,127,1630.6,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1439,0.88,1100,339,53,8,10,0,268,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-05-08,2006,8,32,128,1607.6,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1416,0.88,1100,316,53,8,10,-1,246,100,18,20,9,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2007-05-09,2006,8,32,129,1584.8,0.052,4,Mod_Dry,47,10,10,10,115,192,0.12,1393,0.88,1100,293,53,8,9,-1,224,100,18,19,9,339,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-05-10,2006,8,32,130,1562.1,0.056,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-05-11,2006,8,32,131,1539.5,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2007-05-12,2006,8,32,132,1510.7,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1319,0.87,1100,219,49,7,7,-3,159,96,17,17,7,274,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-05-13,2006,8,33,133,1482.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-05-14,2006,8,33,134,1453.9,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1262,0.87,1100,162,37,5,5,-5,120,84,15,15,5,235,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2007-05-15,2006,8,33,135,1432,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1240,0.87,1100,140,32,4,4,-6,106,79,14,14,4,221,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2007-05-16,2006,8,33,136,1410.3,0.08,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-05-17,2006,8,33,137,1382.7,0.083,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2007-05-18,2006,8,33,138,1337.2,0.088,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-05-19,2006,8,33,139,1292.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-05-20,2006,8,34,140,1254.3,0.096,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.563,0.0264,1.3,0.0613,4,0.292,1.6,0.075,19.7,0.954,0.98,0.935,49,48,192,4610
2007-05-21,2006,8,34,141,1216.8,0.099,4,Mod_Dry,47,10,10,10,115,192,0.16,1025,0.84,1025,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.687,0.479,0.0224,1.17,0.0544,4,0.285,1.45,0.0677,20,0.955,0.98,0.936,47.9,47,188,4510
2007-05-22,2006,8,34,142,1180,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,988,0.84,988,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.633,0.417,0.0194,1.05,0.0488,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2007-05-23,2006,8,34,143,1149.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,957.4,0.83,957.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.593,0.402,0.0186,0.995,0.046,4,0.266,1.26,0.0583,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2007-05-24,2006,8,34,144,1119.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,927.3,0.83,927.3,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0179,0.953,0.0439,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2007-05-25,2006,8,34,145,1089.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,897.8,0.82,897.8,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
2007-05-26,2006,8,34,146,1066,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,874,0.82,874,0,0,0,0,-10,10,47,10,10,0,125,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.051,20.8,0.955,0.98,0.935,42.5,41.7,167,4000
2007-05-27,2006,8,35,147,1042.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,850.7,0.82,850.7,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.495,0.351,0.016,0.846,0.0385,4,0.23,1.08,0.049,20.9,0.954,0.979,0.934,41.6,40.7,163,3910
2007-05-28,2006,8,35,148,1019.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,827.8,0.81,827.8,0,0,0,0,-10,10,47,10,10,0,125,895,990,968,22,0.474,0.34,0.0154,0.814,0.0369,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
2007-05-29,2006,8,35,149,997.28,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,805.3,0.81,805.3,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.782,0.0354,4,0.214,0.996,0.0451,21.1,0.953,0.975,0.93,39.7,38.8,155,3720
2007-05-30,2006,8,35,150,975.25,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,783.3,0.8,783.3,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2007-05-31,2006,8,35,151,958.46,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,766.5,0.8,766.5,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.418,0.31,0.0139,0.728,0.0327,3,0.284,1.01,0.0455,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2007-06-01,2006,9,35,152,941.97,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,781,0.83,781,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2007-06-02,2006,9,35,153,925.81,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,764.8,0.83,764.8,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2007-06-03,2006,9,36,154,910,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2007-06-04,2006,9,36,155,894.55,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,733.5,0.82,733.5,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.273,0.949,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2007-06-05,2006,9,36,156,879.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2007-06-06,2006,9,36,157,864.87,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,703.9,0.81,703.9,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2007-06-07,2006,9,36,158,850.69,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,689.7,0.81,689.7,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2007-06-08,2006,9,36,159,837.01,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,676,0.81,676,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
