date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-06-09,2006,9,36,160,827.58,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,666.6,0.81,666.6,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.9,135,3230
2007-06-10,2006,9,37,161,818.45,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,657.5,0.8,657.5,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.337,0.24,0.0105,0.577,0.0253,3,0.238,0.815,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2007-06-11,2006,9,37,162,809.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,648.7,0.8,648.7,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.234,0.0102,0.566,0.0248,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3160
2007-06-12,2006,9,37,163,801.26,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,640.3,0.8,640.3,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2007-06-13,2006,9,37,164,793.29,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,632.3,0.8,632.3,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2007-06-14,2006,9,37,165,785.84,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,624.8,0.8,624.8,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3060
2007-06-15,2006,9,37,166,779.03,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,618,0.79,618,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2007-06-16,2006,9,37,167,773.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,612.1,0.79,612.1,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2007-06-17,2006,9,38,168,764.97,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2007-06-18,2006,9,38,169,752.67,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,591.7,0.79,591.7,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.196,0.0085,0.495,0.0215,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2007-06-19,2006,9,38,170,741.45,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,580.5,0.78,580.5,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.189,0.00816,0.481,0.0208,3,0.204,0.685,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2007-06-20,2006,9,38,171,729.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,568.7,0.78,568.7,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.0078,0.467,0.0201,3,0.198,0.665,0.0287,22.5,0.952,0.976,0.929,39.8,38.9,117,2800
2007-06-21,2006,9,38,172,717.94,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,556.9,0.78,556.9,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.452,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
2007-06-22,2006,9,38,173,707.82,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,546.8,0.77,546.8,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.628,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
2007-06-23,2006,9,38,174,697.16,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,536.2,0.77,536.2,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2007-06-24,2006,9,39,175,686.49,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,525.5,0.77,525.5,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.262,0.152,0.00651,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2007-06-25,2006,9,39,176,675.83,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,514.8,0.76,514.8,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2007-06-26,2006,9,39,177,665.71,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,504.7,0.76,504.7,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00589,0.388,0.0165,3,0.17,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2007-06-27,2006,9,39,178,656.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.24,495.7,0.76,495.7,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00566,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2007-06-28,2006,9,39,179,647.12,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,486.1,0.75,486.1,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2007-06-29,2006,9,39,180,637.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,476.6,0.75,476.6,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00526,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2007-06-30,2006,9,39,181,628.52,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,467.5,0.74,467.5,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00507,0.348,0.0148,2,0.258,0.606,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2007-07-01,2006,10,40,182,619.5,0.25,4,Mod_Dry,42,9,8,6,70,135,0.22,484.5,0.78,484.5,0,0,0,0,-6,6,42,9,8,0,76,544,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-07-02,2006,10,40,183,611.57,0.26,4,Mod_Dry,42,9,8,6,70,135,0.22,476.6,0.78,476.6,0,0,0,0,-6,6,42,9,8,0,76,536,990,966.3,23.7,0.231,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0262,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2007-07-03,2006,10,40,184,603.1,0.26,4,Mod_Dry,42,9,8,6,70,135,0.22,468.1,0.78,468.1,0,0,0,0,-6,6,42,9,8,0,76,527,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.258,0.604,0.0255,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-07-04,2006,10,40,185,594.62,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,459.6,0.77,459.6,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.221,0.116,0.00489,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2007-07-05,2006,10,40,186,586.14,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,451.1,0.77,451.1,0,0,0,0,-6,6,42,9,8,0,76,510,990,966.2,23.8,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
2007-07-06,2006,10,40,187,578.21,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,443.2,0.77,443.2,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0236,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2007-07-07,2006,10,40,188,570.28,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,435.3,0.76,435.3,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2007-07-08,2006,10,41,189,563.45,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,428.4,0.76,428.4,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.208,0.101,0.00424,0.309,0.0129,2,0.232,0.541,0.0226,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2210
2007-07-09,2006,10,41,190,556.06,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,421.1,0.76,421.1,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0977,0.00409,0.303,0.0127,2,0.227,0.529,0.0222,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2007-07-10,2006,10,41,191,548.68,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,413.7,0.75,413.7,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.202,0.0943,0.00394,0.297,0.0124,2,0.222,0.518,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2007-07-11,2006,10,41,192,541.3,0.29,3,Normal,50,10,9,9,108,186,0.34,355.3,0.66,355.3,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0667,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2007-07-12,2006,10,41,193,534.46,0.29,3,Normal,50,10,9,9,108,186,0.35,348.5,0.65,348.5,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0635,0.00265,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.3,1780
2007-07-13,2006,10,41,194,527.63,0.3,3,Normal,50,10,9,9,108,186,0.35,341.6,0.65,341.6,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1750
2007-07-14,2006,10,41,195,521.88,0.3,3,Normal,50,10,9,9,108,186,0.36,335.9,0.64,335.9,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.9,35.8,71.5,1720
2007-07-15,2006,10,42,196,515.6,0.31,3,Normal,50,10,9,9,108,186,0.36,329.6,0.64,329.6,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0546,0.00227,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
2007-07-16,2006,10,42,197,509.31,0.31,3,Normal,50,10,9,9,108,186,0.36,323.3,0.64,323.3,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2007-07-17,2006,10,42,198,503.02,0.32,3,Normal,50,10,9,9,108,186,0.37,317,0.63,317,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2007-07-18,2006,10,42,199,496.73,0.32,3,Normal,50,10,9,9,108,186,0.37,310.7,0.63,310.7,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2007-07-19,2006,10,42,200,490.99,0.33,3,Normal,50,10,9,9,108,186,0.38,305,0.62,305,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.043,0.00178,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2007-07-20,2006,10,42,201,485.24,0.33,3,Normal,50,10,9,9,108,186,0.38,299.2,0.62,299.2,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0402,0.00166,0.206,0.0085,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.913,32.9,32,63.9,1530
2007-07-21,2006,10,42,202,479.5,0.34,3,Normal,50,10,9,9,108,186,0.39,293.5,0.61,293.5,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.163,0.0375,0.00155,0.201,0.00829,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2007-07-22,2006,10,43,203,473.76,0.34,3,Normal,50,10,9,9,108,186,0.39,287.8,0.61,287.8,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2007-07-23,2006,10,43,204,469.11,0.34,3,Normal,50,10,9,9,108,186,0.4,283.1,0.6,283.1,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2007-07-24,2006,10,43,205,463.92,0.35,3,Normal,50,10,9,9,108,186,0.4,277.9,0.6,277.9,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2007-07-25,2006,10,43,206,458.72,0.35,3,Normal,50,10,9,9,108,186,0.41,272.7,0.59,272.7,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00756,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2007-07-26,2006,10,43,207,453.52,0.35,3,Normal,50,10,9,9,108,186,0.41,267.5,0.59,267.5,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2007-07-27,2006,10,43,208,448.33,0.36,3,Normal,50,10,9,9,108,186,0.41,262.3,0.58,262.3,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000936,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2007-07-28,2006,10,43,209,443.13,0.36,3,Normal,50,10,9,9,108,186,0.42,257.1,0.58,257.1,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0204,0.000834,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2007-07-29,2006,10,44,210,438.49,0.36,3,Normal,50,10,9,9,108,186,0.42,252.5,0.58,252.5,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0182,0.000744,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2007-07-30,2006,10,44,211,433.84,0.37,3,Normal,50,10,9,9,108,186,0.43,247.8,0.57,247.8,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2007-07-31,2006,10,44,212,429.19,0.37,3,Normal,50,10,9,9,108,186,0.43,243.2,0.57,243.2,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000671,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2007-08-01,2006,11,44,213,424.54,0.37,3,Normal,47,8,6,5,89,155,0.36,269.5,0.64,269.5,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0262,0.00107,0.178,0.00729,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2007-08-02,2006,11,44,214,418.25,0.38,3,Normal,47,8,6,5,89,155,0.37,263.3,0.63,263.3,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.000948,0.173,0.00707,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2007-08-03,2006,11,44,215,412.51,0.38,3,Normal,47,8,6,5,89,155,0.38,257.5,0.62,257.5,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0205,0.000837,0.168,0.00686,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2007-08-04,2006,11,44,216,407.86,0.39,3,Normal,47,8,6,5,89,155,0.38,252.9,0.62,252.9,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000747,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1300
2007-08-05,2006,11,45,217,402.67,0.39,3,Normal,47,8,6,5,89,155,0.39,247.7,0.61,247.7,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2007-08-06,2006,11,45,218,397.47,0.4,3,Normal,47,8,6,5,89,155,0.39,242.5,0.61,242.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2007-08-07,2006,11,45,219,392.27,0.4,3,Normal,47,8,6,5,89,155,0.4,237.3,0.6,237.3,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,50.9,1220
2007-08-08,2006,11,45,220,387.63,0.4,3,Normal,47,8,6,5,89,155,0.4,232.6,0.6,232.6,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2007-08-09,2006,11,45,221,382.98,0.41,3,Normal,47,8,6,5,89,155,0.41,228,0.59,228,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2007-08-10,2006,11,45,222,378.33,0.41,3,Normal,47,8,6,5,89,155,0.41,223.3,0.59,223.3,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2007-08-11,2006,11,45,223,374.77,0.42,3,Normal,47,8,6,5,89,155,0.41,219.8,0.59,219.8,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2007-08-12,2006,11,46,224,370.67,0.42,3,Normal,47,8,6,5,89,155,0.42,215.7,0.58,215.7,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-08-13,2006,11,46,225,366.57,0.43,3,Normal,47,8,6,5,89,155,0.42,211.6,0.58,211.6,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000555,0.145,0.00587,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.4,47.5,47.5,1140
2007-08-14,2006,11,46,226,362.47,0.43,3,Normal,47,8,6,5,89,155,0.43,207.5,0.57,207.5,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
2007-08-15,2006,11,46,227,358.37,0.43,3,Normal,47,8,6,5,89,155,0.43,203.4,0.57,203.4,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2007-08-16,2006,11,46,228,354.27,0.44,3,Normal,47,8,6,5,89,155,0.44,199.3,0.56,199.3,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2007-08-17,2006,11,46,229,350.17,0.44,3,Normal,47,8,6,5,89,155,0.44,195.2,0.56,195.2,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000497,0.138,0.00556,1,0.206,0.344,0.0139,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2007-08-18,2006,11,46,230,346.61,0.45,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2007-08-19,2006,11,47,231,343.06,0.45,3,Normal,47,8,6,5,89,155,0.45,188.1,0.55,188.1,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.196,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2007-08-20,2006,11,47,232,339.5,0.45,3,Normal,47,8,6,5,89,155,0.46,184.5,0.54,184.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
2007-08-21,2006,11,47,233,335.95,0.46,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,974
2007-08-22,2006,11,47,234,332.39,0.46,3,Normal,47,8,6,5,89,155,0.47,177.4,0.53,177.4,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2007-08-23,2006,11,47,235,328.84,0.47,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.8,38.8,932
2007-08-24,2006,11,47,236,326.38,0.47,3,Normal,47,8,6,5,89,155,0.47,171.4,0.53,171.4,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2007-08-25,2006,11,47,237,323.37,0.47,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
2007-08-26,2006,11,48,238,320.36,0.48,3,Normal,47,8,6,5,89,155,0.48,165.4,0.52,165.4,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00981,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.8,36.8,882
2007-08-27,2006,11,48,239,317.35,0.48,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00955,0.000382,0.124,0.00495,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,865
2007-08-28,2006,11,48,240,314.35,0.48,3,Normal,47,8,6,5,89,155,0.49,159.3,0.51,159.3,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00929,0.000371,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.4,35.4,849
2007-08-29,2006,11,48,241,311.34,0.49,3,Normal,47,8,6,5,89,155,0.5,156.3,0.5,156.3,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00904,0.000361,0.121,0.00484,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,832
2007-08-30,2006,11,48,242,308.33,0.49,3,Normal,47,8,6,5,89,155,0.5,153.3,0.5,153.3,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.000351,0.12,0.00479,1,0.149,0.269,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,816
2007-08-31,2006,11,48,243,305.32,0.49,3,Normal,47,8,6,5,89,155,0.51,150.3,0.49,150.3,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00853,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.3,33.3,800
2007-09-01,2006,12,48,244,301.22,0.5,3,Normal,40,6,4,3,65,118,0.39,183.2,0.61,183.2,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2007-09-02,2006,12,49,245,297.67,0.5,3,Normal,40,6,4,3,65,118,0.4,179.7,0.6,179.7,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2007-09-03,2006,12,49,246,293.56,0.51,3,Normal,40,6,4,3,65,118,0.4,175.6,0.6,175.6,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.305,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,949
2007-09-04,2006,12,49,247,289.46,0.52,3,Normal,40,6,4,3,65,118,0.41,171.5,0.59,171.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,925
2007-09-05,2006,12,49,248,285.91,0.52,3,Normal,40,6,4,3,65,118,0.41,167.9,0.59,167.9,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2007-09-06,2006,12,49,249,282.35,0.53,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00972,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2007-09-07,2006,12,49,250,278.8,0.53,3,Normal,40,6,4,3,65,118,0.42,160.8,0.58,160.8,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2007-09-08,2006,12,49,251,275.24,0.54,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2007-09-09,2006,12,50,252,272.78,0.54,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2007-09-10,2006,12,50,253,269.77,0.55,3,Normal,40,6,4,3,65,118,0.44,151.8,0.56,151.8,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2007-09-11,2006,12,50,254,266.77,0.55,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2007-09-12,2006,12,50,255,263.76,0.55,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-09-13,2006,12,50,256,260.75,0.56,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-09-14,2006,12,50,257,257.74,0.57,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2007-09-15,2006,12,50,258,254.74,0.57,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2007-09-16,2006,12,51,259,252.27,0.58,3,Normal,40,6,4,3,65,118,0.47,134.3,0.53,134.3,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,716
2007-09-17,2006,12,51,260,249.81,0.58,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00422,1,0.12,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2007-09-18,2006,12,51,261,247.35,0.58,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
2007-09-19,2006,12,51,262,244.89,0.59,3,Normal,40,6,4,3,65,118,0.48,126.9,0.52,126.9,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.104,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2007-09-20,2006,12,51,263,242.43,0.59,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2007-09-21,2006,12,51,264,239.97,0.6,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2007-09-22,2006,12,51,265,237.51,0.61,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2007-09-23,2006,12,52,266,235.05,0.61,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.0057,0.000224,0.1,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2007-09-24,2006,12,52,267,233.68,0.61,3,Normal,40,6,4,3,65,118,0.51,115.7,0.49,115.7,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0987,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
2007-09-25,2006,12,52,268,231.77,0.62,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0988,0.00389,1,0.0961,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2007-09-26,2006,12,52,269,229.85,0.62,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2007-09-27,2006,12,52,270,227.94,0.63,3,Normal,40,6,4,3,65,118,0.52,109.9,0.48,109.9,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00509,0.0002,0.0971,0.00382,1,0.0909,0.188,0.00739,25.2,0.918,0.97,0.891,25,24.2,24.2,582
2007-09-28,2006,12,52,271,226.02,0.64,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0883,0.185,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2007-09-29,2006,12,52,272,224.11,0.64,3,Normal,40,6,4,3,65,118,0.53,106.1,0.47,106.1,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00477,0.000187,0.0954,0.00375,1,0.0857,0.181,0.00712,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
2007-09-30,2006,12,53,273,222.2,0.64,3,Normal,40,6,4,3,65,118,0.53,104.2,0.47,104.2,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00461,0.000181,0.0946,0.00371,1,0.0832,0.178,0.00698,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2007-10-01,2007,1,1,274,220.28,0.65,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000244,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.3,27.5,27.5,660
2007-10-02,2007,1,1,275,219.46,0.65,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-10-03,2007,1,1,276,219.19,0.65,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00614,0.000241,0.101,0.00395,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2007-10-04,2007,1,1,277,217.82,0.66,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00602,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2007-10-05,2007,1,1,278,216.45,0.66,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-06,2007,1,1,279,214.54,0.66,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2007-10-07,2007,1,1,280,212.63,0.67,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-10-08,2007,1,2,281,210.71,0.67,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00542,0.000212,0.097,0.0038,1,0.096,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2007-10-09,2007,1,2,282,208.8,0.68,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000206,0.0961,0.00376,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2007-10-10,2007,1,2,283,207.43,0.68,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00514,0.000201,0.0955,0.00374,1,0.0916,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2007-10-11,2007,1,2,284,206.06,0.69,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2007-10-12,2007,1,2,285,204.15,0.69,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0872,0.181,0.00709,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2007-10-13,2007,1,2,286,202.24,0.7,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00364,1,0.0846,0.178,0.00695,25.4,0,0,0,0,0,0,0
2007-10-14,2007,1,2,287,200.32,0.71,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.082,0.174,0.00681,25.4,0,0,0,0,0,0,0
2007-10-15,2007,1,3,288,198.95,0.71,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0801,0.172,0.00672,25.4,0,0,0,0,0,0,0
2007-10-16,2007,1,3,289,197.59,0.72,3,Normal,37,5,3,2,50,97,0.49,100.6,0.51,100.6,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0783,0.17,0.00662,25.4,0,0,0,0,0,0,0
2007-10-17,2007,1,3,290,196.22,0.72,3,Normal,37,5,3,2,50,97,0.49,99.22,0.51,99.22,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00653,25.4,0,0,0,0,0,0,0
2007-10-18,2007,1,3,291,194.85,0.73,3,Normal,37,5,3,2,50,97,0.5,97.85,0.5,97.85,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00407,0.000159,0.09,0.00352,1,0.0746,0.165,0.00643,25.4,0,0,0,0,0,0,0
2007-10-19,2007,1,3,292,193.49,0.73,3,Normal,37,5,3,2,50,97,0.5,96.49,0.5,96.49,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0855,0.00395,0.000154,0.0894,0.00349,1,0.0728,0.162,0.00634,25.4,0,0,0,0,0,0,0
2007-10-20,2007,1,3,293,192.12,0.74,3,Normal,37,5,3,2,50,97,0.51,95.12,0.49,95.12,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00384,0.00015,0.0888,0.00347,1,0.0709,0.16,0.00624,25.4,0,0,0,0,0,0,0
2007-10-21,2007,1,3,294,190.75,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2007-10-22,2007,1,4,295,189.38,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2007-10-23,2007,1,4,296,188.02,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2007-10-24,2007,1,4,297,187.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2007-10-25,2007,1,4,298,186.92,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2007-10-26,2007,1,4,299,189.38,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2007-10-27,2007,1,4,300,192.39,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2007-10-28,2007,1,4,301,191.02,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2007-10-29,2007,1,5,302,194.03,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2007-10-30,2007,1,5,303,196.49,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2007-10-31,2007,1,5,304,195.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2007-11-01,2007,2,5,305,195.4,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-11-02,2007,2,5,306,196.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2007-11-03,2007,2,5,307,195.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-11-04,2007,2,5,308,195.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2007-11-05,2007,2,6,309,194.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2007-11-06,2007,2,6,310,195.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-11-07,2007,2,6,311,200.32,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00399,1,0.122,0.225,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,720
2007-11-08,2007,2,6,312,201.69,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,134.7,0.67,134.7,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.0072,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2007-11-09,2007,2,6,313,200.32,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00399,1,0.122,0.225,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,720
2007-11-10,2007,2,6,314,198.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2007-11-11,2007,2,6,315,196.49,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2007-11-12,2007,2,7,316,194.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2007-11-13,2007,2,7,317,192.67,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2007-11-14,2007,2,7,318,194.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2007-11-15,2007,2,7,319,195.95,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2007-11-16,2007,2,7,320,196.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,696
2007-11-17,2007,2,7,321,197.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2007-11-18,2007,2,7,322,195.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-11-19,2007,2,8,323,194.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2007-11-20,2007,2,8,324,194.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2007-11-21,2007,2,8,325,196.49,0.72,5,Dry,23,4,2,2,19,50,0.25,146.5,0.75,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2007-11-22,2007,2,8,326,196.22,0.72,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34.1,33,33,793
2007-11-23,2007,2,8,327,195.95,0.72,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2007-11-24,2007,2,8,328,197.31,0.72,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2007-11-25,2007,2,8,329,199.23,0.71,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2007-11-26,2007,2,9,330,196.22,0.72,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34.1,33,33,793
2007-11-27,2007,2,9,331,198.13,0.72,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2007-11-28,2007,2,9,332,198.41,0.71,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.107,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2007-11-29,2007,2,9,333,195.95,0.72,5,Dry,23,4,2,2,19,50,0.26,145.9,0.74,145.9,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00957,25.3,0.937,0.97,0.909,34,33,33,791
2007-11-30,2007,2,9,334,193.49,0.73,5,Dry,23,4,2,2,19,50,0.26,143.5,0.74,143.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2007-12-01,2007,3,9,335,194.31,0.73,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2007-12-02,2007,3,9,336,198.41,0.71,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2007-12-03,2007,3,10,337,203.6,0.7,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2007-12-04,2007,3,10,338,207.16,0.69,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.143,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2007-12-05,2007,3,10,339,210.17,0.68,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2007-12-06,2007,3,10,340,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2007-12-07,2007,3,10,341,212.35,0.67,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2007-12-08,2007,3,10,342,213.72,0.67,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2007-12-09,2007,3,10,343,217.27,0.66,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2007-12-10,2007,3,11,344,219.74,0.65,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2007-12-11,2007,3,11,345,222.74,0.64,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2007-12-12,2007,3,11,346,225.75,0.64,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,908
2007-12-13,2007,3,11,347,228.21,0.63,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2007-12-14,2007,3,11,348,229.58,0.63,5,Dry,26,4,3,2,24,59,0.26,170.6,0.74,170.6,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2007-12-15,2007,3,11,349,231.49,0.62,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2007-12-16,2007,3,11,350,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2007-12-17,2007,3,12,351,234.77,0.61,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,961
2007-12-18,2007,3,12,352,236.14,0.61,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2007-12-19,2007,3,12,353,239.15,0.6,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2007-12-20,2007,3,12,354,241.61,0.6,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2007-12-21,2007,3,12,355,244.07,0.59,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-12-22,2007,3,12,356,246.53,0.59,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-23,2007,3,12,357,248.99,0.58,5,Dry,26,4,3,2,24,59,0.24,190,0.76,190,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2007-12-24,2007,3,13,358,251.45,0.58,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2007-12-25,2007,3,13,359,251.73,0.58,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2007-12-26,2007,3,13,360,252,0.58,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-27,2007,3,13,361,255.01,0.57,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2007-12-28,2007,3,13,362,258.02,0.57,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2007-12-29,2007,3,13,363,261.02,0.56,5,Dry,26,4,3,2,24,59,0.23,202,0.77,202,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000512,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2007-12-30,2007,3,13,364,264.03,0.55,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2007-12-31,2007,3,14,365,267.04,0.55,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.6,47.6,1140
2008-01-01,2007,4,14,1,270.05,0.54,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000496,0.131,0.00519,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2008-01-02,2007,4,14,2,273.06,0.54,5,Dry,29,5,4,2,33,73,0.27,200.1,0.73,200.1,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2008-01-03,2007,4,14,3,276.06,0.54,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2008-01-04,2007,4,14,4,280.17,0.53,5,Dry,29,5,4,2,33,73,0.26,207.2,0.74,207.2,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2008-01-05,2007,4,14,5,283.72,0.52,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48.1,48.1,1150
2008-01-06,2007,4,14,6,287.27,0.52,5,Dry,29,5,4,2,33,73,0.25,214.3,0.75,214.3,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2008-01-07,2007,4,15,7,292.47,0.51,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2008-01-08,2007,4,15,8,294.93,0.51,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
