date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-01-09,2007,4,15,9,299.03,0.5,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-01-10,2007,4,15,10,304.77,0.5,5,Dry,29,5,4,2,33,73,0.24,231.8,0.76,231.8,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000616,0.146,0.00583,2,0.0989,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2008-01-11,2007,4,15,11,309.97,0.49,5,Dry,29,5,4,2,33,73,0.24,237,0.76,237,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2008-01-12,2007,4,15,12,313.52,0.48,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2008-01-13,2007,4,15,13,320.91,0.48,5,Dry,29,5,4,2,33,73,0.23,247.9,0.77,247.9,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2008-01-14,2007,4,16,14,331.57,0.46,5,Dry,29,5,4,2,33,73,0.22,258.6,0.78,258.6,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000844,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2008-01-15,2007,4,16,15,343.33,0.45,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2008-01-16,2007,4,16,16,353.99,0.44,5,Dry,29,5,4,2,33,73,0.21,281,0.79,281,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2008-01-17,2007,4,16,17,365.2,0.43,5,Dry,29,5,4,2,33,73,0.2,292.2,0.8,292.2,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2008-01-18,2007,4,16,18,380.79,0.41,5,Dry,29,5,4,2,33,73,0.19,307.8,0.81,307.8,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.6,67.1,1610
2008-01-19,2007,4,16,19,396.38,0.4,5,Dry,29,5,4,2,33,73,0.18,323.4,0.82,323.4,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2008-01-20,2007,4,16,20,413.06,0.38,5,Dry,29,5,4,2,33,73,0.18,340.1,0.82,340.1,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2008-01-21,2007,4,17,21,428.64,0.37,5,Dry,29,5,4,2,33,73,0.17,355.6,0.83,355.6,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0669,0.00273,0.241,0.00986,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2008-01-22,2007,4,17,22,443.68,0.36,5,Dry,29,5,4,2,33,73,0.17,370.7,0.83,370.7,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2008-01-23,2007,4,17,23,461.45,0.35,5,Dry,29,5,4,2,33,73,0.16,388.4,0.84,388.4,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00339,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.5,84.9,2040
2008-01-24,2007,4,17,24,483.06,0.33,5,Dry,29,5,4,2,33,73,0.15,410.1,0.85,410.1,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2008-01-25,2007,4,17,25,503.02,0.32,5,Dry,29,5,4,2,33,73,0.14,430,0.85,430,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.3,2240
2008-01-26,2007,4,17,26,522.43,0.3,5,Dry,29,5,4,2,33,73,0.14,449.4,0.86,449.4,0,0,0,0,-2,2,29,5,4,0,35,487,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2008-01-27,2007,4,17,27,540.75,0.29,5,Dry,29,5,4,2,33,73,0.14,467.8,0.86,467.8,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2008-01-28,2007,4,18,28,559.07,0.28,5,Dry,29,5,4,2,33,73,0.13,486.1,0.87,486.1,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00538,0.353,0.0148,3,0.161,0.514,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
2008-01-29,2007,4,18,29,574.66,0.27,5,Dry,29,5,4,2,33,73,0.13,501.7,0.87,501.7,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.233,0.136,0.00572,0.369,0.0155,3,0.168,0.538,0.0226,23.3,0.946,0.97,0.918,36.1,35,105,2520
2008-01-30,2007,4,18,30,590.79,0.26,5,Dry,29,5,4,2,33,73,0.12,517.8,0.88,517.8,0,0,0,0,-2,2,29,5,4,0,35,556,990,966.3,23.7,0.242,0.147,0.00619,0.389,0.0164,3,0.176,0.565,0.0238,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2008-01-31,2007,4,18,31,608.02,0.26,5,Dry,29,5,4,2,33,73,0.12,535,0.88,535,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.158,0.00669,0.411,0.0173,3,0.183,0.594,0.0251,23.1,0.95,0.972,0.923,38.3,37.3,112,2680
2008-02-01,2007,5,18,32,623.6,0.25,4,Mod_Dry,36,6,5,4,54,105,0.17,518.6,0.83,518.6,0,0,0,0,-4,4,36,6,5,0,58,566,990,966.4,23.6,0.248,0.147,0.00625,0.395,0.0167,3,0.176,0.571,0.0242,23,0.948,0.97,0.92,37,35.9,108,2590
2008-02-02,2007,5,18,33,639.74,0.24,4,Mod_Dry,36,6,5,4,54,105,0.16,534.7,0.84,534.7,0,0,0,0,-4,4,36,6,5,0,58,582,990,966.5,23.5,0.257,0.158,0.00672,0.415,0.0176,3,0.183,0.598,0.0254,22.9,0.95,0.972,0.923,38.1,37,111,2660
2008-02-03,2007,5,18,34,655.87,0.24,4,Mod_Dry,36,6,5,4,54,105,0.16,550.9,0.84,550.9,0,0,0,0,-4,4,36,6,5,0,58,598,990,966.5,23.5,0.266,0.169,0.0072,0.435,0.0185,3,0.19,0.626,0.0267,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2008-02-04,2007,5,19,35,673.1,0.23,4,Mod_Dry,36,6,5,4,54,105,0.16,568.1,0.84,568.1,0,0,0,0,-4,4,36,6,5,0,58,615,990,966.6,23.4,0.276,0.18,0.00771,0.457,0.0195,3,0.198,0.655,0.028,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2008-02-05,2007,5,19,36,687.59,0.22,4,Mod_Dry,36,6,5,4,54,105,0.15,582.6,0.85,582.6,0,0,0,0,-4,4,36,6,5,0,58,630,990,966.7,23.3,0.284,0.19,0.00814,0.474,0.0203,3,0.205,0.679,0.0291,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2008-02-06,2007,5,19,37,701.53,0.22,4,Mod_Dry,36,6,5,4,54,105,0.15,596.5,0.85,596.5,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.292,0.199,0.00856,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2970
2008-02-07,2007,5,19,38,714.93,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,609.9,0.85,609.9,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.208,0.00897,0.508,0.0219,3,0.217,0.725,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3020
2008-02-08,2007,5,19,39,734.35,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,629.4,0.86,629.4,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00956,0.532,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44,43.2,129,3110
2008-02-09,2007,5,19,40,760.32,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,655.3,0.86,655.3,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.564,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2008-02-10,2007,5,19,41,779.03,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,674,0.86,674,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.251,0.0109,0.588,0.0256,3,0.246,0.833,0.0363,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2008-02-11,2007,5,20,42,801.26,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,696.3,0.87,696.3,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.349,0.266,0.0116,0.615,0.0269,3,0.256,0.871,0.038,22,0.957,0.98,0.938,48,47,141,3390
2008-02-12,2007,5,20,43,835.1,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,730.1,0.87,730.1,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.289,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2008-02-13,2007,5,20,44,873.17,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,768.2,0.88,768.2,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.712,0.0315,3,0.285,0.997,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2008-02-14,2007,5,20,45,914.48,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,809.5,0.89,809.5,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.77,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2008-02-15,2007,5,20,46,963.22,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,858.2,0.89,858.2,0,0,0,0,-4,4,36,6,5,0,58,905,990,967.8,22.2,0.484,0.354,0.0159,0.838,0.0377,4,0.232,1.07,0.0481,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2008-02-16,2007,5,20,47,1019.8,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,914.8,0.9,914.8,0,0,0,0,-4,4,36,6,5,0,58,962,990,968,22,0.535,0.382,0.0173,0.917,0.0416,4,0.251,1.17,0.053,20.9,0.956,0.98,0.937,44.7,43.8,175,4210
2008-02-17,2007,5,20,48,1079.2,0.11,4,Mod_Dry,36,6,5,4,54,105,0.097,974.2,0.9,974.2,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.59,0.411,0.0188,1,0.0458,4,0.271,1.27,0.0582,20.6,0.956,0.98,0.937,47,46,184,4420
2008-02-18,2007,5,21,49,1141.2,0.11,4,Mod_Dry,36,6,5,4,54,105,0.092,1036,0.91,1036,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.674,0.504,0.0233,1.18,0.0544,4,0.287,1.47,0.0677,20.2,0.955,0.98,0.936,49,48,192,4610
2008-02-19,2007,5,21,50,1211.1,0.1,4,Mod_Dry,36,6,5,4,54,105,0.087,1106,0.91,1100,6,1,0,0,-4,9,37,6,5,0,63,1150,990,968.6,21.4,0.769,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2008-02-20,2007,5,21,51,1283.6,0.093,4,Mod_Dry,36,6,5,4,54,105,0.082,1179,0.92,1100,79,18,2,2,-2,59,54,8,7,2,113,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-21,2007,5,21,52,1352.3,0.087,2,Mod_Wet,49,8,7,5,93,162,0.12,1190,0.88,1100,90,20,3,3,-2,66,69,11,10,3,159,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-02-22,2007,5,21,53,1404.2,0.081,2,Mod_Wet,49,8,7,5,93,162,0.12,1242,0.89,1100,142,32,4,4,-1,103,81,12,11,4,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-23,2007,5,21,54,1432,0.077,2,Mod_Wet,49,8,7,5,93,162,0.11,1270,0.89,1100,170,38,5,5,0,122,87,13,12,5,215,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2008-02-24,2007,5,21,55,1460.1,0.073,2,Mod_Wet,49,8,7,5,93,162,0.11,1298,0.89,1100,198,45,6,6,1,140,94,14,13,6,233,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2008-02-25,2007,5,22,56,1482.2,0.069,2,Mod_Wet,49,8,7,5,93,162,0.11,1320,0.89,1100,220,50,7,7,2,154,99,15,14,7,247,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0746,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-02-26,2007,5,22,57,1498,0.067,2,Mod_Wet,49,8,7,5,93,162,0.11,1336,0.89,1100,236,51,7,7,2,169,100,15,14,7,262,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2008-02-27,2007,5,22,58,1513.9,0.064,2,Mod_Wet,49,8,7,5,93,162,0.11,1352,0.89,1100,252,51,8,8,3,182,100,16,15,8,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2008-02-28,2007,5,22,59,1529.9,0.062,2,Mod_Wet,49,8,7,5,93,162,0.11,1368,0.89,1100,268,51,8,8,3,198,100,16,15,8,291,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-02-29,2007,5,22,60,1546,0.059,2,Mod_Wet,49,8,7,5,93,162,0.1,1384,0.9,1100,284,51,9,9,4,211,100,17,16,9,304,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-03-01,2007,6,22,61,1555.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2008-03-02,2007,6,22,62,1565.3,0.055,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-03-03,2007,6,23,63,1575.1,0.054,3,Normal,49,9,9,9,107,183,0.12,1392,0.88,1100,292,51,9,9,0,223,100,18,18,9,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-03-04,2007,6,23,64,1578.3,0.053,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2008-03-05,2007,6,23,65,1581.5,0.052,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-03-06,2007,6,23,66,1578.3,0.053,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2008-03-07,2007,6,23,67,1575.1,0.054,3,Normal,49,9,9,9,107,183,0.12,1392,0.88,1100,292,51,9,9,0,223,100,18,18,9,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-03-08,2007,6,23,68,1571.8,0.054,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2008-03-09,2007,6,23,69,1568.6,0.055,3,Normal,49,9,9,9,107,183,0.12,1386,0.88,1100,286,51,9,9,0,217,100,18,18,9,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-03-10,2007,6,24,70,1565.3,0.055,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-03-11,2007,6,24,71,1562.1,0.056,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-03-12,2007,6,24,72,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-03-13,2007,6,24,73,1555.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2008-03-14,2007,6,24,74,1552.4,0.058,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-03-15,2007,6,24,75,1549.2,0.058,3,Normal,49,9,9,9,107,183,0.12,1366,0.88,1100,266,51,8,8,-1,200,100,17,17,8,307,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-03-16,2007,6,24,76,1546,0.059,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-03-17,2007,6,25,77,1542.8,0.059,3,Normal,49,9,9,9,107,183,0.12,1360,0.88,1100,260,51,8,8,-1,194,100,17,17,8,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2008-03-18,2007,6,25,78,1539.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1357,0.88,1100,257,51,8,8,-1,191,100,17,17,8,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-03-19,2007,6,25,79,1536.3,0.061,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-03-20,2007,6,25,80,1533.1,0.061,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-03-21,2007,6,25,81,1529.9,0.062,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-03-22,2007,6,25,82,1520.3,0.063,3,Normal,49,9,9,9,107,183,0.12,1337,0.88,1100,237,51,7,7,-2,174,100,16,16,7,281,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2008-03-23,2007,6,25,83,1510.7,0.065,3,Normal,49,9,9,9,107,183,0.12,1328,0.88,1100,228,51,7,7,-2,165,100,16,16,7,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-03-24,2007,6,26,84,1501.2,0.066,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-25,2007,6,26,85,1491.7,0.068,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-03-26,2007,6,26,86,1482.2,0.069,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-03-27,2007,6,26,87,1479,0.07,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-28,2007,6,26,88,1475.9,0.07,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-29,2007,6,26,89,1472.7,0.071,3,Normal,49,9,9,9,107,183,0.12,1290,0.88,1100,190,43,6,6,-3,138,92,15,15,6,245,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-03-30,2007,6,26,90,1469.6,0.071,3,Normal,49,9,9,9,107,183,0.13,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-03-31,2007,6,27,91,1466.4,0.072,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-01,2007,7,27,92,1463.3,0.072,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-02,2007,7,27,93,1460.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1312,0.9,1100,212,48,6,6,-4,156,93,17,16,6,228,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2008-04-03,2007,7,27,94,1457,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2008-04-04,2007,7,27,95,1453.9,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1306,0.9,1100,206,47,6,6,-4,151,92,17,16,6,223,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-05,2007,7,27,96,1444.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-06,2007,7,27,97,1435.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-04-07,2007,7,28,98,1425.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.1,1278,0.9,1100,178,40,5,5,-5,133,85,16,15,5,205,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-04-08,2007,7,28,99,1416.5,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2008-04-09,2007,7,28,100,1407.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2008-04-10,2007,7,28,101,1398,0.082,4,Mod_Dry,45,11,10,10,72,148,0.11,1250,0.89,1100,150,34,5,5,-5,111,79,16,15,5,183,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-04-11,2007,7,28,102,1376.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.11,1229,0.89,1100,129,29,4,4,-6,98,74,15,14,4,170,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2008-04-12,2007,7,28,103,1349.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-04-13,2007,7,28,104,1322.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-04-14,2007,7,29,105,1295.4,0.092,4,Mod_Dry,45,11,10,10,72,148,0.11,1147,0.89,1100,47,11,1,1,-9,43,56,12,11,1,115,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-04-15,2007,7,29,106,1268.9,0.095,4,Mod_Dry,45,11,10,10,72,148,0.12,1121,0.88,1100,21,5,1,1,-9,23,50,12,11,1,95,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-16,2007,7,29,107,1242.7,0.097,4,Mod_Dry,45,11,10,10,72,148,0.12,1095,0.88,1095,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.787,0.636,0.0298,1.42,0.0667,4,0.299,1.72,0.0807,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-17,2007,7,29,108,1216.8,0.099,4,Mod_Dry,45,11,10,10,72,148,0.12,1069,0.88,1069,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.75,0.578,0.027,1.33,0.062,4,0.294,1.62,0.0757,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2008-04-18,2007,7,29,109,1191.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.712,0.52,0.0242,1.23,0.0573,4,0.289,1.52,0.0708,20,0.955,0.98,0.936,48.8,47.8,191,4590
2008-04-19,2007,7,29,110,1166.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,1018,0.87,1018,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.675,0.464,0.0215,1.14,0.0528,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2008-04-20,2007,7,29,111,1141.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,993.2,0.87,993.2,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.639,0.42,0.0194,1.06,0.0489,4,0.278,1.34,0.0617,20.3,0.956,0.98,0.936,47.3,46.3,185,4450
2008-04-21,2007,7,30,112,1116.6,0.11,5,Dry,40,10,8,5,62,125,0.11,991.6,0.89,991.6,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.625,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2008-04-22,2007,7,30,113,1092.5,0.11,5,Dry,40,10,8,5,62,125,0.11,967.5,0.89,967.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.407,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,182,4380
2008-04-23,2007,7,30,114,1068.7,0.12,5,Dry,40,10,8,5,62,125,0.12,943.7,0.88,943.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.572,0.396,0.0181,0.968,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.7,44.8,179,4300
2008-04-24,2007,7,30,115,1045.3,0.12,5,Dry,40,10,8,5,62,125,0.12,920.3,0.88,920.3,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.935,0.0426,4,0.253,1.19,0.0541,20.8,0.956,0.98,0.936,44.8,43.9,176,4210
2008-04-25,2007,7,30,116,1022.3,0.12,5,Dry,40,10,8,5,62,125,0.12,897.3,0.88,897.3,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.903,0.041,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2008-04-26,2007,7,30,117,999.76,0.13,5,Dry,40,10,8,5,62,125,0.13,874.8,0.88,874.8,0,0,0,0,-5,5,40,10,8,0,67,933,990,967.9,22.1,0.509,0.362,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4040
2008-04-27,2007,7,30,118,982.54,0.13,5,Dry,40,10,8,5,62,125,0.13,857.5,0.87,857.5,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2008-04-28,2007,7,31,119,965.62,0.13,5,Dry,40,10,8,5,62,125,0.13,840.6,0.87,840.6,0,0,0,0,-5,5,40,10,8,0,67,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2008-04-29,2007,7,31,120,949,0.14,5,Dry,40,10,8,5,62,125,0.13,824,0.87,824,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,160,3850
2008-04-30,2007,7,31,121,932.7,0.14,5,Dry,40,10,8,5,62,125,0.13,807.7,0.87,807.7,0,0,0,0,-5,5,40,10,8,0,67,866,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0348,4,0.215,0.992,0.0444,21.4,0.953,0.977,0.931,40.4,39.4,158,3780
2008-05-01,2007,8,31,122,916.73,0.14,5,Dry,42,9,8,6,82,147,0.16,769.7,0.84,769.7,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-02,2007,8,31,123,905.55,0.14,5,Dry,42,9,8,6,82,147,0.16,758.5,0.84,758.5,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.403,0.306,0.0136,0.71,0.0316,3,0.282,0.992,0.0441,21.5,0.957,0.98,0.937,51,48.2,145,3470
2008-05-03,2007,8,31,124,894.55,0.15,5,Dry,42,9,8,6,82,147,0.16,747.5,0.84,747.5,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2008-05-04,2007,8,31,125,883.76,0.15,5,Dry,42,9,8,6,82,147,0.17,736.8,0.83,736.8,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.677,0.03,3,0.274,0.951,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2008-05-05,2007,8,32,126,873.17,0.15,5,Dry,42,9,8,6,82,147,0.17,726.2,0.83,726.2,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.374,0.286,0.0127,0.66,0.0292,3,0.269,0.929,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-06,2007,8,32,127,858.73,0.16,5,Dry,42,9,8,6,82,147,0.17,711.7,0.83,711.7,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.276,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2008-05-07,2007,8,32,128,844.76,0.16,5,Dry,42,9,8,6,82,147,0.17,697.8,0.83,697.8,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
2008-05-08,2007,8,32,129,835.1,0.17,5,Dry,42,9,8,6,82,147,0.18,688.1,0.82,688.1,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.864,0.038,21.9,0.957,0.98,0.938,47.1,46.2,139,3330
2008-05-09,2007,8,32,130,822.06,0.17,5,Dry,42,9,8,6,82,147,0.18,675.1,0.82,675.1,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.344,0.252,0.011,0.596,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3270
2008-05-10,2007,8,32,131,813.14,0.17,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2008-05-11,2007,8,32,132,804.57,0.18,5,Dry,42,9,8,6,82,147,0.18,657.6,0.82,657.6,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2008-05-12,2007,8,33,133,796.42,0.18,5,Dry,42,9,8,6,82,147,0.18,649.4,0.81,649.4,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2008-05-13,2007,8,33,134,788.75,0.18,5,Dry,42,9,8,6,82,147,0.19,641.8,0.81,641.8,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0242,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3140
2008-05-14,2007,8,33,135,781.67,0.19,5,Dry,42,9,8,6,82,147,0.19,634.7,0.81,634.7,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00979,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3110
2008-05-15,2007,8,33,136,775.36,0.19,5,Dry,42,9,8,6,82,147,0.19,628.4,0.81,628.4,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.0096,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2008-05-16,2007,8,33,137,768.8,0.19,5,Dry,42,9,8,6,82,147,0.19,621.8,0.81,621.8,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-05-17,2007,8,33,138,756.49,0.2,5,Dry,42,9,8,6,82,147,0.19,609.5,0.81,609.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2008-05-18,2007,8,33,139,744.19,0.2,5,Dry,42,9,8,6,82,147,0.2,597.2,0.8,597.2,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00865,0.499,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2008-05-19,2007,8,34,140,732.98,0.21,5,Dry,42,9,8,6,82,147,0.2,586,0.8,586,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.00831,0.485,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.2,120,2890
2008-05-20,2007,8,34,141,721.22,0.21,5,Dry,42,9,8,6,82,147,0.2,574.2,0.8,574.2,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2008-05-21,2007,8,34,142,709.46,0.22,5,Dry,42,9,8,6,82,147,0.21,562.5,0.79,562.5,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.28,0.177,0.0076,0.456,0.0196,3,0.196,0.652,0.028,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2008-05-22,2007,8,34,143,697.7,0.22,5,Dry,42,9,8,6,82,147,0.21,550.7,0.79,550.7,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.019,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2008-05-23,2007,8,34,144,687.59,0.22,5,Dry,42,9,8,6,82,147,0.21,540.6,0.79,540.6,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2008-05-24,2007,8,34,145,676.92,0.23,5,Dry,42,9,8,6,82,147,0.22,529.9,0.78,529.9,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2008-05-25,2007,8,34,146,666.81,0.23,5,Dry,42,9,8,6,82,147,0.22,519.8,0.78,519.8,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00633,0.404,0.0172,3,0.176,0.58,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2008-05-26,2007,8,35,147,657.78,0.24,5,Dry,42,9,8,6,82,147,0.22,510.8,0.78,510.8,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2008-05-27,2007,8,35,148,648.21,0.24,5,Dry,42,9,8,6,82,147,0.23,501.2,0.77,501.2,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00578,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2008-05-28,2007,8,35,149,638.64,0.24,5,Dry,42,9,8,6,82,147,0.23,491.6,0.77,491.6,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.239,0.131,0.00557,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2008-05-29,2007,8,35,150,629.07,0.25,5,Dry,42,9,8,6,82,147,0.23,482.1,0.77,482.1,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2008-05-30,2007,8,35,151,620.05,0.25,5,Dry,42,9,8,6,82,147,0.24,473.1,0.76,473.1,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2008-05-31,2007,8,35,152,610.48,0.26,5,Dry,42,9,8,6,82,147,0.24,463.5,0.76,463.5,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00498,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2008-06-01,2007,9,35,153,600.91,0.26,5,Dry,39,9,7,5,59,119,0.2,481.9,0.8,481.9,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.126,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2008-06-02,2007,9,36,154,592.98,0.26,5,Dry,39,9,7,5,59,119,0.2,474,0.8,474,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2008-06-03,2007,9,36,155,584.5,0.27,5,Dry,39,9,7,5,59,119,0.2,465.5,0.8,465.5,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.598,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-06-04,2007,9,36,156,576.02,0.27,5,Dry,39,9,7,5,59,119,0.21,457,0.79,457,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00482,0.332,0.014,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2008-06-05,2007,9,36,157,567.55,0.28,5,Dry,39,9,7,5,59,119,0.21,448.6,0.79,448.6,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.1,2310
2008-06-06,2007,9,36,158,559.62,0.28,5,Dry,39,9,7,5,59,119,0.21,440.6,0.79,440.6,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2008-06-07,2007,9,36,159,551.69,0.28,5,Dry,39,9,7,5,59,119,0.22,432.7,0.78,432.7,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.545,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93,2230
2008-06-08,2007,9,36,160,544.85,0.29,5,Dry,39,9,7,5,59,119,0.22,425.9,0.78,425.9,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2008-06-09,2007,9,37,161,537.47,0.29,5,Dry,39,9,7,5,59,119,0.22,418.5,0.78,418.5,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0965,0.00402,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2008-06-10,2007,9,37,162,532.27,0.3,5,Dry,39,9,7,5,59,119,0.22,413.3,0.78,413.3,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0941,0.00392,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2008-06-11,2007,9,37,163,528.17,0.3,5,Dry,39,9,7,5,59,119,0.23,409.2,0.78,409.2,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0921,0.00383,0.291,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2008-06-12,2007,9,37,164,521.88,0.3,5,Dry,39,9,7,5,59,119,0.23,402.9,0.77,402.9,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0892,0.00371,0.286,0.0119,2,0.214,0.501,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2008-06-13,2007,9,37,165,515.05,0.31,5,Dry,39,9,7,5,59,119,0.23,396.1,0.77,396.1,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.9,85.7,2060
2008-06-14,2007,9,37,166,508.21,0.31,5,Dry,39,9,7,5,59,119,0.23,389.2,0.77,389.2,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0827,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.3,2020
2008-06-15,2007,9,37,167,501.38,0.32,5,Dry,39,9,7,5,59,119,0.24,382.4,0.76,382.4,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0795,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2008-06-16,2007,9,38,168,495.63,0.32,5,Dry,39,9,7,5,59,119,0.24,376.6,0.76,376.6,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0768,0.00318,0.265,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.7,1960
2008-06-17,2007,9,38,169,489.35,0.33,5,Dry,39,9,7,5,59,119,0.24,370.4,0.76,370.4,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0738,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
2008-06-18,2007,9,38,170,483.06,0.33,5,Dry,39,9,7,5,59,119,0.25,364.1,0.75,364.1,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0708,0.00292,0.254,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2008-06-19,2007,9,38,171,476.77,0.34,5,Dry,39,9,7,5,59,119,0.25,357.8,0.75,357.8,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0679,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.7,38.7,77.4,1860
2008-06-20,2007,9,38,172,470.48,0.34,5,Dry,39,9,7,5,59,119,0.25,351.5,0.75,351.5,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0649,0.00267,0.244,0.01,2,0.18,0.424,0.0174,23.9,0.949,0.974,0.924,39,38,76,1820
2008-06-21,2007,9,38,173,464.74,0.35,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
2008-06-22,2007,9,38,174,458.99,0.35,5,Dry,39,9,7,5,59,119,0.26,340,0.74,340,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2008-06-23,2007,9,39,175,454.35,0.35,5,Dry,39,9,7,5,59,119,0.26,335.4,0.74,335.4,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0573,0.00235,0.231,0.00947,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2008-06-24,2007,9,39,176,449.15,0.36,5,Dry,39,9,7,5,59,119,0.27,330.1,0.73,330.1,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0548,0.00225,0.226,0.00928,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2008-06-25,2007,9,39,177,443.95,0.36,5,Dry,39,9,7,5,59,119,0.27,324.9,0.73,324.9,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.1,1680
2008-06-26,2007,9,39,178,438.76,0.36,5,Dry,39,9,7,5,59,119,0.27,319.8,0.73,319.8,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69,1660
2008-06-27,2007,9,39,179,433.56,0.37,5,Dry,39,9,7,5,59,119,0.27,314.6,0.73,314.6,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
2008-06-28,2007,9,39,180,428.37,0.37,5,Dry,39,9,7,5,59,119,0.28,309.4,0.72,309.4,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.045,0.00184,0.209,0.00855,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1600
2008-06-29,2007,9,39,181,423.72,0.37,5,Dry,39,9,7,5,59,119,0.28,304.7,0.72,304.7,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,32.9,65.9,1580
2008-06-30,2007,9,40,182,419.07,0.38,5,Dry,39,9,7,5,59,119,0.28,300.1,0.72,300.1,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.347,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2008-07-01,2007,10,40,183,414.42,0.38,5,Dry,37,8,6,4,53,108,0.26,306.4,0.74,306.4,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0436,0.00178,0.205,0.00837,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2008-07-02,2007,10,40,184,409.77,0.39,5,Dry,37,8,6,4,53,108,0.26,301.8,0.74,301.8,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0414,0.00169,0.201,0.0082,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2008-07-03,2007,10,40,185,405.13,0.39,5,Dry,37,8,6,4,53,108,0.27,297.1,0.73,297.1,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0392,0.0016,0.198,0.00804,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
2008-07-04,2007,10,40,186,400.48,0.39,5,Dry,37,8,6,4,53,108,0.27,292.5,0.73,292.5,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0371,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2008-07-05,2007,10,40,187,395.83,0.4,5,Dry,37,8,6,4,53,108,0.27,287.8,0.73,287.8,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0349,0.00142,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2008-07-06,2007,10,40,188,392.27,0.4,5,Dry,37,8,6,4,53,108,0.28,284.3,0.72,284.3,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0332,0.00135,0.187,0.00759,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2008-07-07,2007,10,41,189,388.17,0.4,5,Dry,37,8,6,4,53,108,0.28,280.2,0.72,280.2,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0312,0.00127,0.184,0.00745,2,0.132,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
2008-07-08,2007,10,41,190,384.07,0.41,5,Dry,37,8,6,4,53,108,0.28,276.1,0.72,276.1,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0293,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,29.9,59.9,1440
2008-07-09,2007,10,41,191,379.97,0.41,5,Dry,37,8,6,4,53,108,0.28,272,0.72,272,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0274,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
2008-07-10,2007,10,41,192,375.87,0.42,5,Dry,37,8,6,4,53,108,0.29,267.9,0.71,267.9,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0254,0.00103,0.174,0.00702,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
2008-07-11,2007,10,41,193,371.77,0.42,5,Dry,37,8,6,4,53,108,0.29,263.8,0.71,263.8,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0235,0.00095,0.17,0.00688,2,0.121,0.291,0.0117,24.5,0.933,0.97,0.905,29.5,28.6,57.2,1370
2008-07-12,2007,10,41,194,367.67,0.43,5,Dry,37,8,6,4,53,108,0.29,259.7,0.71,259.7,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0216,0.000871,0.167,0.00673,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
2008-07-13,2007,10,41,195,364.11,0.43,5,Dry,37,8,6,4,53,108,0.3,256.1,0.7,256.1,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0199,0.000802,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.6,1330
2008-07-14,2007,10,42,196,360.56,0.43,5,Dry,37,8,6,4,53,108,0.3,252.6,0.7,252.6,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0182,0.000734,0.161,0.00649,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
2008-07-15,2007,10,42,197,357,0.44,5,Dry,37,8,6,4,53,108,0.3,249,0.7,249,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2008-07-16,2007,10,42,198,353.45,0.44,5,Dry,37,8,6,4,53,108,0.31,245.4,0.69,245.4,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2008-07-17,2007,10,42,199,349.89,0.44,5,Dry,37,8,6,4,53,108,0.31,241.9,0.69,241.9,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2008-07-18,2007,10,42,200,346.34,0.45,5,Dry,37,8,6,4,53,108,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2008-07-19,2007,10,42,201,343.88,0.45,5,Dry,37,8,6,4,53,108,0.31,235.9,0.69,235.9,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2008-07-20,2007,10,42,202,340.87,0.45,5,Dry,37,8,6,4,53,108,0.32,232.9,0.68,232.9,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2008-07-21,2007,10,43,203,337.86,0.46,5,Dry,37,8,6,4,53,108,0.32,229.9,0.68,229.9,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0977,0.248,0.00994,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2008-07-22,2007,10,43,204,334.85,0.46,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2008-07-23,2007,10,43,205,331.85,0.46,5,Dry,37,8,6,4,53,108,0.33,223.8,0.68,223.8,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000592,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2008-07-24,2007,10,43,206,328.84,0.47,5,Dry,37,8,6,4,53,108,0.33,220.8,0.67,220.8,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2008-07-25,2007,10,43,207,325.83,0.47,5,Dry,37,8,6,4,53,108,0.33,217.8,0.67,217.8,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-07-26,2007,10,43,208,322.82,0.47,5,Dry,37,8,6,4,53,108,0.34,214.8,0.67,214.8,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2008-07-27,2007,10,43,209,319.81,0.48,5,Dry,37,8,6,4,53,108,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2008-07-28,2007,10,44,210,316.81,0.48,5,Dry,37,8,6,4,53,108,0.34,208.8,0.66,208.8,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2008-07-29,2007,10,44,211,313.8,0.48,5,Dry,37,8,6,4,53,108,0.34,205.8,0.66,205.8,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2008-07-30,2007,10,44,212,311.34,0.49,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2008-07-31,2007,10,44,213,308.88,0.49,5,Dry,37,8,6,4,53,108,0.35,200.9,0.65,200.9,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2008-08-01,2007,11,44,214,306.42,0.49,5,Dry,34,7,5,3,44,93,0.3,213.4,0.7,213.4,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0139,0.000554,0.141,0.00562,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-08-02,2007,11,44,215,302.31,0.5,5,Dry,34,7,5,3,44,93,0.31,209.3,0.69,209.3,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.126,0.0135,0.00054,0.139,0.00555,1,0.225,0.364,0.0145,24.7,0.956,0.98,0.937,48.5,47.6,47.6,1140
2008-08-03,2007,11,44,216,298.76,0.5,5,Dry,34,7,5,3,44,93,0.31,205.8,0.69,205.8,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.124,0.0132,0.000527,0.138,0.00548,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2008-08-04,2007,11,45,217,295.2,0.51,5,Dry,34,7,5,3,44,93,0.32,202.2,0.69,202.2,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000515,0.136,0.00542,1,0.215,0.352,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
2008-08-05,2007,11,45,218,291.65,0.51,5,Dry,34,7,5,3,44,93,0.32,198.7,0.68,198.7,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2008-08-06,2007,11,45,219,289.19,0.52,5,Dry,34,7,5,3,44,93,0.32,196.2,0.68,196.2,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2008-08-07,2007,11,45,220,286.18,0.52,5,Dry,34,7,5,3,44,93,0.33,193.2,0.68,193.2,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-08,2007,11,45,221,283.17,0.53,5,Dry,34,7,5,3,44,93,0.33,190.2,0.67,190.2,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-09,2007,11,45,222,280.17,0.53,5,Dry,34,7,5,3,44,93,0.33,187.2,0.67,187.2,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2008-08-10,2007,11,45,223,277.16,0.53,5,Dry,34,7,5,3,44,93,0.34,184.2,0.66,184.2,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2008-08-11,2007,11,46,224,274.15,0.54,5,Dry,34,7,5,3,44,93,0.34,181.2,0.66,181.2,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.1,41.1,987
2008-08-12,2007,11,46,225,271.14,0.54,5,Dry,34,7,5,3,44,93,0.34,178.1,0.66,178.1,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.2,40.4,40.4,969
