date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-08-13,2007,11,46,226,268.68,0.55,5,Dry,34,7,5,3,44,93,0.35,175.7,0.65,175.7,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.0121,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
2008-08-14,2007,11,46,227,266.22,0.55,5,Dry,34,7,5,3,44,93,0.35,173.2,0.65,173.2,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,939
2008-08-15,2007,11,46,228,263.76,0.55,5,Dry,34,7,5,3,44,93,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00484,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2008-08-16,2007,11,46,229,261.3,0.56,5,Dry,34,7,5,3,44,93,0.36,168.3,0.64,168.3,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2008-08-17,2007,11,46,230,258.84,0.56,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.972,0.918,38.4,37.3,37.3,895
2008-08-18,2007,11,47,231,256.38,0.57,5,Dry,34,7,5,3,44,93,0.36,163.4,0.64,163.4,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00964,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,880
2008-08-19,2007,11,47,232,253.92,0.57,5,Dry,34,7,5,3,44,93,0.37,160.9,0.63,160.9,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00943,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,866
2008-08-20,2007,11,47,233,252.55,0.58,5,Dry,34,7,5,3,44,93,0.37,159.6,0.63,159.6,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00931,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2008-08-21,2007,11,47,234,250.63,0.58,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2008-08-22,2007,11,47,235,248.72,0.58,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2008-08-23,2007,11,47,236,246.81,0.59,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2008-08-24,2007,11,47,237,244.89,0.59,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2008-08-25,2007,11,48,238,242.98,0.59,5,Dry,34,7,5,3,44,93,0.38,150,0.62,150,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.0085,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,807
2008-08-26,2007,11,48,239,241.06,0.6,5,Dry,34,7,5,3,44,93,0.39,148.1,0.61,148.1,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2008-08-27,2007,11,48,240,239.15,0.6,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00817,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2008-08-28,2007,11,48,241,237.24,0.61,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000316,0.111,0.00436,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2008-08-29,2007,11,48,242,235.32,0.61,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00785,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.9,31.9,765
2008-08-30,2007,11,48,243,233.41,0.62,5,Dry,34,7,5,3,44,93,0.4,140.4,0.6,140.4,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00429,1,0.132,0.241,0.00949,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2008-08-31,2007,11,48,244,231.49,0.62,5,Dry,34,7,5,3,44,93,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00752,0.000296,0.108,0.00426,1,0.129,0.238,0.00935,25.2,0.934,0.97,0.906,31.9,31,31,744
2008-09-01,2007,12,49,245,228.49,0.63,5,Dry,30,6,4,2,30,72,0.32,156.5,0.69,156.5,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00905,0.000356,0.114,0.00448,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2008-09-02,2007,12,49,246,224.93,0.64,5,Dry,30,6,4,2,30,72,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00875,0.000344,0.112,0.00442,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2008-09-03,2007,12,49,247,222.47,0.64,5,Dry,30,6,4,2,30,72,0.32,150.5,0.68,150.5,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00854,0.000335,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2008-09-04,2007,12,49,248,219.46,0.65,5,Dry,30,6,4,2,30,72,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00828,0.000325,0.11,0.00432,1,0.142,0.252,0.00987,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2008-09-05,2007,12,49,249,216.45,0.66,5,Dry,30,6,4,2,30,72,0.33,144.4,0.67,144.4,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00803,0.000315,0.109,0.00426,1,0.138,0.246,0.00965,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2008-09-06,2007,12,49,250,213.45,0.67,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0996,0.00777,0.000305,0.107,0.00421,1,0.133,0.241,0.00944,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-09-07,2007,12,49,251,210.44,0.68,5,Dry,30,6,4,2,30,72,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00752,0.000294,0.106,0.00415,1,0.129,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2008-09-08,2007,12,50,252,207.98,0.68,5,Dry,30,6,4,2,30,72,0.35,136,0.65,136,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00731,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.6,30.6,733
2008-09-09,2007,12,50,253,205.52,0.69,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.0071,0.000278,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
2008-09-10,2007,12,50,254,203.06,0.7,5,Dry,30,6,4,2,30,72,0.35,131.1,0.65,131.1,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00869,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-09-11,2007,12,50,255,200.6,0.71,5,Dry,30,6,4,2,30,72,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2008-09-12,2007,12,50,256,198.13,0.72,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-09-13,2007,12,50,257,196.77,0.72,5,Dry,30,6,4,2,30,72,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-09-14,2007,12,50,258,194.85,0.73,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-09-15,2007,12,51,259,192.94,0.74,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2008-09-16,2007,12,51,260,191.02,0.74,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00587,0.000229,0.0975,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2008-09-17,2007,12,51,261,189.11,0.75,5,Dry,30,6,4,2,30,72,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-09-18,2007,12,51,262,187.2,0.75,5,Dry,30,6,4,2,30,72,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.098,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-09-19,2007,12,51,263,185.28,0.76,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.00021,0.095,0.00372,1,0.0954,0.19,0.00745,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-09-20,2007,12,51,264,183.37,0.77,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-09-21,2007,12,51,265,181.45,0.77,5,Dry,30,6,4,2,30,72,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0903,0.184,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-09-22,2007,12,52,266,179.54,0.78,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0877,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2008-09-23,2007,12,52,267,178.17,0.78,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-09-24,2007,12,52,268,176.81,0.79,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2008-09-25,2007,12,52,269,175.44,0.79,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0862,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-09-26,2007,12,52,270,174.07,0.8,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2008-09-27,2007,12,52,271,172.7,0.8,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-09-28,2007,12,52,272,171.34,0.81,5,Dry,30,6,4,2,30,72,0.42,99.34,0.58,99.34,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0766,0.166,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2008-09-29,2007,12,53,273,169.97,0.81,5,Dry,30,6,4,2,30,72,0.42,97.97,0.58,97.97,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0748,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2008-09-30,2007,12,53,274,168.6,0.81,5,Dry,30,6,4,2,30,72,0.43,96.6,0.57,96.6,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0729,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2008-10-01,2008,1,1,275,167.24,0.82,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00555,0.000217,0.0923,0.00362,1,0.0981,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2008-10-02,2008,1,1,276,165.87,0.82,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0917,0.00359,1,0.0962,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2008-10-03,2008,1,1,277,164.5,0.83,5,Dry,24,4,2,2,20,52,0.32,112.5,0.68,112.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0944,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
2008-10-04,2008,1,1,278,163.13,0.83,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.0052,0.000204,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2008-10-05,2008,1,1,279,161.77,0.84,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00508,0.000199,0.0899,0.00352,1,0.0907,0.181,0.00708,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2008-10-06,2008,1,1,280,160.4,0.84,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000195,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2008-10-07,2008,1,1,281,159.03,0.85,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0887,0.00348,1,0.087,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,567
2008-10-08,2008,1,2,282,157.67,0.85,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0852,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2008-10-09,2008,1,2,283,156.3,0.86,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00462,0.000181,0.0875,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
2008-10-10,2008,1,2,284,156.02,0.86,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2008-10-11,2008,1,2,285,155.2,0.86,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2008-10-12,2008,1,2,286,154.38,0.86,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2008-10-13,2008,1,2,287,153.56,0.86,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00339,1,0.0796,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2008-10-14,2008,1,2,288,151.65,0.87,5,Dry,24,4,2,2,20,52,0.34,99.65,0.66,99.65,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2008-10-15,2008,1,3,289,151.38,0.87,5,Dry,24,4,2,2,20,52,0.34,99.38,0.66,99.38,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0767,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2008-10-16,2008,1,3,290,151.65,0.87,5,Dry,24,4,2,2,20,52,0.34,99.65,0.66,99.65,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2008-10-17,2008,1,3,291,152.47,0.87,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2008-10-18,2008,1,3,292,150.56,0.87,5,Dry,24,4,2,2,20,52,0.34,98.56,0.66,98.56,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2008-10-19,2008,1,3,293,149.19,0.88,5,Dry,24,4,2,2,20,52,0.35,97.19,0.65,97.19,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.4,21.4,512
2008-10-20,2008,1,3,294,148.92,0.88,5,Dry,24,4,2,2,20,52,0.35,96.92,0.65,96.92,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2008-10-21,2008,1,3,295,148.64,0.88,5,Dry,24,4,2,2,20,52,0.35,96.64,0.65,96.64,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.073,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2008-10-22,2008,1,4,296,150.56,0.87,5,Dry,24,4,2,2,20,52,0.34,98.56,0.66,98.56,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2008-10-23,2008,1,4,297,153.02,0.87,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00434,0.00017,0.0861,0.00338,1,0.0789,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2008-10-24,2008,1,4,298,152.2,0.87,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2008-10-25,2008,1,4,299,150.28,0.87,5,Dry,24,4,2,2,20,52,0.35,98.28,0.65,98.28,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0752,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2008-10-26,2008,1,4,300,148.92,0.88,5,Dry,24,4,2,2,20,52,0.35,96.92,0.65,96.92,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2008-10-27,2008,1,4,301,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2008-10-28,2008,1,4,302,146.18,0.89,5,Dry,24,4,2,2,20,52,0.36,94.18,0.64,94.18,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2008-10-29,2008,1,5,303,144.81,0.89,5,Dry,24,4,2,2,20,52,0.36,92.81,0.64,92.81,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0678,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2008-10-30,2008,1,5,304,143.45,0.89,5,Dry,24,4,2,2,20,52,0.36,91.45,0.64,91.45,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.066,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2008-10-31,2008,1,5,305,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2008-11-01,2008,2,5,306,141.81,0.9,5,Dry,23,4,2,2,19,50,0.35,91.81,0.65,91.81,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2008-11-02,2008,2,5,307,144.81,0.89,5,Dry,23,4,2,2,19,50,0.34,94.81,0.66,94.81,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2008-11-03,2008,2,5,308,151.1,0.87,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2008-11-04,2008,2,5,309,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2008-11-05,2008,2,6,310,161.49,0.84,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-11-06,2008,2,6,311,164.5,0.83,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-11-07,2008,2,6,312,169.15,0.81,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2008-11-08,2008,2,6,313,173.25,0.8,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,661
2008-11-09,2008,2,6,314,173.52,0.8,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00625,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2008-11-10,2008,2,6,315,175.44,0.79,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0965,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2008-11-11,2008,2,6,316,177.9,0.79,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2008-11-12,2008,2,7,317,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2008-11-13,2008,2,7,318,184.46,0.76,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2008-11-14,2008,2,7,319,182.55,0.77,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00702,0.000274,0.0996,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2008-11-15,2008,2,7,320,180.63,0.78,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-11-16,2008,2,7,321,179.27,0.78,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2008-11-17,2008,2,7,322,178.99,0.78,5,Dry,23,4,2,2,19,50,0.28,129,0.72,129,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-18,2008,2,7,323,180.36,0.78,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.2,29.2,29.2,702
2008-11-19,2008,2,8,324,185.56,0.76,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00395,1,0.126,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-11-20,2008,2,8,325,189.11,0.75,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2008-11-21,2008,2,8,326,193.21,0.73,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2008-11-22,2008,2,8,327,196.77,0.72,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2008-11-23,2008,2,8,328,199.23,0.71,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2008-11-24,2008,2,8,329,202.24,0.7,5,Dry,23,4,2,2,19,50,0.25,152.2,0.75,152.2,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00869,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2008-11-25,2008,2,8,330,201.42,0.7,5,Dry,23,4,2,2,19,50,0.25,151.4,0.75,151.4,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00862,0.000337,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2008-11-26,2008,2,9,331,200.6,0.71,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.0099,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2008-11-27,2008,2,9,332,203.6,0.7,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2008-11-28,2008,2,9,333,206.61,0.69,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,851
2008-11-29,2008,2,9,334,207.98,0.68,5,Dry,23,4,2,2,19,50,0.24,158,0.76,158,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00918,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,858
2008-11-30,2008,2,9,335,209.35,0.68,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,866
2008-12-01,2008,3,9,336,210.71,0.67,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2008-12-02,2008,3,9,337,210.44,0.68,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2008-12-03,2008,3,10,338,209.07,0.68,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2008-12-04,2008,3,10,339,206.06,0.69,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2008-12-05,2008,3,10,340,205.79,0.69,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2008-12-06,2008,3,10,341,204.97,0.69,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2008-12-07,2008,3,10,342,203.06,0.7,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2008-12-08,2008,3,10,343,203.33,0.7,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-12-09,2008,3,10,344,205.24,0.69,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,792
2008-12-10,2008,3,11,345,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2008-12-11,2008,3,11,346,209.07,0.68,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2008-12-12,2008,3,11,347,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2008-12-13,2008,3,11,348,215.09,0.66,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2008-12-14,2008,3,11,349,216.45,0.66,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-12-15,2008,3,11,350,217.82,0.66,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2008-12-16,2008,3,11,351,218.1,0.66,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,35.9,35.9,863
2008-12-17,2008,3,12,352,218.92,0.65,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2008-12-18,2008,3,12,353,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2008-12-19,2008,3,12,354,224.93,0.64,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2008-12-20,2008,3,12,355,227.94,0.63,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2008-12-21,2008,3,12,356,230.95,0.62,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2008-12-22,2008,3,12,357,232.31,0.62,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2008-12-23,2008,3,12,358,233.68,0.61,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2008-12-24,2008,3,13,359,235.05,0.61,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2008-12-25,2008,3,13,360,234.77,0.61,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,961
2008-12-26,2008,3,13,361,232.86,0.62,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2008-12-27,2008,3,13,362,234.23,0.61,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-12-28,2008,3,13,363,234.5,0.61,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2008-12-29,2008,3,13,364,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2008-12-30,2008,3,13,365,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2008-12-31,2008,3,14,366,237.51,0.61,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2009-01-01,2008,4,14,1,240.52,0.6,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2009-01-02,2008,4,14,2,241.34,0.6,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2009-01-03,2008,4,14,3,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
2009-01-04,2008,4,14,4,242.43,0.59,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2009-01-05,2008,4,14,5,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
2009-01-06,2008,4,14,6,244.07,0.59,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2009-01-07,2008,4,15,7,249.27,0.58,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2009-01-08,2008,4,15,8,254.46,0.57,5,Dry,29,5,4,2,33,73,0.29,181.5,0.71,181.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2009-01-09,2008,4,15,9,257.47,0.57,5,Dry,29,5,4,2,33,73,0.28,184.5,0.72,184.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2009-01-10,2008,4,15,10,259.93,0.56,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2009-01-11,2008,4,15,11,262.39,0.56,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2009-01-12,2008,4,15,12,262.12,0.56,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2009-01-13,2008,4,15,13,261.85,0.56,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2009-01-14,2008,4,16,14,262.67,0.56,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2009-01-15,2008,4,16,15,265.67,0.55,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-01-16,2008,4,16,16,270.87,0.54,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2009-01-17,2008,4,16,17,275.52,0.54,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2009-01-18,2008,4,16,18,280.17,0.53,5,Dry,29,5,4,2,33,73,0.26,207.2,0.74,207.2,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-01-19,2008,4,16,19,282.63,0.53,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2009-01-20,2008,4,16,20,283.99,0.52,5,Dry,29,5,4,2,33,73,0.26,211,0.74,211,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2009-01-21,2008,4,17,21,288.1,0.52,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-01-22,2008,4,17,22,291.65,0.51,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-01-23,2008,4,17,23,294.11,0.51,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2009-01-24,2008,4,17,24,297.12,0.51,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-01-25,2008,4,17,25,301.22,0.5,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000604,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2009-01-26,2008,4,17,26,304.77,0.5,5,Dry,29,5,4,2,33,73,0.24,231.8,0.76,231.8,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000616,0.146,0.00583,2,0.0989,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2009-01-27,2008,4,17,27,305.05,0.5,5,Dry,29,5,4,2,33,73,0.24,232.1,0.76,232.1,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00584,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2009-01-28,2008,4,18,28,305.87,0.49,5,Dry,29,5,4,2,33,73,0.24,232.9,0.76,232.9,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2009-01-29,2008,4,18,29,309.97,0.49,5,Dry,29,5,4,2,33,73,0.24,237,0.76,237,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2009-01-30,2008,4,18,30,314.07,0.48,5,Dry,29,5,4,2,33,73,0.23,241.1,0.77,241.1,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2009-01-31,2008,4,18,31,318.17,0.48,5,Dry,29,5,4,2,33,73,0.23,245.2,0.77,245.2,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1290
2009-02-01,2008,5,18,32,323.37,0.47,5,Dry,31,6,4,3,41,85,0.26,238.4,0.74,238.4,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.254,0.0101,24.7,0.926,0.97,0.898,26.8,26,51.9,1250
2009-02-02,2008,5,18,33,328.02,0.47,5,Dry,31,6,4,3,41,85,0.26,243,0.74,243,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,52.9,1270
2009-02-03,2008,5,18,34,332.67,0.46,5,Dry,31,6,4,3,41,85,0.26,247.7,0.74,247.7,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2009-02-04,2008,5,19,35,338.95,0.46,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000757,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.4,1330
2009-02-05,2008,5,19,36,344.7,0.45,5,Dry,31,6,4,3,41,85,0.25,259.7,0.75,259.7,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000867,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2009-02-06,2008,5,19,37,352.08,0.44,5,Dry,31,6,4,3,41,85,0.24,267.1,0.76,267.1,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0251,0.00101,0.169,0.00682,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2009-02-07,2008,5,19,38,358.92,0.43,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2009-02-08,2008,5,19,39,365.2,0.43,5,Dry,31,6,4,3,41,85,0.23,280.2,0.77,280.2,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0313,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2009-02-09,2008,5,19,40,370.95,0.42,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00747,2,0.136,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2009-02-10,2008,5,19,41,379.97,0.41,5,Dry,31,6,4,3,41,85,0.22,295,0.78,295,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2009-02-11,2008,5,20,42,390.63,0.4,5,Dry,31,6,4,3,41,85,0.22,305.6,0.78,305.6,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0433,0.00176,0.201,0.00816,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
2009-02-12,2008,5,20,43,402.39,0.39,5,Dry,31,6,4,3,41,85,0.21,317.4,0.79,317.4,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0488,0.00198,0.211,0.00857,2,0.157,0.368,0.0149,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2009-02-13,2008,5,20,44,412.51,0.38,5,Dry,31,6,4,3,41,85,0.21,327.5,0.79,327.5,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2009-02-14,2008,5,20,45,422.63,0.38,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00238,0.228,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2009-02-15,2008,5,20,46,433.84,0.37,5,Dry,31,6,4,3,41,85,0.2,348.8,0.8,348.8,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
2009-02-16,2008,5,20,47,443.95,0.36,5,Dry,31,6,4,3,41,85,0.19,358.9,0.81,358.9,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0684,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
2009-02-17,2008,5,20,48,454.62,0.35,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0735,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
2009-02-18,2008,5,21,49,462.55,0.35,5,Dry,31,6,4,3,41,85,0.18,377.6,0.82,377.6,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2009-02-19,2008,5,21,50,469.38,0.34,5,Dry,31,6,4,3,41,85,0.18,384.4,0.82,384.4,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0804,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
2009-02-20,2008,5,21,51,477.86,0.34,5,Dry,31,6,4,3,41,85,0.18,392.9,0.82,392.9,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0844,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2009-02-21,2008,5,21,52,485.24,0.33,5,Dry,31,6,4,3,41,85,0.17,400.2,0.82,400.2,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-02-22,2008,5,21,53,491.53,0.33,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2009-02-23,2008,5,21,54,495.63,0.32,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2009-02-24,2008,5,21,55,497.55,0.32,5,Dry,31,6,4,3,41,85,0.17,412.6,0.83,412.6,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2009-02-25,2008,5,22,56,502.74,0.32,5,Dry,31,6,4,3,41,85,0.17,417.7,0.83,417.7,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.3,90.7,2180
2009-02-26,2008,5,22,57,509.58,0.31,5,Dry,31,6,4,3,41,85,0.17,424.6,0.83,424.6,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0994,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,47,46,92,2210
2009-02-27,2008,5,22,58,515.32,0.31,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2009-02-28,2008,5,22,59,521.61,0.3,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2009-03-01,2008,6,22,60,527.35,0.3,5,Dry,36,8,6,4,53,107,0.2,420.4,0.8,420.4,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.202,0.0974,0.00405,0.299,0.0124,2,0.226,0.525,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-03-02,2008,6,22,61,530.91,0.3,5,Dry,36,8,6,4,53,107,0.2,423.9,0.8,423.9,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0991,0.00413,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.5,2200
2009-03-03,2008,6,22,62,535.01,0.29,5,Dry,36,8,6,4,53,107,0.2,428,0.8,428,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00421,0.305,0.0127,2,0.231,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.3,2220
2009-03-04,2008,6,23,63,542.39,0.29,5,Dry,36,8,6,4,53,107,0.2,435.4,0.8,435.4,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2009-03-05,2008,6,23,64,549.23,0.29,5,Dry,36,8,6,4,53,107,0.2,442.2,0.81,442.2,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.558,0.0233,23.4,0.958,0.98,0.939,48.5,47.6,95.1,2280
2009-03-06,2008,6,23,65,556.06,0.28,5,Dry,36,8,6,4,53,107,0.19,449.1,0.81,449.1,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.323,0.0135,2,0.246,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-03-07,2008,6,23,66,564.54,0.28,5,Dry,36,8,6,4,53,107,0.19,457.5,0.81,457.5,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.581,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2009-03-08,2008,6,23,67,572.47,0.27,5,Dry,36,8,6,4,53,107,0.19,465.5,0.81,465.5,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-03-09,2008,6,23,68,582.04,0.27,5,Dry,36,8,6,4,53,107,0.18,475,0.82,475,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-03-10,2008,6,23,69,588.88,0.27,5,Dry,36,8,6,4,53,107,0.18,481.9,0.82,481.9,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.015,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-03-11,2008,6,24,70,598.45,0.26,5,Dry,36,8,6,4,53,107,0.18,491.4,0.82,491.4,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2009-03-12,2008,6,24,71,612.94,0.25,5,Dry,36,8,6,4,53,107,0.17,505.9,0.82,505.9,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00588,0.381,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2009-03-13,2008,6,24,72,628.52,0.25,5,Dry,36,8,6,4,53,107,0.17,521.5,0.83,521.5,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.149,0.00633,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2009-03-14,2008,6,24,73,645.2,0.24,5,Dry,36,8,6,4,53,107,0.17,538.2,0.83,538.2,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.161,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2009-03-15,2008,6,24,74,665.71,0.23,5,Dry,36,8,6,4,53,107,0.16,558.7,0.84,558.7,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00743,0.447,0.0191,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2009-03-16,2008,6,24,75,687.86,0.22,5,Dry,36,8,6,4,53,107,0.16,580.9,0.84,580.9,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2009-03-17,2008,6,24,76,714.93,0.21,5,Dry,36,8,6,4,53,107,0.15,607.9,0.85,607.9,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.3,0.207,0.00891,0.508,0.0218,3,0.216,0.724,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
