date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-03-18,2008,6,25,77,742.55,0.2,5,Dry,36,8,6,4,53,107,0.14,635.5,0.86,635.5,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00975,0.542,0.0234,3,0.228,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2009-03-19,2008,6,25,78,771.19,0.19,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2009-03-20,2008,6,25,79,793.29,0.18,5,Dry,36,8,6,4,53,107,0.14,686.3,0.86,686.3,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2009-03-21,2008,6,25,80,825.73,0.17,5,Dry,36,8,6,4,53,107,0.13,718.7,0.87,718.7,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0283,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2009-03-22,2008,6,25,81,862.81,0.16,5,Dry,36,8,6,4,53,107,0.12,755.8,0.88,755.8,0,0,0,0,-4,4,36,8,6,0,57,806,990,967.4,22.6,0.393,0.305,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2009-03-23,2008,6,25,82,907.77,0.14,5,Dry,36,8,6,4,53,107,0.12,800.8,0.88,800.8,0,0,0,0,-4,4,36,8,6,0,57,851,990,967.5,22.5,0.434,0.327,0.0145,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2009-03-24,2008,6,25,83,960.84,0.13,5,Dry,36,8,6,4,53,107,0.11,853.8,0.89,853.8,0,0,0,0,-4,4,36,8,6,0,57,904,990,967.7,22.3,0.482,0.352,0.0158,0.835,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.3,41.5,166,3980
2009-03-25,2008,6,26,84,1022.3,0.12,5,Dry,36,8,6,4,53,107,0.1,915.3,0.9,915.3,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.539,0.382,0.0173,0.921,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2009-03-26,2008,6,26,85,1081.8,0.11,5,Dry,36,8,6,4,53,107,0.099,974.8,0.9,974.8,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.593,0.411,0.0188,1,0.046,4,0.272,1.28,0.0584,20.6,0.956,0.98,0.937,47,46,184,4420
2009-03-27,2008,6,26,86,1143.9,0.11,5,Dry,36,8,6,4,53,107,0.093,1037,0.91,1037,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.679,0.506,0.0234,1.19,0.0548,4,0.287,1.47,0.068,20.2,0.955,0.98,0.936,49,48,192,4610
2009-03-28,2008,6,26,87,1208.3,0.1,5,Dry,36,8,6,4,53,107,0.089,1101,0.91,1100,1,0,0,0,-4,5,36,8,6,0,58,1150,990,968.6,21.4,0.772,0.648,0.0302,1.42,0.0662,4,0.3,1.72,0.0802,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2009-03-29,2008,6,26,88,1268.9,0.095,5,Dry,36,8,6,4,53,107,0.084,1162,0.92,1100,62,14,2,2,-2,46,50,10,8,2,99,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-03-30,2008,6,26,89,1325.2,0.09,5,Dry,36,8,6,4,53,107,0.081,1218,0.92,1100,118,27,4,4,0,83,63,12,10,4,136,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-31,2008,6,26,90,1376.6,0.084,5,Dry,36,8,6,4,53,107,0.078,1270,0.92,1100,170,38,5,5,1,121,74,13,11,5,174,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2009-04-01,2008,7,27,91,1410.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-04-02,2008,7,27,92,1438.3,0.076,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4560
2009-04-03,2008,7,27,93,1466.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-04-04,2008,7,27,94,1494.8,0.067,4,Mod_Dry,45,11,10,10,72,148,0.099,1347,0.9,1100,247,55,7,8,-3,180,100,18,18,7,252,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2009-04-05,2008,7,27,95,1523.5,0.063,4,Mod_Dry,45,11,10,10,72,148,0.097,1376,0.9,1100,276,55,7,8,-2,208,100,18,18,8,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-06,2008,7,27,96,1552.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2009-04-07,2008,7,27,97,1575.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-04-08,2008,7,28,98,1591.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-04-09,2008,7,28,99,1607.6,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1460,0.91,1100,360,55,7,11,1,286,100,18,21,11,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2009-04-10,2008,7,28,100,1617.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-04-11,2008,7,28,101,1620.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1473,0.91,1100,373,55,7,11,1,299,100,18,21,11,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-04-12,2008,7,28,102,1617.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-04-13,2008,7,28,103,1614.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-04-14,2008,7,28,104,1604.4,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-04-15,2008,7,29,105,1594.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.093,1447,0.91,1100,347,55,7,11,0,274,100,18,21,10,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-04-16,2008,7,29,106,1584.8,0.052,4,Mod_Dry,45,11,10,10,72,148,0.093,1437,0.91,1100,337,55,7,10,0,265,100,18,20,10,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-04-17,2008,7,29,107,1568.6,0.055,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2009-04-18,2008,7,29,108,1552.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2009-04-19,2008,7,29,109,1536.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2009-04-20,2008,7,29,110,1520.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-21,2008,7,29,111,1504.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2009-04-22,2008,7,30,112,1488.5,0.068,4,Mod_Dry,45,11,10,10,72,148,0.099,1341,0.9,1100,241,54,7,7,-3,176,99,18,17,7,248,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-04-23,2008,7,30,113,1472.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.1,1325,0.9,1100,225,51,7,7,-3,163,96,18,17,7,235,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-04-24,2008,7,30,114,1457,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2009-04-25,2008,7,30,115,1435.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-04-26,2008,7,30,116,1413.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-04-27,2008,7,30,117,1391.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2009-04-28,2008,7,30,118,1352.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.11,1204,0.89,1100,104,24,3,3,-7,81,69,14,13,3,153,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-29,2008,7,31,119,1313.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-04-30,2008,7,31,120,1274.8,0.094,4,Mod_Dry,45,11,10,10,72,148,0.12,1127,0.88,1100,27,6,1,1,-9,28,51,12,11,1,100,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-05-01,2008,8,31,121,1242.7,0.097,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.537,0.0252,1.26,0.0591,4,0.29,1.55,0.0727,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2009-05-02,2008,8,31,122,1211.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.466,0.0217,1.14,0.0534,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2009-05-03,2008,8,31,123,1180,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,988,0.84,988,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.633,0.417,0.0194,1.05,0.0488,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2009-05-04,2008,8,31,124,1155,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,963,0.83,963,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0588,20.3,0.955,0.98,0.936,45.9,45,180,4320
2009-05-05,2008,8,31,125,1130.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,938.2,0.83,938.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
2009-05-06,2008,8,32,126,1105.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,913.8,0.83,913.8,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2009-05-07,2008,8,32,127,1081.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,889.8,0.82,889.8,0,0,0,0,-10,10,47,10,10,0,125,957,990,968.2,21.8,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.3,169,4060
2009-05-08,2008,8,32,128,1058.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,866.2,0.82,866.2,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2009-05-09,2008,8,32,129,1035,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,843,0.81,843,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.835,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2009-05-10,2008,8,32,130,1012.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,820.2,0.81,820.2,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2009-05-11,2008,8,32,131,989.89,0.13,5,Dry,42,9,8,6,82,147,0.15,842.9,0.85,842.9,0,0,0,0,-6,6,42,9,8,0,88,902,990,967.9,22.1,0.481,0.347,0.0157,0.827,0.0374,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.935,41.6,40.7,163,3910
2009-05-12,2008,8,32,132,972.83,0.13,5,Dry,42,9,8,6,82,147,0.15,825.8,0.85,825.8,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0153,0.804,0.0362,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2009-05-13,2008,8,33,133,956.08,0.13,5,Dry,42,9,8,6,82,147,0.15,809.1,0.85,809.1,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.45,0.331,0.0148,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2009-05-14,2008,8,33,134,939.64,0.14,5,Dry,42,9,8,6,82,147,0.16,792.6,0.84,792.6,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.435,0.323,0.0144,0.757,0.0339,4,0.21,0.967,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2009-05-15,2008,8,33,135,923.53,0.14,5,Dry,42,9,8,6,82,147,0.16,776.5,0.84,776.5,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2009-05-16,2008,8,33,136,907.77,0.14,5,Dry,42,9,8,6,82,147,0.16,760.8,0.84,760.8,0,0,0,0,-6,6,42,9,8,0,88,820,990,967.5,22.5,0.405,0.307,0.0137,0.713,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2009-05-17,2008,8,33,137,892.38,0.15,5,Dry,42,9,8,6,82,147,0.17,745.4,0.83,745.4,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.968,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2009-05-18,2008,8,33,138,877.38,0.15,5,Dry,42,9,8,6,82,147,0.17,730.4,0.83,730.4,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.378,0.289,0.0128,0.666,0.0295,3,0.271,0.938,0.0415,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2009-05-19,2008,8,33,139,862.81,0.16,5,Dry,42,9,8,6,82,147,0.17,715.8,0.83,715.8,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.646,0.0285,3,0.265,0.911,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2009-05-20,2008,8,34,140,848.7,0.16,5,Dry,42,9,8,6,82,147,0.17,701.7,0.83,701.7,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.258,0.887,0.0391,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2009-05-21,2008,8,34,141,835.1,0.17,5,Dry,42,9,8,6,82,147,0.18,688.1,0.82,688.1,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.864,0.038,21.9,0.957,0.98,0.938,47.1,46.2,139,3330
2009-05-22,2008,8,34,142,822.06,0.17,5,Dry,42,9,8,6,82,147,0.18,675.1,0.82,675.1,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.344,0.252,0.011,0.596,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3270
2009-05-23,2008,8,34,143,809.67,0.18,5,Dry,42,9,8,6,82,147,0.18,662.7,0.82,662.7,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.58,0.0254,3,0.241,0.821,0.0359,22,0.957,0.98,0.937,45.7,44.8,134,3220
2009-05-24,2008,8,34,144,801.26,0.18,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2009-05-25,2008,8,34,145,793.29,0.18,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2009-05-26,2008,8,34,146,785.84,0.19,5,Dry,42,9,8,6,82,147,0.19,638.8,0.81,638.8,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00992,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2009-05-27,2008,8,35,147,776.54,0.19,5,Dry,42,9,8,6,82,147,0.19,629.5,0.81,629.5,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00963,0.539,0.0235,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2009-05-28,2008,8,35,148,770.17,0.19,5,Dry,42,9,8,6,82,147,0.19,623.2,0.81,623.2,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2009-05-29,2008,8,35,149,761.14,0.2,5,Dry,42,9,8,6,82,147,0.19,614.1,0.81,614.1,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2009-05-30,2008,8,35,150,748.29,0.2,5,Dry,42,9,8,6,82,147,0.2,601.3,0.8,601.3,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00877,0.504,0.0218,3,0.213,0.717,0.0311,22.4,0.954,0.98,0.935,42,41.2,123,2960
2009-05-31,2008,8,35,151,737.08,0.21,5,Dry,42,9,8,6,82,147,0.2,590.1,0.8,590.1,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2009-06-01,2008,9,35,152,725.32,0.21,5,Dry,39,9,7,5,59,119,0.16,606.3,0.84,606.3,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00888,0.508,0.0219,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
2009-06-02,2008,9,35,153,713.56,0.21,5,Dry,39,9,7,5,59,119,0.17,594.6,0.83,594.6,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.198,0.00852,0.494,0.0212,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2009-06-03,2008,9,36,154,702.35,0.22,5,Dry,39,9,7,5,59,119,0.17,583.4,0.83,583.4,0,0,0,0,-5,5,39,9,7,0,64,638,990,966.7,23.3,0.289,0.191,0.00819,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
2009-06-04,2008,9,36,155,692.24,0.22,5,Dry,39,9,7,5,59,119,0.17,573.2,0.83,573.2,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00788,0.467,0.02,3,0.2,0.668,0.0286,22.7,0.952,0.977,0.931,40.4,39.5,119,2850
2009-06-05,2008,9,36,156,681.57,0.23,5,Dry,39,9,7,5,59,119,0.17,562.6,0.82,562.6,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.277,0.177,0.00756,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2009-06-06,2008,9,36,157,670.91,0.23,5,Dry,39,9,7,5,59,119,0.18,551.9,0.82,551.9,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2009-06-07,2008,9,36,158,660.79,0.23,5,Dry,39,9,7,5,59,119,0.18,541.8,0.82,541.8,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2009-06-08,2008,9,36,159,652.86,0.24,5,Dry,39,9,7,5,59,119,0.18,533.9,0.82,533.9,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2009-06-09,2008,9,36,160,646.57,0.24,5,Dry,39,9,7,5,59,119,0.18,527.6,0.82,527.6,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2009-06-10,2008,9,37,161,641.38,0.24,5,Dry,39,9,7,5,59,119,0.19,522.4,0.81,522.4,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2009-06-11,2008,9,37,162,635.09,0.25,5,Dry,39,9,7,5,59,119,0.19,516.1,0.81,516.1,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0168,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2009-06-12,2008,9,37,163,627.16,0.25,5,Dry,39,9,7,5,59,119,0.19,508.2,0.81,508.2,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.14,0.00595,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.2,105,2530
2009-06-13,2008,9,37,164,617.59,0.25,5,Dry,39,9,7,5,59,119,0.19,498.6,0.81,498.6,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2009-06-14,2008,9,37,165,608.02,0.26,5,Dry,39,9,7,5,59,119,0.2,489,0.8,489,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.163,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2009-06-15,2008,9,37,166,598.45,0.26,5,Dry,39,9,7,5,59,119,0.2,479.4,0.8,479.4,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-06-16,2008,9,37,167,589.42,0.27,5,Dry,39,9,7,5,59,119,0.2,470.4,0.8,470.4,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2009-06-17,2008,9,38,168,581.49,0.27,5,Dry,39,9,7,5,59,119,0.2,462.5,0.8,462.5,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.221,0.117,0.00493,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2009-06-18,2008,9,38,169,573.02,0.27,5,Dry,39,9,7,5,59,119,0.21,454,0.79,454,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2009-06-19,2008,9,38,170,564.54,0.28,5,Dry,39,9,7,5,59,119,0.21,445.5,0.79,445.5,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00458,0.321,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2009-06-20,2008,9,38,171,556.61,0.28,5,Dry,39,9,7,5,59,119,0.21,437.6,0.79,437.6,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.209,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0231,23.3,0.957,0.98,0.938,48,47,94,2260
2009-06-21,2008,9,38,172,549.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.29,388.8,0.71,388.8,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0825,0.00345,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.953,0.98,0.934,42.6,41.8,83.5,2000
2009-06-22,2008,9,38,173,542.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,381.4,0.7,381.4,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.079,0.0033,0.272,0.0113,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.933,41.8,41,82,1970
2009-06-23,2008,9,38,174,535.01,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,374,0.7,374,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0755,0.00315,0.266,0.0111,2,0.195,0.461,0.0192,23.5,0.952,0.978,0.931,41.1,40.2,80.4,1930
2009-06-24,2008,9,39,175,527.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,366.6,0.69,366.6,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.072,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
2009-06-25,2008,9,39,176,520.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,359.8,0.69,359.8,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.0688,0.00286,0.254,0.0106,2,0.185,0.439,0.0183,23.6,0.95,0.975,0.926,39.6,38.6,77.2,1850
2009-06-26,2008,9,39,177,515.05,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,354.1,0.69,354.1,0,0,0,0,-9,9,45,10,9,0,97,418,990,965.9,24.1,0.183,0.0661,0.00275,0.249,0.0103,2,0.181,0.431,0.0179,23.7,0.949,0.974,0.924,39,37.9,75.9,1820
2009-06-27,2008,9,39,178,508.76,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,347.8,0.68,347.8,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0631,0.00262,0.244,0.0101,2,0.177,0.421,0.0175,23.7,0.948,0.972,0.922,38.3,37.2,74.5,1790
2009-06-28,2008,9,39,179,502.47,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,341.5,0.68,341.5,0,0,0,0,-9,9,45,10,9,0,97,405,990,965.9,24.1,0.179,0.0602,0.00249,0.239,0.00989,2,0.173,0.412,0.0171,23.7,0.947,0.971,0.92,37.6,36.5,73.1,1750
2009-06-29,2008,9,39,180,496.18,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,335.2,0.68,335.2,0,0,0,0,-9,9,45,10,9,0,97,399,990,965.8,24.2,0.176,0.0572,0.00237,0.234,0.00967,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37,35.9,71.7,1720
2009-06-30,2008,9,39,181,490.44,0.33,4,Mod_Dry,45,10,9,9,88,161,0.33,329.4,0.67,329.4,0,0,0,0,-9,9,45,10,9,0,97,393,990,965.8,24.2,0.174,0.0545,0.00225,0.229,0.00946,2,0.165,0.394,0.0163,23.8,0.945,0.97,0.917,36.3,35.3,70.5,1690
2009-07-01,2008,10,40,182,484.7,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,349.7,0.72,349.7,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00264,0.244,0.0101,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2009-07-02,2008,10,40,183,478.95,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,343.9,0.72,343.9,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2009-07-03,2008,10,40,184,473.21,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,338.2,0.71,338.2,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00242,0.234,0.00966,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1750
2009-07-04,2008,10,40,185,468.56,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,333.6,0.71,333.6,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0564,0.00232,0.231,0.00949,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.7,1720
2009-07-05,2008,10,40,186,463.37,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,328.4,0.71,328.4,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.054,0.00222,0.226,0.0093,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1700
2009-07-06,2008,10,40,187,458.17,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,323.2,0.7,323.2,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2009-07-07,2008,10,40,188,452.98,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,318,0.7,318,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
2009-07-08,2008,10,41,189,447.78,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,312.8,0.7,312.8,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2009-07-09,2008,10,41,190,442.59,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,307.6,0.69,307.6,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2009-07-10,2008,10,41,191,437.39,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,302.4,0.69,302.4,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.00838,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
2009-07-11,2008,10,41,192,432.74,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2009-07-12,2008,10,41,193,428.1,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,293.1,0.69,293.1,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00153,0.197,0.00806,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2009-07-13,2008,10,41,194,423.45,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,288.4,0.68,288.4,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0351,0.00143,0.193,0.00789,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2009-07-14,2008,10,41,195,418.8,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,283.8,0.68,283.8,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.033,0.00134,0.189,0.00773,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
2009-07-15,2008,10,42,196,414.15,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,279.1,0.67,279.1,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0308,0.00125,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2009-07-16,2008,10,42,197,410.6,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,275.6,0.67,275.6,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00118,0.183,0.00744,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2009-07-17,2008,10,42,198,406.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,271.5,0.67,271.5,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2009-07-18,2008,10,42,199,402.39,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,267.4,0.67,267.4,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00103,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.905,29.7,28.8,57.7,1380
2009-07-19,2008,10,42,200,398.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,263.3,0.66,263.3,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000946,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2009-07-20,2008,10,42,201,394.19,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,259.2,0.66,259.2,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000866,0.169,0.00687,2,0.117,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2009-07-21,2008,10,42,202,390.09,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,255.1,0.65,255.1,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000787,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2009-07-22,2008,10,43,203,385.99,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,251,0.65,251,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000708,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2009-07-23,2008,10,43,204,381.88,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,246.9,0.65,246.9,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2009-07-24,2008,10,43,205,378.33,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,243.3,0.64,243.3,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.5,1260
2009-07-25,2008,10,43,206,374.77,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,239.8,0.64,239.8,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2009-07-26,2008,10,43,207,371.22,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,236.2,0.64,236.2,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.2,25.5,50.9,1220
2009-07-27,2008,10,43,208,367.67,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,232.7,0.63,232.7,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0996,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2009-07-28,2008,10,43,209,364.11,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2009-07-29,2008,10,44,210,360.56,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,225.6,0.63,225.6,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-07-30,2008,10,44,211,357,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,222,0.62,222,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2009-07-31,2008,10,44,212,353.45,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,218.4,0.62,218.4,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2009-08-01,2008,11,44,213,349.89,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,234.9,0.67,234.9,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2009-08-02,2008,11,44,214,344.7,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,229.7,0.67,229.7,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00995,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2009-08-03,2008,11,44,215,339.5,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2009-08-04,2008,11,44,216,334.31,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,219.3,0.66,219.3,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-08-05,2008,11,45,217,329.66,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,214.7,0.65,214.7,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-08-06,2008,11,45,218,325.01,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,210,0.65,210,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2009-08-07,2008,11,45,219,321.45,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2009-08-08,2008,11,45,220,317.35,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2009-08-09,2008,11,45,221,313.25,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,198.3,0.63,198.3,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2009-08-10,2008,11,45,222,309.15,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,194.2,0.63,194.2,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2009-08-11,2008,11,45,223,305.05,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,190.1,0.62,190.1,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2009-08-12,2008,11,46,224,301.49,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,186.5,0.62,186.5,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2009-08-13,2008,11,46,225,297.94,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2009-08-14,2008,11,46,226,294.38,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,179.4,0.61,179.4,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2009-08-15,2008,11,46,227,291.92,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,176.9,0.61,176.9,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-16,2008,11,46,228,288.92,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2009-08-17,2008,11,46,229,285.91,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,170.9,0.6,170.9,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2009-08-18,2008,11,46,230,282.9,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,167.9,0.59,167.9,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2009-08-19,2008,11,47,231,279.89,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,164.9,0.59,164.9,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2009-08-20,2008,11,47,232,276.88,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,161.9,0.58,161.9,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2009-08-21,2008,11,47,233,273.88,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,158.9,0.58,158.9,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00472,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2009-08-22,2008,11,47,234,270.87,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,155.9,0.57,155.9,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.009,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2009-08-23,2008,11,47,235,268.41,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,153.4,0.57,153.4,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2009-08-24,2008,11,47,236,265.95,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2009-08-25,2008,11,47,237,263.49,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,148.5,0.56,148.5,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2009-08-26,2008,11,48,238,261.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,146,0.56,146,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,781
2009-08-27,2008,11,48,239,258.56,0.56,4,Mod_Dry,39,7,5,4,60,115,0.45,143.6,0.56,143.6,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00444,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2009-08-28,2008,11,48,240,256.1,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,141.1,0.55,141.1,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00966,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2009-08-29,2008,11,48,241,253.64,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2009-08-30,2008,11,48,242,251.18,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,136.2,0.54,136.2,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00733,0.00029,0.109,0.00431,1,0.126,0.235,0.0093,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2009-08-31,2008,11,48,243,248.72,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,133.7,0.54,133.7,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.00712,0.000281,0.108,0.00426,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
2009-09-01,2008,12,48,244,246.26,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00895,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
2009-09-02,2008,12,49,245,243.8,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,152.8,0.63,152.8,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2009-09-03,2008,12,49,246,240.79,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000335,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2009-09-04,2008,12,49,247,237.78,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146.8,0.62,146.8,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00823,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2009-09-05,2008,12,49,248,234.77,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-09-06,2008,12,49,249,232.31,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,141.3,0.61,141.3,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00776,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2009-09-07,2008,12,49,250,229.85,0.62,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00423,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2009-09-08,2008,12,49,251,227.39,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,136.4,0.6,136.4,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2009-09-09,2008,12,50,252,224.93,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2009-09-10,2008,12,50,253,222.47,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0975,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-09-11,2008,12,50,254,220.01,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,129,0.59,129,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-09-12,2008,12,50,255,217.55,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0957,0.00651,0.000255,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2009-09-13,2008,12,50,256,216.18,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.2,0.58,125.2,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-09-14,2008,12,50,257,214.27,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2009-09-15,2008,12,50,258,212.35,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000238,0.1,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-09-16,2008,12,51,259,210.44,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-09-17,2008,12,51,260,208.52,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0925,0.00574,0.000225,0.0983,0.00385,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2009-09-18,2008,12,51,261,206.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0974,0.00381,1,0.0986,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-09-19,2008,12,51,262,204.7,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,113.7,0.56,113.7,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2009-09-20,2008,12,51,263,202.78,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,111.8,0.55,111.8,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0958,0.00374,1,0.0934,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2009-09-21,2008,12,51,264,200.87,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,109.9,0.55,109.9,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00509,0.000199,0.0949,0.00371,1,0.0908,0.186,0.00726,25.4,0,0,0,0,0,0,0
2009-09-22,2008,12,51,265,198.95,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000192,0.0941,0.00368,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2009-09-23,2008,12,52,266,197.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0857,0.179,0.00699,25.4,0,0,0,0,0,0,0
2009-09-24,2008,12,52,267,195.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.0831,0.175,0.00686,25.4,0,0,0,0,0,0,0
2009-09-25,2008,12,52,268,193.76,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0812,0.173,0.00676,25.4,0,0,0,0,0,0,0
2009-09-26,2008,12,52,269,192.39,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,101.4,0.53,101.4,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00437,0.000171,0.0912,0.00357,1,0.0794,0.171,0.00667,25.4,0,0,0,0,0,0,0
2009-09-27,2008,12,52,270,191.02,0.74,4,Mod_Dry,34,6,4,3,44,91,0.48,100,0.52,100,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00425,0.000166,0.0906,0.00354,1,0.0775,0.168,0.00657,25.4,0,0,0,0,0,0,0
2009-09-28,2008,12,52,271,189.66,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,98.66,0.52,98.66,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0859,0.00414,0.000162,0.09,0.00352,1,0.0757,0.166,0.00648,25.4,0,0,0,0,0,0,0
2009-09-29,2008,12,52,272,188.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,97.29,0.52,97.29,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00402,0.000157,0.0894,0.0035,1,0.0738,0.163,0.00638,25.4,0,0,0,0,0,0,0
2009-09-30,2008,12,53,273,188.02,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,97.02,0.52,97.02,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0853,0.004,0.000156,0.0893,0.00349,1,0.0735,0.163,0.00636,25.4,0,0,0,0,0,0,0
2009-10-01,2009,1,1,274,187.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2009-10-02,2009,1,1,275,187.47,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2009-10-03,2009,1,1,276,186.65,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2009-10-04,2009,1,1,277,184.74,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2009-10-05,2009,1,1,278,183.37,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2009-10-06,2009,1,1,279,182,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2009-10-07,2009,1,1,280,180.63,0.78,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2009-10-08,2009,1,2,281,180.36,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2009-10-09,2009,1,2,282,178.45,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2009-10-10,2009,1,2,283,177.08,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,23,23,551
2009-10-11,2009,1,2,284,175.71,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2009-10-12,2009,1,2,285,175.44,0.79,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000174,0.0896,0.0035,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2009-10-13,2009,1,2,286,174.62,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0797,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2009-10-14,2009,1,2,287,172.7,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,99.7,0.58,99.7,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2009-10-15,2009,1,3,288,171.34,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.34,0.57,98.34,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2009-10-16,2009,1,3,289,171.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2009-10-17,2009,1,3,290,170.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,97.24,0.57,97.24,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0738,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
