date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-10-18,2009,1,3,291,168.33,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,95.33,0.57,95.33,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2009-10-19,2009,1,3,292,166.96,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2009-10-20,2009,1,3,293,166.69,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,93.69,0.56,93.69,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2009-10-21,2009,1,3,294,165.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2009-10-22,2009,1,4,295,163.95,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,90.95,0.56,90.95,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0653,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2009-10-23,2009,1,4,296,162.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2009-10-24,2009,1,4,297,161.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,88.22,0.55,88.22,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000127,0.0833,0.00326,1,0.0616,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
2009-10-25,2009,1,4,298,159.85,0.84,4,Mod_Dry,31,4,3,2,33,73,0.46,86.85,0.54,86.85,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2009-10-26,2009,1,4,299,158.49,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,85.49,0.54,85.49,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00302,0.000118,0.0821,0.00322,1,0.0579,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,19,19,456
2009-10-27,2009,1,4,300,157.12,0.85,4,Mod_Dry,31,4,3,2,33,73,0.47,84.12,0.54,84.12,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.0029,0.000114,0.0815,0.0032,1,0.0561,0.138,0.00539,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
2009-10-28,2009,1,4,301,156.85,0.85,4,Mod_Dry,31,4,3,2,33,73,0.47,83.85,0.54,83.85,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00288,0.000113,0.0814,0.00319,1,0.0557,0.137,0.00537,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2009-10-29,2009,1,5,302,154.93,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,81.93,0.53,81.93,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0779,0.00271,0.000106,0.0806,0.00316,1,0.0531,0.134,0.00524,25.4,0.932,0.961,0.895,19,18.3,18.3,438
2009-10-30,2009,1,5,303,154.66,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,81.66,0.53,81.66,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.00269,0.000105,0.0805,0.00315,1,0.0527,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2009-10-31,2009,1,5,304,155.48,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,82.48,0.53,82.48,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0781,0.00276,0.000108,0.0808,0.00317,1,0.0538,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2009-11-01,2009,2,5,305,159.03,0.85,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2009-11-02,2009,2,5,306,163.68,0.83,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2009-11-03,2009,2,5,307,168.88,0.81,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2009-11-04,2009,2,5,308,172.43,0.8,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2009-11-05,2009,2,6,309,176.53,0.79,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-06,2009,2,6,310,181.18,0.77,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2009-11-07,2009,2,6,311,181.45,0.77,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0922,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-08,2009,2,6,312,181.18,0.77,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2009-11-09,2009,2,6,313,179.27,0.78,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2009-11-10,2009,2,6,314,182.27,0.77,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000274,0.0994,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-11-11,2009,2,6,315,184.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00576,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2009-11-12,2009,2,7,316,182.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00559,0.000219,0.0944,0.00369,1,0.0989,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-11-13,2009,2,7,317,181.45,0.77,4,Mod_Dry,29,4,2,2,30,67,0.37,114.5,0.63,114.5,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00548,0.000214,0.0938,0.00367,1,0.097,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2009-11-14,2009,2,7,318,180.63,0.78,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00541,0.000212,0.0934,0.00365,1,0.0959,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2009-11-15,2009,2,7,319,183.1,0.77,4,Mod_Dry,29,4,2,2,30,67,0.37,116.1,0.63,116.1,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00562,0.00022,0.0945,0.0037,1,0.0992,0.194,0.00758,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2009-11-16,2009,2,7,320,188.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,121.3,0.64,121.3,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-11-17,2009,2,7,321,193.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2009-11-18,2009,2,7,322,198.13,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.000269,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-11-19,2009,2,8,323,201.69,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,134.7,0.67,134.7,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.0072,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2009-11-20,2009,2,8,324,205.79,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2009-11-21,2009,2,8,325,206.06,0.69,5,Dry,23,4,2,2,19,50,0.24,156.1,0.76,156.1,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00902,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,848
2009-11-22,2009,2,8,326,203.06,0.7,5,Dry,23,4,2,2,19,50,0.25,153.1,0.75,153.1,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
2009-11-23,2009,2,8,327,203.33,0.7,5,Dry,23,4,2,2,19,50,0.25,153.3,0.75,153.3,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00878,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,833
2009-11-24,2009,2,8,328,203.6,0.7,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2009-11-25,2009,2,8,329,202.24,0.7,5,Dry,23,4,2,2,19,50,0.25,152.2,0.75,152.2,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00869,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2009-11-26,2009,2,9,330,202.51,0.7,5,Dry,23,4,2,2,19,50,0.25,152.5,0.75,152.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00871,0.000341,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2009-11-27,2009,2,9,331,206.61,0.69,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,851
2009-11-28,2009,2,9,332,209.07,0.68,5,Dry,23,4,2,2,19,50,0.24,159.1,0.76,159.1,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00927,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2009-11-29,2009,2,9,333,212.08,0.67,5,Dry,23,4,2,2,19,50,0.24,162.1,0.76,162.1,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00953,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2009-11-30,2009,2,9,334,212.9,0.67,5,Dry,23,4,2,2,19,50,0.23,162.9,0.77,162.9,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.0096,0.000376,0.113,0.00442,1,0.162,0.275,0.0108,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2009-12-01,2009,3,9,335,213.17,0.67,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2009-12-02,2009,3,9,336,213.45,0.67,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2009-12-03,2009,3,10,337,213.72,0.67,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2009-12-04,2009,3,10,338,213.99,0.67,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2009-12-05,2009,3,10,339,213.72,0.67,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2009-12-06,2009,3,10,340,215.09,0.66,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2009-12-07,2009,3,10,341,219.19,0.65,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2009-12-08,2009,3,10,342,223.29,0.64,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2009-12-09,2009,3,10,343,227.39,0.63,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2009-12-10,2009,3,11,344,230.95,0.62,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2009-12-11,2009,3,11,345,234.5,0.61,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2009-12-12,2009,3,11,346,238.06,0.6,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2009-12-13,2009,3,11,347,238.33,0.6,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2009-12-14,2009,3,11,348,239.15,0.6,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2009-12-15,2009,3,11,349,242.16,0.59,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2009-12-16,2009,3,11,350,241.34,0.6,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,1000
2009-12-17,2009,3,12,351,239.97,0.6,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2009-12-18,2009,3,12,352,239.15,0.6,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2009-12-19,2009,3,12,353,237.24,0.61,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2009-12-20,2009,3,12,354,236.96,0.61,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2009-12-21,2009,3,12,355,238.33,0.6,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2009-12-22,2009,3,12,356,241.88,0.6,5,Dry,26,4,3,2,24,59,0.24,182.9,0.76,182.9,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2009-12-23,2009,3,12,357,243.8,0.59,5,Dry,26,4,3,2,24,59,0.24,184.8,0.76,184.8,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2009-12-24,2009,3,13,358,244.07,0.59,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2009-12-25,2009,3,13,359,244.35,0.59,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2009-12-26,2009,3,13,360,244.07,0.59,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2009-12-27,2009,3,13,361,243.25,0.59,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-12-28,2009,3,13,362,244.62,0.59,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2009-12-29,2009,3,13,363,248.72,0.58,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2009-12-30,2009,3,13,364,252.27,0.58,5,Dry,26,4,3,2,24,59,0.23,193.3,0.77,193.3,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2009-12-31,2009,3,14,365,255.83,0.57,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2010-01-01,2009,4,14,1,259.38,0.56,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2010-01-02,2009,4,14,2,260.75,0.56,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-01-03,2009,4,14,3,260.48,0.56,5,Dry,29,5,4,2,33,73,0.28,187.5,0.72,187.5,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2010-01-04,2009,4,14,4,260.2,0.56,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2010-01-05,2009,4,14,5,262.12,0.56,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2010-01-06,2009,4,14,6,267.31,0.55,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-01-07,2009,4,15,7,271.96,0.54,5,Dry,29,5,4,2,33,73,0.27,199,0.73,199,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2010-01-08,2009,4,15,8,276.61,0.53,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2010-01-09,2009,4,15,9,281.26,0.53,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000534,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-01-10,2009,4,15,10,285.91,0.52,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-01-11,2009,4,15,11,290.56,0.51,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-01-12,2009,4,15,12,295.75,0.51,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2010-01-13,2009,4,15,13,300.95,0.5,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2010-01-14,2009,4,16,14,303.95,0.5,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2010-01-15,2009,4,16,15,308.06,0.49,5,Dry,29,5,4,2,33,73,0.24,235.1,0.76,235.1,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2010-01-16,2009,4,16,16,313.8,0.48,5,Dry,29,5,4,2,33,73,0.23,240.8,0.77,240.8,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2010-01-17,2009,4,16,17,319.54,0.48,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2010-01-18,2009,4,16,18,326.92,0.47,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000755,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2010-01-19,2009,4,16,19,335.4,0.46,5,Dry,29,5,4,2,33,73,0.22,262.4,0.78,262.4,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0229,0.000917,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2010-01-20,2009,4,16,20,342.24,0.45,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2010-01-21,2009,4,17,21,350.71,0.44,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2010-01-22,2009,4,17,22,359.74,0.43,5,Dry,29,5,4,2,33,73,0.2,286.7,0.8,286.7,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2010-01-23,2009,4,17,23,368.21,0.43,5,Dry,29,5,4,2,33,73,0.2,295.2,0.8,295.2,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2010-01-24,2009,4,17,24,375.05,0.42,5,Dry,29,5,4,2,33,73,0.2,302.1,0.81,302.1,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,34,32.9,65.9,1580
2010-01-25,2009,4,17,25,382.98,0.41,5,Dry,29,5,4,2,33,73,0.19,310,0.81,310,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00184,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2010-01-26,2009,4,17,26,394.19,0.4,5,Dry,29,5,4,2,33,73,0.18,321.2,0.81,321.2,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,69.9,1680
2010-01-27,2009,4,17,27,409.23,0.39,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2010-01-28,2009,4,18,28,425.36,0.37,5,Dry,29,5,4,2,33,73,0.17,352.4,0.83,352.4,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.5,76.9,1850
2010-01-29,2009,4,18,29,440.95,0.36,5,Dry,29,5,4,2,33,73,0.17,367.9,0.83,367.9,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
2010-01-30,2009,4,18,30,454.35,0.35,5,Dry,29,5,4,2,33,73,0.16,381.4,0.84,381.4,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.184,0.079,0.00324,0.263,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.4,2000
2010-01-31,2009,4,18,31,465.01,0.35,5,Dry,29,5,4,2,33,73,0.16,392,0.84,392,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00346,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2060
2010-02-01,2009,5,18,32,475.13,0.34,5,Dry,31,6,4,3,41,85,0.18,390.1,0.82,390.1,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00343,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2010-02-02,2009,5,18,33,489.07,0.33,5,Dry,31,6,4,3,41,85,0.17,404.1,0.83,404.1,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
2010-02-03,2009,5,18,34,503.02,0.32,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2010-02-04,2009,5,19,35,516.42,0.31,5,Dry,31,6,4,3,41,85,0.17,431.4,0.83,431.4,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2010-02-05,2009,5,19,36,529.81,0.3,5,Dry,31,6,4,3,41,85,0.16,444.8,0.84,444.8,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96.1,2310
2010-02-06,2009,5,19,37,541.57,0.29,5,Dry,31,6,4,3,41,85,0.16,456.6,0.84,456.6,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.576,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2010-02-07,2009,5,19,38,552.24,0.28,5,Dry,31,6,4,3,41,85,0.15,467.2,0.85,467.2,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2010-02-08,2009,5,19,39,564.54,0.28,5,Dry,31,6,4,3,41,85,0.15,479.5,0.85,479.5,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00525,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-02-09,2009,5,19,40,577.94,0.27,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2010-02-10,2009,5,19,41,592.43,0.26,5,Dry,31,6,4,3,41,85,0.14,507.4,0.86,507.4,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2010-02-11,2009,5,20,42,609.66,0.26,5,Dry,31,6,4,3,41,85,0.14,524.7,0.86,524.7,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2010-02-12,2009,5,20,43,627.98,0.25,5,Dry,31,6,4,3,41,85,0.14,543,0.86,543,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2010-02-13,2009,5,20,44,646.3,0.24,5,Dry,31,6,4,3,41,85,0.13,561.3,0.87,561.3,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2010-02-14,2009,5,20,45,662.98,0.23,5,Dry,31,6,4,3,41,85,0.13,578,0.87,578,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2010-02-15,2009,5,20,46,684.58,0.22,5,Dry,31,6,4,3,41,85,0.12,599.6,0.88,599.6,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.704,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2010-02-16,2009,5,20,47,711.65,0.22,5,Dry,31,6,4,3,41,85,0.12,626.6,0.88,626.6,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00944,0.526,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,44,43.2,129,3110
2010-02-17,2009,5,20,48,741.45,0.21,5,Dry,31,6,4,3,41,85,0.12,656.5,0.89,656.5,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.24,0.0104,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2010-02-18,2009,5,21,49,773.14,0.19,5,Dry,31,6,4,3,41,85,0.11,688.1,0.89,688.1,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0261,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3370
2010-02-19,2009,5,21,50,799.63,0.18,5,Dry,31,6,4,3,41,85,0.11,714.6,0.89,714.6,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.278,0.0122,0.634,0.0277,3,0.264,0.898,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2010-02-20,2009,5,21,51,833.2,0.17,5,Dry,31,6,4,3,41,85,0.1,748.2,0.9,748.2,0,0,0,0,-3,3,31,6,4,0,44,789,990,967.2,22.8,0.377,0.301,0.0132,0.678,0.0298,3,0.279,0.957,0.0421,21.8,0.957,0.98,0.938,51,48.2,145,3470
2010-02-21,2009,5,21,52,875.27,0.15,4,Mod_Dry,36,6,5,4,54,105,0.12,770.3,0.88,770.3,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.715,0.0316,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,52,48.2,145,3470
2010-02-22,2009,5,21,53,925.81,0.14,4,Mod_Dry,36,6,5,4,54,105,0.11,820.8,0.89,820.8,0,0,0,0,-4,4,36,6,5,0,58,868,990,967.6,22.4,0.449,0.336,0.015,0.786,0.0351,4,0.22,1.01,0.0449,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2010-02-23,2009,5,21,54,980.11,0.13,4,Mod_Dry,36,6,5,4,54,105,0.11,875.1,0.89,875.1,0,0,0,0,-4,4,36,6,5,0,58,922,990,967.8,22.2,0.499,0.363,0.0163,0.862,0.0388,4,0.238,1.1,0.0496,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2010-02-24,2009,5,21,55,1042.7,0.12,4,Mod_Dry,36,6,5,4,54,105,0.1,937.7,0.9,937.7,0,0,0,0,-4,4,36,6,5,0,58,985,990,968,22,0.556,0.393,0.0179,0.949,0.0432,4,0.259,1.21,0.055,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
2010-02-25,2009,5,22,56,1108.5,0.11,4,Mod_Dry,36,6,5,4,54,105,0.095,1004,0.91,1004,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.626,0.431,0.0198,1.06,0.0486,4,0.281,1.34,0.0615,20.4,0.956,0.98,0.937,48,47.1,188,4520
2010-02-26,2009,5,22,57,1177.2,0.1,4,Mod_Dry,36,6,5,4,54,105,0.089,1072,0.91,1072,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.727,0.586,0.0272,1.31,0.0609,4,0.294,1.61,0.0746,19.9,0.955,0.98,0.936,50,48.2,193,4630
2010-02-27,2009,5,22,58,1237,0.097,4,Mod_Dry,36,6,5,4,54,105,0.085,1132,0.92,1100,32,7,1,1,-3,26,43,7,6,1,80,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2010-02-28,2009,5,22,59,1298.3,0.092,4,Mod_Dry,36,6,5,4,54,105,0.081,1193,0.92,1100,93,21,3,3,-1,67,57,9,8,3,121,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2010-03-01,2009,6,22,60,1361.3,0.086,3,Normal,49,9,9,9,107,183,0.13,1178,0.87,1100,78,18,2,2,-7,63,67,11,11,2,170,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-03-02,2009,6,22,61,1407.2,0.081,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.9,47.9,192,4600
2010-03-03,2009,6,22,62,1441.4,0.075,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-03-04,2009,6,23,63,1475.9,0.07,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-03-05,2009,6,23,64,1510.7,0.065,3,Normal,49,9,9,9,107,183,0.12,1328,0.88,1100,228,51,7,7,-2,165,100,16,16,7,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2010-03-06,2009,6,23,65,1546,0.059,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2010-03-07,2009,6,23,66,1588.1,0.051,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2010-03-08,2009,6,23,67,1630.6,0.047,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-03-09,2009,6,23,68,1680.3,0.042,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2010-03-10,2009,6,23,69,1737.3,0.038,3,Normal,49,9,9,9,107,183,0.1,1554,0.9,1100,454,51,9,14,5,375,100,18,23,14,482,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2010-03-11,2009,6,24,70,1801.9,0.034,3,Normal,49,9,9,9,107,183,0.1,1619,0.9,1100,519,51,9,16,7,436,100,18,25,16,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2010-03-12,2009,6,24,71,1867.4,0.03,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4200
2010-03-13,2009,6,24,72,1933.8,0.027,3,Normal,49,9,9,9,107,183,0.095,1751,0.91,1100,651,51,9,16,11,564,100,18,25,20,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-14,2009,6,24,73,2001,0.023,3,Normal,49,9,9,9,107,183,0.091,1818,0.91,1100,718,51,9,16,13,629,100,18,25,22,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2010-03-15,2009,6,24,74,2069,0.02,3,Normal,49,9,9,9,107,183,0.088,1886,0.91,1100,786,51,9,16,15,695,100,18,25,24,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-03-16,2009,6,24,75,2130.5,0.017,3,Normal,49,9,9,9,107,183,0.086,1948,0.91,1100,848,51,9,16,16,756,100,18,25,25,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-03-17,2009,6,24,76,2185.3,0.015,3,Normal,49,9,9,9,107,183,0.084,2002,0.92,1100,902,51,9,16,18,808,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-03-18,2009,6,25,77,2225.8,0.013,3,Normal,49,9,9,9,107,183,0.082,2043,0.92,1100,943,51,9,16,19,848,100,18,25,28,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2010-03-19,2009,6,25,78,2259.1,0.011,3,Normal,49,9,9,9,107,183,0.081,2076,0.92,1100,976,51,9,16,20,880,100,18,25,29,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-03-20,2009,6,25,79,2277.7,0.011,3,Normal,49,9,9,9,107,183,0.08,2095,0.92,1100,995,51,9,16,21,898,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-03-21,2009,6,25,80,2288.8,0.01,3,Normal,49,9,9,9,107,183,0.08,2106,0.92,1100,1010,51,9,16,21,909,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-22,2009,6,25,81,2300,0.0098,3,Normal,49,9,9,9,107,183,0.08,2117,0.92,1100,1020,51,9,16,22,919,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-23,2009,6,25,82,2311.2,0.0096,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-24,2009,6,25,83,2314.9,0.0096,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-25,2009,6,26,84,2318.7,0.0095,3,Normal,49,9,9,9,107,183,0.079,2136,0.92,1100,1040,51,9,16,22,938,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-26,2009,6,26,85,2322.4,0.0095,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2010-03-27,2009,6,26,86,2318.7,0.0095,3,Normal,49,9,9,9,107,183,0.079,2136,0.92,1100,1040,51,9,16,22,938,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-03-28,2009,6,26,87,2314.9,0.0096,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-29,2009,6,26,88,2311.2,0.0096,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-30,2009,6,26,89,2300,0.0098,3,Normal,49,9,9,9,107,183,0.08,2117,0.92,1100,1020,51,9,16,22,919,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-31,2009,6,26,90,2288.8,0.01,3,Normal,49,9,9,9,107,183,0.08,2106,0.92,1100,1010,51,9,16,21,909,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-04-01,2009,7,27,91,2277.7,0.011,3,Normal,54,13,14,19,117,217,0.095,2061,0.91,1100,961,46,5,11,10,889,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-04-02,2009,7,27,92,2266.5,0.011,3,Normal,54,13,14,19,117,217,0.096,2050,0.9,1100,950,46,5,11,10,878,100,18,25,29,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-04-03,2009,7,27,93,2255.4,0.012,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-04-04,2009,7,27,94,2244.3,0.012,3,Normal,54,13,14,19,117,217,0.097,2027,0.9,1100,927,46,5,11,9,856,100,18,25,28,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2010-04-05,2009,7,27,95,2240.6,0.012,3,Normal,54,13,14,19,117,217,0.097,2024,0.9,1100,924,46,5,11,9,853,100,18,25,28,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2010-04-06,2009,7,27,96,2236.9,0.012,3,Normal,54,13,14,19,117,217,0.097,2020,0.9,1100,920,46,5,11,9,849,100,18,25,28,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-04-07,2009,7,27,97,2240.6,0.012,3,Normal,54,13,14,19,117,217,0.097,2024,0.9,1100,924,46,5,11,9,853,100,18,25,28,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2010-04-08,2009,7,28,98,2251.7,0.012,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2010-04-09,2009,7,28,99,2262.8,0.011,3,Normal,54,13,14,19,117,217,0.096,2046,0.9,1100,946,46,5,11,9,875,100,18,25,28,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-04-10,2009,7,28,100,2273.9,0.011,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-04-11,2009,7,28,101,2285.1,0.01,3,Normal,54,13,14,19,117,217,0.095,2068,0.91,1100,968,46,5,11,10,896,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-04-12,2009,7,28,102,2296.3,0.0099,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2010-04-13,2009,7,28,103,2307.5,0.0097,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-04-14,2009,7,28,104,2311.2,0.0096,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-04-15,2009,7,29,105,2314.9,0.0096,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-04-16,2009,7,29,106,2318.7,0.0095,3,Normal,54,13,14,19,117,217,0.094,2102,0.91,1100,1000,46,5,11,11,929,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-04-17,2009,7,29,107,2314.9,0.0096,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-04-18,2009,7,29,108,2311.2,0.0096,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-04-19,2009,7,29,109,2307.5,0.0097,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-04-20,2009,7,29,110,2303.7,0.0098,3,Normal,54,13,14,19,117,217,0.094,2087,0.91,1100,987,46,5,11,11,914,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-04-21,2009,7,29,111,2300,0.0098,3,Normal,54,13,14,19,117,217,0.094,2083,0.91,1100,983,46,5,11,10,911,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-04-22,2009,7,30,112,2288.8,0.01,3,Normal,54,13,14,19,117,217,0.095,2072,0.91,1100,972,46,5,11,10,900,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-04-23,2009,7,30,113,2277.7,0.011,3,Normal,54,13,14,19,117,217,0.095,2061,0.91,1100,961,46,5,11,10,889,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-04-24,2009,7,30,114,2266.5,0.011,3,Normal,54,13,14,19,117,217,0.096,2050,0.9,1100,950,46,5,11,10,878,100,18,25,29,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-04-25,2009,7,30,115,2248,0.012,3,Normal,54,13,14,19,117,217,0.097,2031,0.9,1100,931,46,5,11,9,860,100,18,25,28,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2010-04-26,2009,7,30,116,2229.5,0.013,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2010-04-27,2009,7,30,117,2203.7,0.014,3,Normal,54,13,14,19,117,217,0.099,1987,0.9,1100,887,46,5,11,8,817,100,18,25,27,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-04-28,2009,7,30,118,2178,0.015,3,Normal,54,13,14,19,117,217,0.1,1961,0.9,1100,861,46,5,11,7,792,100,18,25,26,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2010-04-29,2009,7,31,119,2152.4,0.016,3,Normal,54,13,14,19,117,217,0.1,1935,0.9,1100,835,46,5,11,6,767,100,18,25,25,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2010-04-30,2009,7,31,120,2126.9,0.017,3,Normal,54,13,14,19,117,217,0.1,1910,0.9,1100,810,46,5,11,5,743,100,18,25,24,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-05-01,2009,8,31,121,2101.5,0.019,4,Mod_Dry,47,10,10,10,115,192,0.091,1909,0.91,1100,809,53,8,15,14,719,100,18,25,24,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2010-05-02,2009,8,31,122,2076.2,0.02,4,Mod_Dry,47,10,10,10,115,192,0.092,1884,0.91,1100,784,53,8,15,14,694,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2010-05-03,2009,8,31,123,2051,0.021,4,Mod_Dry,47,10,10,10,115,192,0.094,1859,0.91,1100,759,53,8,15,13,670,100,18,25,23,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-05-04,2009,8,31,124,2018.8,0.023,4,Mod_Dry,47,10,10,10,115,192,0.095,1827,0.91,1100,727,53,8,15,12,639,100,18,25,22,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-05-05,2009,8,31,125,1986.8,0.024,4,Mod_Dry,47,10,10,10,115,192,0.097,1795,0.9,1100,695,53,8,15,11,608,100,18,25,21,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2010-05-06,2009,8,32,126,1954.9,0.026,4,Mod_Dry,47,10,10,10,115,192,0.098,1763,0.9,1100,663,53,8,15,10,577,100,18,25,20,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-05-07,2009,8,32,127,1923.3,0.027,4,Mod_Dry,47,10,10,10,115,192,0.1,1731,0.9,1100,631,53,8,15,9,546,100,18,25,19,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-05-08,2009,8,32,128,1891.8,0.029,4,Mod_Dry,47,10,10,10,115,192,0.1,1700,0.9,1100,600,53,8,15,8,516,100,18,25,18,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2010-05-09,2009,8,32,129,1853.6,0.03,4,Mod_Dry,47,10,10,10,115,192,0.1,1662,0.9,1100,562,53,8,15,7,479,100,18,25,17,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2010-05-10,2009,8,32,130,1815.7,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1624,0.89,1100,524,53,8,15,6,442,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-05-11,2009,8,32,131,1784.8,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1593,0.89,1100,493,53,8,15,5,412,100,18,25,15,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-12,2009,8,32,132,1747.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2010-05-13,2009,8,33,133,1717.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-05-14,2009,8,33,134,1687,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1495,0.89,1100,395,53,8,12,2,320,100,18,22,12,435,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4360
2010-05-15,2009,8,33,135,1657,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1465,0.88,1100,365,53,8,11,1,292,100,18,21,11,407,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2010-05-16,2009,8,33,136,1627.3,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2010-05-17,2009,8,33,137,1597.8,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1406,0.88,1100,306,53,8,9,-1,237,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-05-18,2009,8,33,138,1568.6,0.055,4,Mod_Dry,47,10,10,10,115,192,0.12,1377,0.88,1100,277,53,8,8,-2,210,100,18,18,8,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-05-19,2009,8,33,139,1539.5,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
