date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-05-20,2009,8,34,140,1510.7,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1319,0.87,1100,219,49,7,7,-3,159,96,17,17,7,274,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-05-21,2009,8,34,141,1482.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-05-22,2009,8,34,142,1453.9,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1262,0.87,1100,162,37,5,5,-5,120,84,15,15,5,235,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0878,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2010-05-23,2009,8,34,143,1425.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-05-24,2009,8,34,144,1398,0.082,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2010-05-25,2009,8,34,145,1352.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.14,1160,0.86,1100,60,14,2,2,-8,50,61,12,12,2,165,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-05-26,2009,8,34,146,1301.3,0.092,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2010-05-27,2009,8,35,147,1257.2,0.096,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.746,0.57,0.0268,1.32,0.0618,4,0.293,1.61,0.0755,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2010-05-28,2009,8,35,148,1219.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.16,1028,0.84,1028,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.691,0.485,0.0227,1.18,0.0549,4,0.286,1.46,0.0683,19.9,0.955,0.98,0.936,48,47,188,4520
2010-05-29,2009,8,35,149,1182.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,990.8,0.84,990.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.637,0.419,0.0194,1.06,0.049,4,0.277,1.33,0.0619,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2010-05-30,2009,8,35,150,1146.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,954.7,0.83,954.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2010-05-31,2009,8,35,151,1116.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,924.6,0.83,924.6,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.949,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2010-06-01,2009,9,35,152,1087.1,0.11,4,Mod_Dry,45,10,9,9,88,161,0.15,926.1,0.85,926.1,0,0,0,0,-9,9,45,10,9,0,97,990,990,968.2,21.8,0.561,0.387,0.0177,0.949,0.0435,4,0.255,1.2,0.0551,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2010-06-02,2009,9,35,153,1063.4,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,902.4,0.85,902.4,0,0,0,0,-9,9,45,10,9,0,97,966,990,968.1,21.9,0.54,0.376,0.0172,0.915,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,43,172,4120
2010-06-03,2009,9,36,154,1040.1,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,879.1,0.84,879.1,0,0,0,0,-9,9,45,10,9,0,97,943,990,968,22,0.518,0.364,0.0166,0.883,0.0402,4,0.239,1.12,0.0511,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2010-06-04,2009,9,36,155,1017.3,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,856.3,0.84,856.3,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.851,0.0386,4,0.231,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2010-06-05,2009,9,36,156,994.81,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,833.8,0.84,833.8,0,0,0,0,-9,9,45,10,9,0,97,898,990,967.9,22.1,0.477,0.343,0.0155,0.819,0.037,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2010-06-06,2009,9,36,157,972.83,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,811.8,0.83,811.8,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.0149,0.789,0.0355,4,0.216,1.01,0.0453,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
2010-06-07,2009,9,36,158,956.08,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,795.1,0.83,795.1,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0344,4,0.211,0.976,0.0438,21.3,0.953,0.975,0.929,39.6,38.6,154,3700
2010-06-08,2009,9,36,159,939.64,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,778.6,0.83,778.6,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2010-06-09,2009,9,36,160,923.53,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,762.5,0.83,762.5,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0137,0.72,0.0321,3,0.283,1,0.0448,21.4,0.956,0.98,0.937,51,48.2,145,3470
2010-06-10,2009,9,37,161,907.77,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,746.8,0.82,746.8,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.397,0.3,0.0133,0.697,0.031,3,0.279,0.976,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2010-06-11,2009,9,37,162,892.38,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,731.4,0.82,731.4,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.29,0.0129,0.673,0.0299,3,0.272,0.944,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2010-06-12,2009,9,37,163,877.38,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,716.4,0.82,716.4,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.28,0.0124,0.65,0.0288,3,0.265,0.914,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2010-06-13,2009,9,37,164,862.81,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,701.8,0.81,701.8,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.258,0.89,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2010-06-14,2009,9,37,165,848.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,687.7,0.81,687.7,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.26,0.0115,0.614,0.027,3,0.252,0.866,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2010-06-15,2009,9,37,166,835.1,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,674.1,0.81,674.1,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2010-06-16,2009,9,37,167,825.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.7,0.81,664.7,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.586,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2010-06-17,2009,9,38,168,816.67,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,655.7,0.8,655.7,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.574,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3180
2010-06-18,2009,9,38,169,807.95,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,647,0.8,647,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.797,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2010-06-19,2009,9,38,170,799.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638.6,0.8,638.6,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00994,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2010-06-20,2009,9,38,171,791.76,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,630.8,0.8,630.8,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2010-06-21,2009,9,38,172,784.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,623.4,0.8,623.4,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00947,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2010-06-22,2009,9,38,173,777.77,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,616.8,0.79,616.8,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00927,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2010-06-23,2009,9,38,174,770.44,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2010-06-24,2009,9,39,175,762.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2010-06-25,2009,9,39,176,750.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,589.2,0.79,589.2,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.3,121,2900
2010-06-26,2009,9,39,177,738.99,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,578,0.78,578,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2010-06-27,2009,9,39,178,727.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2010-06-28,2009,9,39,179,715.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,554.5,0.78,554.5,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00738,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2010-06-29,2009,9,39,180,704.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,543.3,0.77,543.3,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00704,0.436,0.0187,3,0.187,0.623,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2010-06-30,2009,9,39,181,694.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,533.1,0.77,533.1,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00674,0.423,0.0181,3,0.182,0.605,0.026,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2010-07-01,2009,10,40,182,683.49,0.23,3,Normal,50,10,9,9,108,186,0.27,497.5,0.73,497.5,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2010-07-02,2009,10,40,183,672.82,0.23,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2010-07-03,2009,10,40,184,662.16,0.23,3,Normal,50,10,9,9,108,186,0.28,476.2,0.72,476.2,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2010-07-04,2009,10,40,185,652.04,0.24,3,Normal,50,10,9,9,108,186,0.28,466,0.71,466,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2010-07-05,2009,10,40,186,643.02,0.24,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2010-07-06,2009,10,40,187,633.45,0.25,3,Normal,50,10,9,9,108,186,0.29,447.4,0.71,447.4,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2010-07-07,2009,10,40,188,623.88,0.25,3,Normal,50,10,9,9,108,186,0.3,437.9,0.7,437.9,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.558,0.0237,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2010-07-08,2009,10,41,189,614.85,0.25,3,Normal,50,10,9,9,108,186,0.3,428.9,0.7,428.9,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2010-07-09,2009,10,41,190,605.83,0.26,3,Normal,50,10,9,9,108,186,0.31,419.8,0.69,419.8,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.6,89.3,2140
2010-07-10,2009,10,41,191,597.9,0.26,3,Normal,50,10,9,9,108,186,0.31,411.9,0.69,411.9,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2010-07-11,2009,10,41,192,589.42,0.27,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00377,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2010-07-12,2009,10,41,193,580.95,0.27,3,Normal,50,10,9,9,108,186,0.32,394.9,0.68,394.9,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2010-07-13,2009,10,41,194,573.02,0.27,3,Normal,50,10,9,9,108,186,0.33,387,0.68,387,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2010-07-14,2009,10,41,195,565.09,0.28,3,Normal,50,10,9,9,108,186,0.33,379.1,0.67,379.1,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
2010-07-15,2009,10,42,196,558.25,0.28,3,Normal,50,10,9,9,108,186,0.33,372.3,0.67,372.3,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0747,0.00313,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2010-07-16,2009,10,42,197,550.87,0.28,3,Normal,50,10,9,9,108,186,0.34,364.9,0.66,364.9,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0712,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,39,77.9,1870
2010-07-17,2009,10,42,198,543.49,0.29,3,Normal,50,10,9,9,108,186,0.34,357.5,0.66,357.5,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0677,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.3,1830
2010-07-18,2009,10,42,199,536.1,0.29,3,Normal,50,10,9,9,108,186,0.35,350.1,0.65,350.1,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0642,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2010-07-19,2009,10,42,200,528.72,0.3,3,Normal,50,10,9,9,108,186,0.35,342.7,0.65,342.7,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0608,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2010-07-20,2009,10,42,201,521.88,0.3,3,Normal,50,10,9,9,108,186,0.36,335.9,0.64,335.9,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.9,35.8,71.5,1720
2010-07-21,2009,10,42,202,515.05,0.31,3,Normal,50,10,9,9,108,186,0.36,329.1,0.64,329.1,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00226,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2010-07-22,2009,10,43,203,509.31,0.31,3,Normal,50,10,9,9,108,186,0.36,323.3,0.64,323.3,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2010-07-23,2009,10,43,204,503.02,0.32,3,Normal,50,10,9,9,108,186,0.37,317,0.63,317,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2010-07-24,2009,10,43,205,496.73,0.32,3,Normal,50,10,9,9,108,186,0.37,310.7,0.63,310.7,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2010-07-25,2009,10,43,206,490.44,0.33,3,Normal,50,10,9,9,108,186,0.38,304.4,0.62,304.4,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0427,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2010-07-26,2009,10,43,207,484.15,0.33,3,Normal,50,10,9,9,108,186,0.38,298.1,0.62,298.1,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2010-07-27,2009,10,43,208,477.86,0.34,3,Normal,50,10,9,9,108,186,0.39,291.9,0.61,291.9,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00823,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2010-07-28,2009,10,43,209,472.12,0.34,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2010-07-29,2009,10,44,210,466.38,0.34,3,Normal,50,10,9,9,108,186,0.4,280.4,0.6,280.4,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00783,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,30,59.9,1440
2010-07-30,2009,10,44,211,460.63,0.35,3,Normal,50,10,9,9,108,186,0.4,274.6,0.6,274.6,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0286,0.00118,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2010-07-31,2009,10,44,212,455.99,0.35,3,Normal,50,10,9,9,108,186,0.41,270,0.59,270,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00109,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
2010-08-01,2009,11,44,213,449.7,0.36,3,Normal,47,8,6,5,89,155,0.34,294.7,0.66,294.7,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0381,0.00156,0.199,0.00817,2,0.141,0.341,0.014,24,0.94,0.97,0.912,32.6,31.7,63.3,1520
2010-08-02,2009,11,44,214,443.95,0.36,3,Normal,47,8,6,5,89,155,0.35,288.9,0.65,288.9,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0354,0.00145,0.194,0.00797,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62.1,1490
2010-08-03,2009,11,44,215,437.67,0.36,3,Normal,47,8,6,5,89,155,0.35,282.7,0.65,282.7,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0324,0.00133,0.189,0.00775,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.7,1460
2010-08-04,2009,11,44,216,431.38,0.37,3,Normal,47,8,6,5,89,155,0.36,276.4,0.64,276.4,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.155,0.0295,0.0012,0.184,0.00753,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.908,30.6,29.7,59.4,1430
2010-08-05,2009,11,45,217,425.63,0.37,3,Normal,47,8,6,5,89,155,0.36,270.6,0.64,270.6,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2010-08-06,2009,11,45,218,419.89,0.38,3,Normal,47,8,6,5,89,155,0.37,264.9,0.63,264.9,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.024,0.00098,0.175,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.3,28.5,56.9,1370
2010-08-07,2009,11,45,219,415.24,0.38,3,Normal,47,8,6,5,89,155,0.37,260.2,0.63,260.2,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.00089,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2010-08-08,2009,11,45,220,410.05,0.39,3,Normal,47,8,6,5,89,155,0.38,255.1,0.62,255.1,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0194,0.000789,0.166,0.00678,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
2010-08-09,2009,11,45,221,404.85,0.39,3,Normal,47,8,6,5,89,155,0.38,249.8,0.62,249.8,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2010-08-10,2009,11,45,222,399.66,0.39,3,Normal,47,8,6,5,89,155,0.39,244.7,0.61,244.7,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000673,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2010-08-11,2009,11,45,223,394.46,0.4,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2010-08-12,2009,11,46,224,389.81,0.4,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2010-08-13,2009,11,46,225,385.17,0.41,3,Normal,47,8,6,5,89,155,0.4,230.2,0.6,230.2,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-08-14,2009,11,46,226,380.52,0.41,3,Normal,47,8,6,5,89,155,0.41,225.5,0.59,225.5,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2010-08-15,2009,11,46,227,375.87,0.42,3,Normal,47,8,6,5,89,155,0.41,220.9,0.59,220.9,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-08-16,2009,11,46,228,372.31,0.42,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2010-08-17,2009,11,46,229,368.21,0.43,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2010-08-18,2009,11,46,230,364.11,0.43,3,Normal,47,8,6,5,89,155,0.43,209.1,0.57,209.1,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,46.9,46.9,1130
2010-08-19,2009,11,47,231,360.01,0.43,3,Normal,47,8,6,5,89,155,0.43,205,0.57,205,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
2010-08-20,2009,11,47,232,355.91,0.44,3,Normal,47,8,6,5,89,155,0.44,200.9,0.56,200.9,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2010-08-21,2009,11,47,233,351.81,0.44,3,Normal,47,8,6,5,89,155,0.44,196.8,0.56,196.8,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000502,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-22,2009,11,47,234,347.7,0.45,3,Normal,47,8,6,5,89,155,0.45,192.7,0.55,192.7,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2010-08-23,2009,11,47,235,344.15,0.45,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2010-08-24,2009,11,47,236,340.6,0.45,3,Normal,47,8,6,5,89,155,0.46,185.6,0.55,185.6,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2010-08-25,2009,11,47,237,337.04,0.46,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2010-08-26,2009,11,48,238,333.49,0.46,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2010-08-27,2009,11,48,239,329.93,0.46,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2010-08-28,2009,11,48,240,326.38,0.47,3,Normal,47,8,6,5,89,155,0.47,171.4,0.53,171.4,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2010-08-29,2009,11,48,241,323.92,0.47,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2010-08-30,2009,11,48,242,320.91,0.48,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2010-08-31,2009,11,48,243,317.9,0.48,3,Normal,47,8,6,5,89,155,0.49,162.9,0.51,162.9,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.0096,0.000384,0.124,0.00496,1,0.162,0.287,0.0115,24.7,0.944,0.97,0.915,37.3,36.2,36.2,868
2010-09-01,2009,12,48,244,313.8,0.48,3,Normal,40,6,4,3,65,118,0.38,195.8,0.62,195.8,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2010-09-02,2009,12,49,245,308.6,0.49,3,Normal,40,6,4,3,65,118,0.38,190.6,0.62,190.6,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00528,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2010-09-03,2009,12,49,246,303.95,0.5,3,Normal,40,6,4,3,65,118,0.39,185.9,0.61,185.9,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2010-09-04,2009,12,49,247,299.31,0.5,3,Normal,40,6,4,3,65,118,0.39,181.3,0.61,181.3,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2010-09-05,2009,12,49,248,295.75,0.51,3,Normal,40,6,4,3,65,118,0.4,177.8,0.6,177.8,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2010-09-06,2009,12,49,249,291.65,0.51,3,Normal,40,6,4,3,65,118,0.41,173.7,0.59,173.7,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2010-09-07,2009,12,49,250,287.55,0.52,3,Normal,40,6,4,3,65,118,0.41,169.6,0.59,169.6,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,913
2010-09-08,2009,12,49,251,283.45,0.52,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2010-09-09,2009,12,50,252,279.35,0.53,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36,36,865
2010-09-10,2009,12,50,253,275.79,0.54,3,Normal,40,6,4,3,65,118,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000364,0.118,0.00468,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2010-09-11,2009,12,50,254,272.24,0.54,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2010-09-12,2009,12,50,255,268.68,0.55,3,Normal,40,6,4,3,65,118,0.44,150.7,0.56,150.7,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2010-09-13,2009,12,50,256,265.13,0.55,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2010-09-14,2009,12,50,257,262.67,0.56,3,Normal,40,6,4,3,65,118,0.45,144.7,0.55,144.7,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00805,0.000319,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2010-09-15,2009,12,50,258,259.66,0.56,3,Normal,40,6,4,3,65,118,0.45,141.7,0.55,141.7,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00779,0.000308,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2010-09-16,2009,12,51,259,256.65,0.57,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2010-09-17,2009,12,51,260,253.64,0.57,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00728,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2010-09-18,2009,12,51,261,250.63,0.58,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2010-09-19,2009,12,51,262,247.63,0.58,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00677,0.000267,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2010-09-20,2009,12,51,263,244.62,0.59,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2010-09-21,2009,12,51,264,242.16,0.59,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00408,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.6,27.6,661
2010-09-22,2009,12,51,265,239.7,0.6,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,648
2010-09-23,2009,12,52,266,237.24,0.61,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2010-09-24,2009,12,52,267,234.77,0.61,3,Normal,40,6,4,3,65,118,0.5,116.8,0.5,116.8,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2010-09-25,2009,12,52,268,232.31,0.62,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00547,0.000215,0.099,0.0039,1,0.0968,0.196,0.00771,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2010-09-26,2009,12,52,269,229.85,0.62,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00526,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2010-09-27,2009,12,52,270,227.39,0.63,3,Normal,40,6,4,3,65,118,0.52,109.4,0.48,109.4,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000198,0.0968,0.00381,1,0.0902,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2010-09-28,2009,12,52,271,224.93,0.64,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00484,0.00019,0.0958,0.00376,1,0.0869,0.183,0.00718,25.3,0.916,0.97,0.889,24.3,23.6,23.6,565
2010-09-29,2009,12,52,272,223.56,0.64,3,Normal,40,6,4,3,65,118,0.53,105.6,0.47,105.6,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0904,0.00472,0.000186,0.0952,0.00374,1,0.085,0.18,0.00708,25.3,0.915,0.97,0.888,24,23.2,23.2,558
2010-09-30,2009,12,53,273,221.65,0.65,3,Normal,40,6,4,3,65,118,0.53,103.7,0.47,103.7,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00456,0.000179,0.0943,0.0037,1,0.0824,0.177,0.00694,25.3,0.914,0.97,0.886,23.5,22.8,22.8,547
2010-10-01,2010,1,1,274,218.64,0.65,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-10-02,2010,1,1,275,218.37,0.65,3,Normal,37,5,3,2,50,97,0.44,121.4,0.56,121.4,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2010-10-03,2010,1,1,276,217.55,0.66,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2010-10-04,2010,1,1,277,215.63,0.66,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-10-05,2010,1,1,278,212.63,0.67,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2010-10-06,2010,1,1,279,211.26,0.67,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0968,0.194,0.0076,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2010-10-07,2010,1,1,280,209.35,0.68,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0942,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2010-10-08,2010,1,2,281,207.43,0.68,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00514,0.000201,0.0955,0.00374,1,0.0916,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2010-10-09,2010,1,2,282,205.52,0.69,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00497,0.000195,0.0947,0.0037,1,0.089,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2010-10-10,2010,1,2,283,203.6,0.7,3,Normal,37,5,3,2,50,97,0.48,106.6,0.52,106.6,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0864,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2010-10-11,2010,1,2,284,201.69,0.7,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2010-10-12,2010,1,2,285,199.77,0.71,3,Normal,37,5,3,2,50,97,0.49,102.8,0.51,102.8,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000175,0.0922,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2010-10-13,2010,1,2,286,197.86,0.72,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0787,0.17,0.00664,25.4,0,0,0,0,0,0,0
2010-10-14,2010,1,2,287,197.04,0.72,3,Normal,37,5,3,2,50,97,0.49,100,0.51,100,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0776,0.169,0.00658,25.4,0,0,0,0,0,0,0
2010-10-15,2010,1,3,288,197.86,0.72,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0787,0.17,0.00664,25.4,0,0,0,0,0,0,0
2010-10-16,2010,1,3,289,195.95,0.72,3,Normal,37,5,3,2,50,97,0.49,98.95,0.51,98.95,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000163,0.0905,0.00354,1,0.0761,0.167,0.00651,25.4,0,0,0,0,0,0,0
2010-10-17,2010,1,3,290,194.58,0.73,3,Normal,37,5,3,2,50,97,0.5,97.58,0.5,97.58,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2010-10-18,2010,1,3,291,192.67,0.74,3,Normal,37,5,3,2,50,97,0.5,95.67,0.5,95.67,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00388,0.000152,0.0891,0.00348,1,0.0717,0.161,0.00628,25.4,0,0,0,0,0,0,0
2010-10-19,2010,1,3,292,192.39,0.74,3,Normal,37,5,3,2,50,97,0.5,95.39,0.5,95.39,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.0889,0.00348,1,0.0713,0.16,0.00626,25.4,0,0,0,0,0,0,0
2010-10-20,2010,1,3,293,191.57,0.74,3,Normal,37,5,3,2,50,97,0.51,94.57,0.49,94.57,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00379,0.000148,0.0886,0.00346,1,0.0702,0.159,0.00621,25.4,0,0,0,0,0,0,0
2010-10-21,2010,1,3,294,189.66,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,624
2010-10-22,2010,1,4,295,187.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2010-10-23,2010,1,4,296,185.83,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2010-10-24,2010,1,4,297,183.92,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0922,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2010-10-25,2010,1,4,298,184.74,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2010-10-26,2010,1,4,299,187.74,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2010-10-27,2010,1,4,300,188.56,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2010-10-28,2010,1,4,301,185.56,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2010-10-29,2010,1,5,302,183.1,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2010-10-30,2010,1,5,303,181.73,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-31,2010,1,5,304,179.81,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2010-11-01,2010,2,5,305,178.99,0.78,4,Mod_Dry,29,4,2,2,30,67,0.37,112,0.63,112,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00527,0.000206,0.0927,0.00363,1,0.0937,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2010-11-02,2010,2,5,306,182.55,0.77,4,Mod_Dry,29,4,2,2,30,67,0.37,115.5,0.63,115.5,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00557,0.000218,0.0942,0.00369,1,0.0985,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2010-11-03,2010,2,5,307,187.74,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2010-11-04,2010,2,5,308,189.66,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000241,0.0974,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2010-11-05,2010,2,6,309,192.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00639,0.00025,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2010-11-06,2010,2,6,310,195.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-11-07,2010,2,6,311,194.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-11-08,2010,2,6,312,194.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2010-11-09,2010,2,6,313,193.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-10,2010,2,6,314,194.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2010-11-11,2010,2,6,315,193.21,0.73,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-12,2010,2,7,316,196.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,696
2010-11-13,2010,2,7,317,200.87,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000279,0.102,0.004,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2010-11-14,2010,2,7,318,202.78,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2010-11-15,2010,2,7,319,199.77,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,132.8,0.67,132.8,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00704,0.000275,0.102,0.00398,1,0.122,0.224,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2010-11-16,2010,2,7,320,198.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2010-11-17,2010,2,7,321,196.49,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2010-11-18,2010,2,7,322,197.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2010-11-19,2010,2,8,323,196.49,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2010-11-20,2010,2,8,324,195.13,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-11-21,2010,2,8,325,193.21,0.73,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2010-11-22,2010,2,8,326,194.58,0.73,5,Dry,23,4,2,2,19,50,0.26,144.6,0.74,144.6,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00804,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2010-11-23,2010,2,8,327,197.59,0.72,5,Dry,23,4,2,2,19,50,0.25,147.6,0.75,147.6,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2010-11-24,2010,2,8,328,200.6,0.71,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.0099,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2010-11-25,2010,2,8,329,205.24,0.69,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2010-11-26,2010,2,9,330,207.16,0.69,5,Dry,23,4,2,2,19,50,0.24,157.2,0.76,157.2,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00911,0.000356,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,854
2010-11-27,2010,2,9,331,205.24,0.69,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2010-11-28,2010,2,9,332,206.61,0.69,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,851
2010-11-29,2010,2,9,333,210.71,0.67,5,Dry,23,4,2,2,19,50,0.24,160.7,0.76,160.7,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.00941,0.000369,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,874
2010-11-30,2010,2,9,334,212.08,0.67,5,Dry,23,4,2,2,19,50,0.24,162.1,0.76,162.1,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00953,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2010-12-01,2010,3,9,335,214.54,0.66,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2010-12-02,2010,3,9,336,219.74,0.65,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2010-12-03,2010,3,10,337,223.29,0.64,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2010-12-04,2010,3,10,338,226.85,0.63,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2010-12-05,2010,3,10,339,228.21,0.63,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2010-12-06,2010,3,10,340,228.49,0.63,5,Dry,26,4,3,2,24,59,0.26,169.5,0.74,169.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2010-12-07,2010,3,10,341,232.59,0.62,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2010-12-08,2010,3,10,342,236.14,0.61,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2010-12-09,2010,3,10,343,238.6,0.6,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,984
2010-12-10,2010,3,11,344,241.61,0.6,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2010-12-11,2010,3,11,345,241.88,0.6,5,Dry,26,4,3,2,24,59,0.24,182.9,0.76,182.9,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2010-12-12,2010,3,11,346,242.16,0.59,5,Dry,26,4,3,2,24,59,0.24,183.2,0.76,183.2,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2010-12-13,2010,3,11,347,245.17,0.59,5,Dry,26,4,3,2,24,59,0.24,186.2,0.76,186.2,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2010-12-14,2010,3,11,348,247.63,0.58,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2010-12-15,2010,3,11,349,251.18,0.58,5,Dry,26,4,3,2,24,59,0.23,192.2,0.77,192.2,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2010-12-16,2010,3,11,350,252.55,0.58,5,Dry,26,4,3,2,24,59,0.23,193.6,0.77,193.6,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-12-17,2010,3,12,351,251.73,0.58,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-18,2010,3,12,352,249.81,0.58,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-19,2010,3,12,353,251.73,0.58,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
