date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-12-20,2010,3,12,354,256.38,0.57,5,Dry,26,4,3,2,24,59,0.23,197.4,0.77,197.4,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-21,2010,3,12,355,261.57,0.56,5,Dry,26,4,3,2,24,59,0.23,202.6,0.77,202.6,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-22,2010,3,12,356,266.77,0.55,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-23,2010,3,12,357,270.32,0.54,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-12-24,2010,3,13,358,273.33,0.54,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2010-12-25,2010,3,13,359,276.88,0.53,5,Dry,26,4,3,2,24,59,0.21,217.9,0.79,217.9,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-12-26,2010,3,13,360,282.63,0.53,5,Dry,26,4,3,2,24,59,0.21,223.6,0.79,223.6,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000586,0.141,0.0056,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-12-27,2010,3,13,361,290.01,0.52,5,Dry,26,4,3,2,24,59,0.2,231,0.8,231,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.243,0.00965,24.9,0.923,0.97,0.896,26,25.3,50.5,1210
2010-12-28,2010,3,13,362,299.03,0.5,5,Dry,26,4,3,2,24,59,0.2,240,0.8,240,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000643,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2010-12-29,2010,3,13,363,308.06,0.49,5,Dry,26,4,3,2,24,59,0.19,249.1,0.81,249.1,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2010-12-30,2010,3,13,364,318.72,0.48,5,Dry,26,4,3,2,24,59,0.18,259.7,0.81,259.7,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0216,0.000863,0.16,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1370
2010-12-31,2010,3,14,365,328.84,0.47,5,Dry,26,4,3,2,24,59,0.18,269.8,0.82,269.8,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0264,0.00106,0.169,0.00676,2,0.125,0.293,0.0118,24.7,0.933,0.97,0.905,30.5,29.5,59.1,1420
2011-01-01,2010,4,14,1,337.86,0.46,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000964,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.9,1390
2011-01-02,2010,4,14,2,346.88,0.45,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2011-01-03,2010,4,14,3,355.91,0.44,5,Dry,29,5,4,2,33,73,0.2,282.9,0.8,282.9,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.00731,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
2011-01-04,2010,4,14,4,364.38,0.43,5,Dry,29,5,4,2,33,73,0.2,291.4,0.8,291.4,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2011-01-05,2010,4,14,5,371.22,0.42,5,Dry,29,5,4,2,33,73,0.2,298.2,0.8,298.2,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2011-01-06,2010,4,14,6,380.24,0.41,5,Dry,29,5,4,2,33,73,0.19,307.2,0.81,307.2,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2011-01-07,2010,4,15,7,390.91,0.4,5,Dry,29,5,4,2,33,73,0.19,317.9,0.81,317.9,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2011-01-08,2010,4,15,8,402.67,0.39,5,Dry,29,5,4,2,33,73,0.18,329.7,0.82,329.7,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0546,0.00222,0.22,0.00894,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
2011-01-09,2010,4,15,9,417.7,0.38,5,Dry,29,5,4,2,33,73,0.17,344.7,0.82,344.7,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2011-01-10,2010,4,15,10,432.74,0.37,5,Dry,29,5,4,2,33,73,0.17,359.7,0.83,359.7,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0688,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2011-01-11,2010,4,15,11,448.88,0.36,5,Dry,29,5,4,2,33,73,0.16,375.9,0.84,375.9,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0764,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2011-01-12,2010,4,15,12,464.46,0.35,5,Dry,29,5,4,2,33,73,0.16,391.5,0.84,391.5,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2011-01-13,2010,4,15,13,480.05,0.33,5,Dry,29,5,4,2,33,73,0.15,407.1,0.85,407.1,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0911,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
2011-01-14,2010,4,16,14,496.18,0.32,5,Dry,29,5,4,2,33,73,0.15,423.2,0.85,423.2,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0987,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2011-01-15,2010,4,16,15,511.77,0.31,5,Dry,29,5,4,2,33,73,0.14,438.8,0.86,438.8,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2011-01-16,2010,4,16,16,527.9,0.3,5,Dry,29,5,4,2,33,73,0.14,454.9,0.86,454.9,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0135,2,0.25,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2011-01-17,2010,4,16,17,545.13,0.29,5,Dry,29,5,4,2,33,73,0.13,472.1,0.87,472.1,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00509,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-01-18,2010,4,16,18,562.9,0.28,5,Dry,29,5,4,2,33,73,0.13,489.9,0.87,489.9,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.13,0.00546,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2011-01-19,2010,4,16,19,581.22,0.27,5,Dry,29,5,4,2,33,73,0.13,508.2,0.87,508.2,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.00591,0.377,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2011-01-20,2010,4,16,20,598.45,0.26,5,Dry,29,5,4,2,33,73,0.12,525.5,0.88,525.5,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.247,0.152,0.00641,0.399,0.0168,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2011-01-21,2010,4,17,21,614.58,0.25,4,Mod_Dry,34,5,4,3,45,91,0.15,523.6,0.85,523.6,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.00638,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2011-01-22,2010,4,17,22,629.62,0.25,4,Mod_Dry,34,5,4,3,45,91,0.14,538.6,0.85,538.6,0,0,0,0,-3,3,34,5,4,0,48,582,990,966.4,23.6,0.257,0.161,0.00682,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.4,37.4,112,2690
2011-01-23,2010,4,17,23,643.02,0.24,4,Mod_Dry,34,5,4,3,45,91,0.14,552,0.86,552,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.265,0.17,0.00721,0.434,0.0185,3,0.191,0.625,0.0266,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2011-01-24,2010,4,17,24,655.87,0.24,4,Mod_Dry,34,5,4,3,45,91,0.14,564.9,0.86,564.9,0,0,0,0,-3,3,34,5,4,0,48,608,990,966.5,23.5,0.272,0.178,0.0076,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
2011-01-25,2010,4,17,25,669.81,0.23,4,Mod_Dry,34,5,4,3,45,91,0.14,578.8,0.86,578.8,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00801,0.468,0.02,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41,40.1,120,2890
2011-01-26,2010,4,17,26,686.49,0.22,4,Mod_Dry,34,5,4,3,45,91,0.13,595.5,0.87,595.5,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.199,0.00851,0.488,0.0209,3,0.21,0.699,0.0299,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2011-01-27,2010,4,17,27,703.17,0.22,4,Mod_Dry,34,5,4,3,45,91,0.13,612.2,0.87,612.2,0,0,0,0,-3,3,34,5,4,0,48,655,990,966.7,23.3,0.299,0.21,0.00901,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2011-01-28,2010,4,18,28,719.31,0.21,4,Mod_Dry,34,5,4,3,45,91,0.13,628.3,0.87,628.3,0,0,0,0,-3,3,34,5,4,0,48,671,990,966.8,23.2,0.308,0.221,0.0095,0.529,0.0228,3,0.225,0.754,0.0325,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2011-01-29,2010,4,18,29,735.99,0.21,4,Mod_Dry,34,5,4,3,45,91,0.12,645,0.88,645,0,0,0,0,-3,3,34,5,4,0,48,688,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0338,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2011-01-30,2010,4,18,30,758.68,0.2,4,Mod_Dry,34,5,4,3,45,91,0.12,667.7,0.88,667.7,0,0,0,0,-3,3,34,5,4,0,48,711,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0356,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2011-01-31,2010,4,18,31,776.54,0.19,4,Mod_Dry,34,5,4,3,45,91,0.12,685.5,0.88,685.5,0,0,0,0,-3,3,34,5,4,0,48,729,990,967,23,0.341,0.259,0.0113,0.599,0.0261,3,0.251,0.85,0.037,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2011-02-01,2010,5,18,32,794.85,0.18,3,Normal,43,7,5,4,78,137,0.17,657.9,0.83,657.9,0,0,0,0,-4,4,43,7,5,0,82,713,990,967.1,22.9,0.332,0.24,0.0105,0.572,0.025,3,0.239,0.811,0.0354,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2011-02-02,2010,5,18,33,820.25,0.17,3,Normal,43,7,5,4,78,137,0.17,683.3,0.83,683.3,0,0,0,0,-4,4,43,7,5,0,82,738,990,967.2,22.8,0.346,0.257,0.0113,0.603,0.0264,3,0.25,0.853,0.0374,22,0.957,0.98,0.938,46.9,46,138,3310
2011-02-03,2010,5,18,34,852.68,0.16,3,Normal,43,7,5,4,78,137,0.16,715.7,0.84,715.7,0,0,0,0,-4,4,43,7,5,0,82,771,990,967.3,22.7,0.364,0.279,0.0123,0.644,0.0284,3,0.265,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2011-02-04,2010,5,19,35,888.05,0.15,3,Normal,43,7,5,4,78,137,0.15,751,0.85,751,0,0,0,0,-4,4,43,7,5,0,82,806,990,967.5,22.5,0.393,0.303,0.0134,0.695,0.0308,3,0.28,0.976,0.0433,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2011-02-05,2010,5,19,36,925.81,0.14,3,Normal,43,7,5,4,78,137,0.15,788.8,0.85,788.8,0,0,0,0,-4,4,43,7,5,0,82,844,990,967.6,22.4,0.427,0.321,0.0143,0.748,0.0334,4,0.209,0.957,0.0427,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2011-02-06,2010,5,19,37,965.62,0.13,3,Normal,43,7,5,4,78,137,0.14,828.6,0.86,828.6,0,0,0,0,-4,4,43,7,5,0,82,884,990,967.8,22.2,0.464,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2011-02-07,2010,5,19,38,1012.2,0.12,3,Normal,43,7,5,4,78,137,0.14,875.2,0.86,875.2,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.363,0.0164,0.869,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,42.9,42.1,168,4040
2011-02-08,2010,5,19,39,1066,0.12,3,Normal,43,7,5,4,78,137,0.13,929,0.87,929,0,0,0,0,-4,4,43,7,5,0,82,984,990,968.1,21.9,0.556,0.389,0.0178,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,177,4240
2011-02-09,2010,5,19,40,1122,0.11,3,Normal,43,7,5,4,78,137,0.12,985,0.88,985,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.611,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2011-02-10,2010,5,19,41,1174.4,0.1,3,Normal,43,7,5,4,78,137,0.12,1037,0.88,1037,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.687,0.507,0.0235,1.19,0.0554,4,0.287,1.48,0.0688,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2011-02-11,2010,5,20,42,1222.6,0.099,2,Mod_Wet,49,8,7,5,93,162,0.13,1061,0.87,1061,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.734,0.559,0.0261,1.29,0.0605,4,0.292,1.59,0.0741,19.8,0.955,0.98,0.936,49.2,48.2,193,4630
2011-02-12,2010,5,20,43,1266,0.095,2,Mod_Wet,49,8,7,5,93,162,0.13,1104,0.87,1100,4,1,0,0,-5,8,50,8,7,0,101,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-13,2010,5,20,44,1310.2,0.091,2,Mod_Wet,49,8,7,5,93,162,0.12,1148,0.88,1100,48,11,1,1,-4,39,60,9,8,1,132,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-02-14,2010,5,20,45,1349.2,0.087,2,Mod_Wet,49,8,7,5,93,162,0.12,1187,0.88,1100,87,20,3,3,-2,63,69,11,10,3,156,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-02-15,2010,5,20,46,1388.8,0.083,2,Mod_Wet,49,8,7,5,93,162,0.12,1227,0.88,1100,127,29,4,4,-1,91,78,12,11,4,184,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2011-02-16,2010,5,20,47,1410.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-02-17,2010,5,20,48,1425.8,0.078,2,Mod_Wet,49,8,7,5,93,162,0.11,1264,0.89,1100,164,37,5,5,0,117,86,13,12,5,210,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2011-02-18,2010,5,21,49,1435.1,0.076,2,Mod_Wet,49,8,7,5,93,162,0.11,1273,0.89,1100,173,39,5,5,0,124,88,13,12,5,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-19,2010,5,21,50,1444.5,0.075,2,Mod_Wet,49,8,7,5,93,162,0.11,1282,0.89,1100,182,41,5,6,0,130,90,13,13,5,223,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-02-20,2010,5,21,51,1453.9,0.073,2,Mod_Wet,49,8,7,5,93,162,0.11,1292,0.89,1100,192,43,6,6,1,136,92,14,13,6,229,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-02-21,2010,5,21,52,1463.3,0.072,2,Mod_Wet,49,8,7,5,93,162,0.11,1301,0.89,1100,201,45,6,6,1,143,94,14,13,6,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-22,2010,5,21,53,1472.7,0.071,2,Mod_Wet,49,8,7,5,93,162,0.11,1311,0.89,1100,211,48,6,6,1,150,97,14,13,6,243,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-02-23,2010,5,21,54,1475.9,0.07,2,Mod_Wet,49,8,7,5,93,162,0.11,1314,0.89,1100,214,48,6,7,1,152,97,14,14,6,245,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-24,2010,5,21,55,1479,0.07,2,Mod_Wet,49,8,7,5,93,162,0.11,1317,0.89,1100,217,49,7,7,2,152,98,15,14,7,245,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-25,2010,5,22,56,1482.2,0.069,2,Mod_Wet,49,8,7,5,93,162,0.11,1320,0.89,1100,220,50,7,7,2,154,99,15,14,7,247,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0746,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-02-26,2010,5,22,57,1485.3,0.069,2,Mod_Wet,49,8,7,5,93,162,0.11,1323,0.89,1100,223,50,7,7,2,157,99,15,14,7,250,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-02-27,2010,5,22,58,1482.2,0.069,2,Mod_Wet,49,8,7,5,93,162,0.11,1320,0.89,1100,220,50,7,7,2,154,99,15,14,7,247,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0746,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-02-28,2010,5,22,59,1485.3,0.069,2,Mod_Wet,49,8,7,5,93,162,0.11,1323,0.89,1100,223,50,7,7,2,157,99,15,14,7,250,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-03-01,2010,6,22,60,1488.5,0.068,3,Normal,49,9,9,9,107,183,0.12,1306,0.88,1100,206,47,6,6,-3,150,96,15,15,6,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-03-02,2010,6,22,61,1491.7,0.068,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-03,2010,6,22,62,1494.8,0.067,3,Normal,49,9,9,9,107,183,0.12,1312,0.88,1100,212,48,6,6,-3,155,97,15,15,6,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-03-04,2010,6,23,63,1498,0.067,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-03-05,2010,6,23,64,1501.2,0.066,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-03-06,2010,6,23,65,1510.7,0.065,3,Normal,49,9,9,9,107,183,0.12,1328,0.88,1100,228,51,7,7,-2,165,100,16,16,7,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-03-07,2010,6,23,66,1520.3,0.063,3,Normal,49,9,9,9,107,183,0.12,1337,0.88,1100,237,51,7,7,-2,174,100,16,16,7,281,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-03-08,2010,6,23,67,1523.5,0.063,3,Normal,49,9,9,9,107,183,0.12,1341,0.88,1100,241,51,7,7,-2,178,100,16,16,7,285,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-03-09,2010,6,23,68,1533.1,0.061,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-03-10,2010,6,23,69,1536.3,0.061,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2011-03-11,2010,6,24,70,1539.5,0.06,3,Normal,49,9,9,9,107,183,0.12,1357,0.88,1100,257,51,8,8,-1,191,100,17,17,8,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-03-12,2010,6,24,71,1542.8,0.059,3,Normal,49,9,9,9,107,183,0.12,1360,0.88,1100,260,51,8,8,-1,194,100,17,17,8,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2011-03-13,2010,6,24,72,1546,0.059,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-03-14,2010,6,24,73,1555.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2011-03-15,2010,6,24,74,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-03-16,2010,6,24,75,1562.1,0.056,3,Normal,49,9,9,9,107,183,0.12,1379,0.88,1100,279,51,8,9,-1,212,100,17,18,8,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-03-17,2010,6,24,76,1571.8,0.054,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2011-03-18,2010,6,25,77,1581.5,0.052,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-03-19,2010,6,25,78,1591.3,0.051,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-03-20,2010,6,25,79,1601.1,0.049,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-03-21,2010,6,25,80,1610.9,0.048,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2011-03-22,2010,6,25,81,1620.8,0.047,3,Normal,49,9,9,9,107,183,0.11,1438,0.89,1100,338,51,9,10,1,267,100,18,19,10,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-03-23,2010,6,25,82,1630.6,0.047,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-03-24,2010,6,25,83,1640.5,0.046,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2011-03-25,2010,6,26,84,1650.4,0.045,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-03-26,2010,6,26,85,1660.3,0.044,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-03-27,2010,6,26,86,1670.3,0.043,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-03-28,2010,6,26,87,1687,0.041,3,Normal,49,9,9,9,107,183,0.11,1504,0.89,1100,404,51,9,12,3,329,100,18,21,12,436,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2011-03-29,2010,6,26,88,1703.7,0.04,3,Normal,49,9,9,9,107,183,0.11,1521,0.89,1100,421,51,9,13,4,344,100,18,22,13,451,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-03-30,2010,6,26,89,1720.5,0.039,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-03-31,2010,6,26,90,1744.1,0.037,3,Normal,49,9,9,9,107,183,0.1,1561,0.9,1100,461,51,9,14,5,382,100,18,23,14,489,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-04-01,2010,7,27,91,1767.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.084,1620,0.92,1100,520,55,7,15,6,437,100,18,25,16,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-04-02,2010,7,27,92,1791.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-04-03,2010,7,27,93,1822.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1675,0.92,1100,575,55,7,15,7,491,100,18,25,17,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-04-04,2010,7,27,94,1860.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.08,1713,0.92,1100,613,55,7,15,8,528,100,18,25,18,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-04-05,2010,7,27,95,1905.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-04-06,2010,7,27,96,1958.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-04-07,2010,7,27,97,2011.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.074,1864,0.93,1100,764,55,7,15,13,674,100,18,25,23,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-04-08,2010,7,28,98,2058.2,0.021,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-04-09,2010,7,28,99,2105.1,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1957,0.93,1100,857,55,7,15,16,764,100,18,25,26,836,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-04-10,2010,7,28,100,2145.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.069,1997,0.93,1100,897,55,7,15,17,803,100,18,25,27,875,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-04-11,2010,7,28,101,2178,0.015,4,Mod_Dry,45,11,10,10,72,148,0.068,2030,0.93,1100,930,55,7,15,18,835,100,18,25,28,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-04-12,2010,7,28,102,2203.7,0.014,4,Mod_Dry,45,11,10,10,72,148,0.067,2056,0.93,1100,956,55,7,15,19,860,100,18,25,29,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2011-04-13,2010,7,28,103,2222.1,0.013,4,Mod_Dry,45,11,10,10,72,148,0.067,2074,0.93,1100,974,55,7,15,19,878,100,18,25,29,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-04-14,2010,7,28,104,2233.2,0.013,4,Mod_Dry,45,11,10,10,72,148,0.066,2085,0.93,1100,985,55,7,15,20,888,100,18,25,30,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-15,2010,7,29,105,2236.9,0.012,4,Mod_Dry,45,11,10,10,72,148,0.066,2089,0.93,1100,989,55,7,15,20,892,100,18,25,30,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-16,2010,7,29,106,2240.6,0.012,4,Mod_Dry,45,11,10,10,72,148,0.066,2093,0.93,1100,993,55,7,15,20,896,100,18,25,30,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2011-04-17,2010,7,29,107,2236.9,0.012,4,Mod_Dry,45,11,10,10,72,148,0.066,2089,0.93,1100,989,55,7,15,20,892,100,18,25,30,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-18,2010,7,29,108,2225.8,0.013,4,Mod_Dry,45,11,10,10,72,148,0.067,2078,0.93,1100,978,55,7,15,19,882,100,18,25,29,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-04-19,2010,7,29,109,2207.4,0.014,4,Mod_Dry,45,11,10,10,72,148,0.067,2059,0.93,1100,959,55,7,15,19,863,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-04-20,2010,7,29,110,2181.6,0.015,4,Mod_Dry,45,11,10,10,72,148,0.068,2034,0.93,1100,934,55,7,15,18,839,100,18,25,28,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2011-04-21,2010,7,29,111,2156,0.016,4,Mod_Dry,45,11,10,10,72,148,0.069,2008,0.93,1100,908,55,7,15,17,814,100,18,25,27,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-22,2010,7,30,112,2123.3,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1975,0.93,1100,875,55,7,15,16,782,100,18,25,26,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-04-23,2010,7,30,113,2090.7,0.019,4,Mod_Dry,45,11,10,10,72,148,0.071,1943,0.93,1100,843,55,7,15,15,751,100,18,25,25,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-04-24,2010,7,30,114,2058.2,0.021,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-04-25,2010,7,30,115,2026,0.022,4,Mod_Dry,45,11,10,10,72,148,0.073,1878,0.93,1100,778,55,7,15,13,688,100,18,25,23,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-04-26,2010,7,30,116,1986.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.074,1839,0.93,1100,739,55,7,15,12,650,100,18,25,22,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2011-04-27,2010,7,30,117,1947.9,0.026,4,Mod_Dry,45,11,10,10,72,148,0.076,1800,0.92,1100,700,55,7,15,11,612,100,18,25,21,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-04-28,2010,7,30,118,1909.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-29,2010,7,31,119,1870.9,0.03,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2011-04-30,2010,7,31,120,1832.8,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1685,0.92,1100,585,55,7,15,8,500,100,18,25,18,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-05-01,2010,8,31,121,1795.1,0.034,4,Mod_Dry,47,10,10,10,115,192,0.11,1603,0.89,1100,503,53,8,15,5,422,100,18,25,15,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-05-02,2010,8,31,122,1757.6,0.036,4,Mod_Dry,47,10,10,10,115,192,0.11,1566,0.89,1100,466,53,8,14,4,387,100,18,24,14,502,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-03,2010,8,31,123,1720.5,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1528,0.89,1100,428,53,8,13,3,351,100,18,23,13,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-05-04,2010,8,31,124,1683.6,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1492,0.89,1100,392,53,8,12,2,317,100,18,22,12,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-05-05,2010,8,31,125,1647.1,0.045,4,Mod_Dry,47,10,10,10,115,192,0.12,1455,0.88,1100,355,53,8,11,1,282,100,18,21,11,397,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-05-06,2010,8,32,126,1617.5,0.048,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-05-07,2010,8,32,127,1588.1,0.051,4,Mod_Dry,47,10,10,10,115,192,0.12,1396,0.88,1100,296,53,8,9,-1,227,100,18,19,9,342,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-05-08,2010,8,32,128,1558.9,0.057,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-09,2010,8,32,129,1529.9,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1338,0.88,1100,238,53,7,7,-3,174,100,17,17,7,289,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-05-10,2010,8,32,130,1501.2,0.066,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2011-05-11,2010,8,32,131,1472.7,0.071,4,Mod_Dry,47,10,10,10,115,192,0.13,1281,0.87,1100,181,41,5,6,-5,134,88,15,16,5,249,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-12,2010,8,32,132,1444.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-13,2010,8,33,133,1416.5,0.079,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-14,2010,8,33,134,1388.8,0.083,4,Mod_Dry,47,10,10,10,115,192,0.14,1197,0.86,1100,97,22,3,3,-7,76,69,13,13,3,191,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49,48.1,192,4610
2011-05-15,2010,8,33,135,1337.2,0.088,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-05-16,2010,8,33,136,1292.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-05-17,2010,8,33,137,1248.5,0.096,4,Mod_Dry,47,10,10,10,115,192,0.15,1057,0.85,1057,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.733,0.55,0.0258,1.28,0.0602,4,0.291,1.57,0.0739,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2011-05-18,2010,8,33,138,1211.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.466,0.0217,1.14,0.0534,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2011-05-19,2010,8,33,139,1174.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,982.4,0.84,982.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
2011-05-20,2010,8,34,140,1143.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,951.9,0.83,951.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2011-05-21,2010,8,34,141,1113.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,921.9,0.83,921.9,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2011-05-22,2010,8,34,142,1084.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,892.5,0.82,892.5,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.2,42.4,169,4070
2011-05-23,2010,8,34,143,1060.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,868.8,0.82,868.8,0,0,0,0,-10,10,47,10,10,0,125,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0398,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2011-05-24,2010,8,34,144,1037.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,845.6,0.81,845.6,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.49,0.348,0.0158,0.839,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2011-05-25,2010,8,34,145,1014.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,822.7,0.81,822.7,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.469,0.337,0.0153,0.807,0.0366,4,0.22,1.03,0.0466,21,0.953,0.977,0.932,40.4,39.5,158,3790
2011-05-26,2010,8,34,146,992.34,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,800.3,0.81,800.3,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.213,0.988,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2011-05-27,2010,8,35,147,970.42,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,778.4,0.8,778.4,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.429,0.316,0.0142,0.745,0.0335,3,0.288,1.03,0.0465,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2011-05-28,2010,8,35,148,953.71,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,761.7,0.8,761.7,0,0,0,0,-10,10,47,10,10,0,125,829,990,967.7,22.3,0.414,0.308,0.0138,0.721,0.0324,3,0.283,1,0.0451,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2011-05-29,2010,8,35,149,937.32,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,745.3,0.8,745.3,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.399,0.299,0.0134,0.697,0.0312,3,0.278,0.975,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2011-05-30,2010,8,35,150,921.26,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,729.3,0.79,729.3,0,0,0,0,-10,10,47,10,10,0,125,796,990,967.6,22.4,0.384,0.288,0.0129,0.672,0.03,3,0.271,0.943,0.0421,21.5,0.957,0.98,0.938,49,48,144,3460
2011-05-31,2010,8,35,151,905.55,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,713.5,0.79,713.5,0,0,0,0,-10,10,47,10,10,0,125,781,990,967.5,22.5,0.37,0.278,0.0124,0.648,0.0288,3,0.264,0.911,0.0405,21.6,0.957,0.98,0.938,48.1,47.2,141,3400
2011-06-01,2010,9,35,152,890.21,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,729.2,0.82,729.2,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.271,0.94,0.0417,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2011-06-02,2010,9,35,153,875.27,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,714.3,0.82,714.3,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.647,0.0286,3,0.264,0.911,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,142,3420
2011-06-03,2010,9,36,154,860.77,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,699.8,0.81,699.8,0,0,0,0,-9,9,45,10,9,0,97,764,990,967.3,22.7,0.361,0.268,0.0118,0.629,0.0278,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2011-06-04,2010,9,36,155,846.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,685.7,0.81,685.7,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2011-06-05,2010,9,36,156,833.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,672.2,0.81,672.2,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2011-06-06,2010,9,36,157,820.25,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,659.3,0.8,659.3,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.338,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0359,22,0.956,0.98,0.937,45.3,44.4,133,3200
2011-06-07,2010,9,36,158,811.39,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,650.4,0.8,650.4,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.333,0.235,0.0103,0.568,0.0249,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2011-06-08,2010,9,36,159,802.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,641.9,0.8,641.9,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2011-06-09,2010,9,36,160,794.85,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,633.9,0.8,633.9,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00979,0.548,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,43,129,3090
2011-06-10,2010,9,37,161,787.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,626.3,0.8,626.3,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00956,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2011-06-11,2010,9,37,162,777.77,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,616.8,0.79,616.8,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00927,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2011-06-12,2010,9,37,163,770.44,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2011-06-13,2010,9,37,164,762.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2011-06-14,2010,9,37,165,750.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,589.2,0.79,589.2,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.3,121,2900
2011-06-15,2010,9,37,166,738.99,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,578,0.78,578,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2011-06-16,2010,9,37,167,727.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2011-06-17,2010,9,38,168,715.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,554.5,0.78,554.5,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00738,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2011-06-18,2010,9,38,169,704.27,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,543.3,0.77,543.3,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00704,0.436,0.0187,3,0.187,0.623,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2011-06-19,2010,9,38,170,693.06,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,532.1,0.77,532.1,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.156,0.00671,0.422,0.0181,3,0.182,0.604,0.0259,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2011-06-20,2010,9,38,171,682.94,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,521.9,0.76,521.9,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.26,0.15,0.0064,0.409,0.0175,3,0.177,0.587,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2011-06-21,2010,9,38,172,672.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,511.3,0.76,511.3,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.143,0.00609,0.396,0.0169,3,0.173,0.569,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2011-06-22,2010,9,38,173,661.61,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,500.6,0.76,500.6,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.247,0.135,0.00577,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2011-06-23,2010,9,38,174,651.49,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,490.5,0.75,490.5,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.242,0.131,0.00556,0.372,0.0158,2,0.274,0.646,0.0275,22.8,0.956,0.98,0.937,52.5,48.2,96.4,2310
2011-06-24,2010,9,39,175,642.47,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,481.5,0.75,481.5,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.237,0.126,0.00537,0.363,0.0154,2,0.267,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-06-25,2010,9,39,176,632.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.25,471.9,0.75,471.9,0,0,0,0,-9,9,45,10,9,0,97,536,990,966.4,23.6,0.231,0.122,0.00517,0.353,0.015,2,0.261,0.614,0.026,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-06-26,2010,9,39,177,623.33,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,462.3,0.74,462.3,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.226,0.117,0.00497,0.343,0.0145,2,0.255,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2011-06-27,2010,9,39,178,613.76,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,452.8,0.74,452.8,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00477,0.333,0.0141,2,0.248,0.581,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.1,2310
2011-06-28,2010,9,39,179,604.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,443.7,0.73,443.7,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2011-06-29,2010,9,39,180,596.81,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,435.8,0.73,435.8,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
2011-06-30,2010,9,39,181,588.33,0.27,4,Mod_Dry,45,10,9,9,88,161,0.27,427.3,0.73,427.3,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2011-07-01,2010,10,40,182,579.85,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,444.9,0.77,444.9,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
2011-07-02,2010,10,40,183,571.38,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,436.4,0.76,436.4,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00441,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2011-07-03,2010,10,40,184,562.9,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,427.9,0.76,427.9,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.54,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2011-07-04,2010,10,40,185,554.97,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,420,0.76,420,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0972,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2170
2011-07-05,2010,10,40,186,547.04,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,412,0.75,412,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0935,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2011-07-06,2010,10,40,187,540.2,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,405.2,0.75,405.2,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0903,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
2011-07-07,2010,10,40,188,532.82,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,397.8,0.75,397.8,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0868,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2011-07-08,2010,10,41,189,525.44,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,390.4,0.74,390.4,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0833,0.00347,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.3,2020
2011-07-09,2010,10,41,190,518.06,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,383.1,0.74,383.1,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2011-07-10,2010,10,41,191,511.22,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,376.2,0.74,376.2,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0766,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2011-07-11,2010,10,41,192,504.38,0.32,3,Normal,50,10,9,9,108,186,0.37,318.4,0.63,318.4,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0493,0.00204,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2011-07-12,2010,10,41,193,497.55,0.32,3,Normal,50,10,9,9,108,186,0.37,311.6,0.63,311.6,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0461,0.00191,0.216,0.00894,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2011-07-13,2010,10,41,194,491.81,0.33,3,Normal,50,10,9,9,108,186,0.38,305.8,0.62,305.8,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.6,65.3,1570
2011-07-14,2010,10,41,195,485.52,0.33,3,Normal,50,10,9,9,108,186,0.38,299.5,0.62,299.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0404,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2011-07-15,2010,10,42,196,479.23,0.34,3,Normal,50,10,9,9,108,186,0.39,293.2,0.61,293.2,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0374,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2011-07-16,2010,10,42,197,472.94,0.34,3,Normal,50,10,9,9,108,186,0.39,286.9,0.61,286.9,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0344,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2011-07-17,2010,10,42,198,466.65,0.34,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.00129,0.19,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2011-07-18,2010,10,42,199,460.91,0.35,3,Normal,50,10,9,9,108,186,0.4,274.9,0.6,274.9,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0288,0.00118,0.186,0.00763,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.7,1410
2011-07-19,2010,10,42,200,455.17,0.35,3,Normal,50,10,9,9,108,186,0.41,269.2,0.59,269.2,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.026,0.00107,0.181,0.00743,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.7,28.8,57.5,1380
2011-07-20,2010,10,42,201,449.42,0.36,3,Normal,50,10,9,9,108,186,0.41,263.4,0.59,263.4,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0233,0.000957,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
