date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-07-21,2010,10,42,202,443.68,0.36,3,Normal,50,10,9,9,108,186,0.42,257.7,0.58,257.7,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0206,0.000845,0.171,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2011-07-22,2010,10,43,203,439.03,0.36,3,Normal,50,10,9,9,108,186,0.42,253,0.58,253,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0184,0.000755,0.168,0.00686,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27,54.1,1300
2011-07-23,2010,10,43,204,433.84,0.37,3,Normal,50,10,9,9,108,186,0.43,247.8,0.57,247.8,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2011-07-24,2010,10,43,205,428.64,0.37,3,Normal,50,10,9,9,108,186,0.43,242.6,0.57,242.6,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000669,0.162,0.00662,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2011-07-25,2010,10,43,206,423.45,0.37,3,Normal,50,10,9,9,108,186,0.44,237.4,0.56,237.4,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00652,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2011-07-26,2010,10,43,207,418.25,0.38,3,Normal,50,10,9,9,108,186,0.45,232.3,0.56,232.3,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.000632,0.157,0.00642,1,0.256,0.413,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2011-07-27,2010,10,43,208,413.06,0.38,3,Normal,50,10,9,9,108,186,0.45,227.1,0.55,227.1,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.0151,0.000613,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2011-07-28,2010,10,43,209,408.41,0.39,3,Normal,50,10,9,9,108,186,0.46,222.4,0.55,222.4,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0147,0.000597,0.153,0.00623,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-07-29,2010,10,44,210,403.76,0.39,3,Normal,50,10,9,9,108,186,0.46,217.8,0.54,217.8,0,0,0,0,-9,9,50,10,9,0,117,287,990,965.4,24.6,0.137,0.0143,0.00058,0.151,0.00614,1,0.236,0.387,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2011-07-30,2010,10,44,211,399.11,0.39,3,Normal,50,10,9,9,108,186,0.47,213.1,0.53,213.1,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0139,0.000563,0.149,0.00605,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2011-07-31,2010,10,44,212,394.46,0.4,3,Normal,50,10,9,9,108,186,0.47,208.5,0.53,208.5,0,0,0,0,-9,9,50,10,9,0,117,277,990,965.4,24.6,0.133,0.0135,0.000547,0.147,0.00597,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2011-08-01,2010,11,44,213,389.81,0.4,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-02,2010,11,44,214,385.17,0.41,3,Normal,47,8,6,5,89,155,0.4,230.2,0.6,230.2,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2011-08-03,2010,11,44,215,379.97,0.41,3,Normal,47,8,6,5,89,155,0.41,225,0.59,225,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2011-08-04,2010,11,44,216,374.77,0.42,3,Normal,47,8,6,5,89,155,0.41,219.8,0.59,219.8,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-05,2010,11,45,217,369.58,0.42,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2011-08-06,2010,11,45,218,364.93,0.43,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-08-07,2010,11,45,219,360.28,0.43,3,Normal,47,8,6,5,89,155,0.43,205.3,0.57,205.3,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2011-08-08,2010,11,45,220,355.63,0.44,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2011-08-09,2010,11,45,221,350.99,0.44,3,Normal,47,8,6,5,89,155,0.44,196,0.56,196,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2011-08-10,2010,11,45,222,347.43,0.45,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2011-08-11,2010,11,45,223,343.33,0.45,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2011-08-12,2010,11,46,224,339.23,0.45,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,992
2011-08-13,2010,11,46,225,335.13,0.46,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2011-08-14,2010,11,46,226,331.02,0.46,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2011-08-15,2010,11,46,227,326.92,0.47,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-08-16,2010,11,46,228,323.37,0.47,3,Normal,47,8,6,5,89,155,0.48,168.4,0.52,168.4,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00507,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
2011-08-17,2010,11,46,229,319.81,0.48,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00976,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2011-08-18,2010,11,46,230,316.26,0.48,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2011-08-19,2010,11,47,231,312.7,0.49,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000366,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2011-08-20,2010,11,47,232,309.15,0.49,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,821
2011-08-21,2010,11,47,233,306.69,0.49,3,Normal,47,8,6,5,89,155,0.51,151.7,0.49,151.7,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00864,0.000345,0.119,0.00476,1,0.147,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2011-08-22,2010,11,47,234,303.68,0.5,3,Normal,47,8,6,5,89,155,0.51,148.7,0.49,148.7,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00839,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,791
2011-08-23,2010,11,47,235,300.67,0.5,3,Normal,47,8,6,5,89,155,0.52,145.7,0.48,145.7,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00813,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,775
2011-08-24,2010,11,47,236,297.67,0.5,3,Normal,47,8,6,5,89,155,0.52,142.7,0.48,142.7,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00788,0.000314,0.115,0.00459,1,0.135,0.25,0.00997,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2011-08-25,2010,11,47,237,294.66,0.51,3,Normal,47,8,6,5,89,155,0.53,139.7,0.47,139.7,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00762,0.000303,0.114,0.00454,1,0.131,0.245,0.00975,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2011-08-26,2010,11,48,238,291.65,0.51,3,Normal,47,8,6,5,89,155,0.53,136.7,0.47,136.7,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00737,0.000293,0.113,0.00448,1,0.127,0.24,0.00953,24.9,0.934,0.97,0.906,31.2,30.2,30.2,725
2011-08-27,2010,11,48,239,288.64,0.52,3,Normal,47,8,6,5,89,155,0.54,133.6,0.46,133.6,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00711,0.000283,0.111,0.00443,1,0.123,0.234,0.00932,24.9,0.933,0.97,0.905,30.4,29.5,29.5,709
2011-08-28,2010,11,48,240,285.63,0.52,3,Normal,47,8,6,5,89,155,0.54,130.6,0.46,130.6,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00685,0.000272,0.11,0.00437,1,0.119,0.229,0.0091,24.9,0.931,0.97,0.903,29.7,28.9,28.9,692
2011-08-29,2010,11,48,241,282.63,0.53,3,Normal,47,8,6,5,89,155,0.55,127.6,0.45,127.6,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.0066,0.000262,0.109,0.00432,1,0.115,0.224,0.00888,24.9,0.93,0.97,0.902,29,28.2,28.2,676
2011-08-30,2010,11,48,242,279.62,0.53,3,Normal,47,8,6,5,89,155,0.55,124.6,0.45,124.6,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00634,0.000252,0.107,0.00426,1,0.111,0.218,0.00866,25,0.929,0.97,0.901,28.3,27.5,27.5,660
2011-08-31,2010,11,48,243,276.61,0.53,3,Normal,47,8,6,5,89,155,0.56,121.6,0.44,121.6,0,0,0,0,-5,5,47,8,6,0,94,183,990,964.8,25.2,0.1,0.00609,0.000242,0.106,0.00421,1,0.107,0.213,0.00844,25,0.927,0.97,0.899,27.6,26.8,26.8,643
2011-09-01,2010,12,48,244,273.06,0.54,4,Mod_Dry,34,6,4,3,44,91,0.33,182.1,0.67,182.1,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000445,0.127,0.00502,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2011-09-02,2010,12,49,245,269.5,0.55,4,Mod_Dry,34,6,4,3,44,91,0.34,178.5,0.66,178.5,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00496,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2011-09-03,2010,12,49,246,265.4,0.55,4,Mod_Dry,34,6,4,3,44,91,0.34,174.4,0.66,174.4,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2011-09-04,2010,12,49,247,261.3,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,170.3,0.65,170.3,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2011-09-05,2010,12,49,248,257.2,0.57,4,Mod_Dry,34,6,4,3,44,91,0.35,166.2,0.65,166.2,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,898
2011-09-06,2010,12,49,249,253.64,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00957,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2011-09-07,2010,12,49,250,250.09,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,159.1,0.64,159.1,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00927,0.000367,0.116,0.0046,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2011-09-08,2010,12,49,251,246.53,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155.5,0.63,155.5,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00897,0.000354,0.115,0.00454,1,0.152,0.267,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,837
2011-09-09,2010,12,50,252,244.07,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,153.1,0.63,153.1,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2011-09-10,2010,12,50,253,241.06,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2011-09-11,2010,12,50,254,238.06,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,33,33,791
2011-09-12,2010,12,50,255,235.05,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2011-09-13,2010,12,50,256,232.04,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2011-09-14,2010,12,50,257,229.03,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2011-09-15,2010,12,50,258,226.02,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-09-16,2010,12,51,259,223.56,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2011-09-17,2010,12,51,260,221.1,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2011-09-18,2010,12,51,261,218.64,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-09-19,2010,12,51,262,216.18,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.2,0.58,125.2,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-09-20,2010,12,51,263,213.72,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-09-21,2010,12,51,264,211.26,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2011-09-22,2010,12,51,265,208.8,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2011-09-23,2010,12,52,266,207.43,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-09-24,2010,12,52,267,205.52,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00548,0.000215,0.097,0.00379,1,0.0971,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2011-09-25,2010,12,52,268,203.6,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,112.6,0.55,112.6,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0945,0.191,0.00745,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-09-26,2010,12,52,269,201.69,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,110.7,0.55,110.7,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0,0,0,0,0,0,0
2011-09-27,2010,12,52,270,199.77,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.005,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2011-09-28,2010,12,52,271,197.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
2011-09-29,2010,12,52,272,195.95,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00467,0.000183,0.0928,0.00363,1,0.0842,0.177,0.00691,25.4,0,0,0,0,0,0,0
2011-09-30,2010,12,53,273,194.03,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,103,0.53,103,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.0919,0.00359,1,0.0816,0.174,0.00678,25.4,0,0,0,0,0,0,0
2011-10-01,2011,1,1,274,192.12,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2011-10-02,2011,1,1,275,195.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2011-10-03,2011,1,1,276,196.49,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2011-10-04,2011,1,1,277,195.13,0.73,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2011-10-05,2011,1,1,278,193.21,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
2011-10-06,2011,1,1,279,191.3,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-10-07,2011,1,1,280,189.38,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-10-08,2011,1,2,281,187.47,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2011-10-09,2011,1,2,282,185.56,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-10-10,2011,1,2,283,183.64,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2011-10-11,2011,1,2,284,181.73,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2011-10-12,2011,1,2,285,179.81,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2011-10-13,2011,1,2,286,177.9,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2011-10-14,2011,1,2,287,175.99,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2011-10-15,2011,1,3,288,174.07,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2011-10-16,2011,1,3,289,172.7,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,99.7,0.58,99.7,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2011-10-17,2011,1,3,290,171.34,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.34,0.57,98.34,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2011-10-18,2011,1,3,291,171.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2011-10-19,2011,1,3,292,172.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,99.43,0.58,99.43,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2011-10-20,2011,1,3,293,174.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2011-10-21,2011,1,3,294,173.52,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2011-10-22,2011,1,4,295,172.7,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,99.7,0.58,99.7,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0884,0.00346,1,0.0771,0.165,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2011-10-23,2011,1,4,296,170.79,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,97.79,0.57,97.79,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2011-10-24,2011,1,4,297,169.42,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00395,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2011-10-25,2011,1,4,298,168.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,95.06,0.57,95.06,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
2011-10-26,2011,1,4,299,166.14,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,93.14,0.56,93.14,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2011-10-27,2011,1,4,300,164.23,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,91.23,0.56,91.23,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2011-10-28,2011,1,4,301,162.86,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
2011-10-29,2011,1,5,302,161.49,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,88.49,0.55,88.49,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.062,0.145,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2011-10-30,2011,1,5,303,160.13,0.84,4,Mod_Dry,31,4,3,2,33,73,0.46,87.13,0.54,87.13,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00316,0.000124,0.0828,0.00325,1,0.0601,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
2011-10-31,2011,1,5,304,158.76,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,85.76,0.54,85.76,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00304,0.000119,0.0822,0.00322,1,0.0583,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,457
2011-11-01,2011,2,5,305,158.49,0.85,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2011-11-02,2011,2,5,306,160.4,0.84,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-03,2011,2,5,307,161.77,0.84,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2011-11-04,2011,2,5,308,162.04,0.84,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2011-11-05,2011,2,6,309,162.86,0.83,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2011-11-06,2011,2,6,310,164.23,0.83,5,Dry,23,4,2,2,19,50,0.3,114.2,0.7,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2011-11-07,2011,2,6,311,168.33,0.81,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2011-11-08,2011,2,6,312,170.24,0.81,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2011-11-09,2011,2,6,313,169.97,0.81,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2011-11-10,2011,2,6,314,169.15,0.81,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2011-11-11,2011,2,6,315,168.33,0.81,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2011-11-12,2011,2,7,316,167.51,0.82,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2011-11-13,2011,2,7,317,170.52,0.81,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2011-11-14,2011,2,7,318,172.43,0.8,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.4,27.4,656
2011-11-15,2011,2,7,319,174.35,0.8,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-16,2011,2,7,320,175.71,0.79,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,676
2011-11-17,2011,2,7,321,178.17,0.78,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.116,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-18,2011,2,7,322,180.63,0.78,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2011-11-19,2011,2,8,323,181.45,0.77,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0922,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2011-11-20,2011,2,8,324,182.27,0.77,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000274,0.0994,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2011-11-21,2011,2,8,325,182,0.77,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00697,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.6,29.6,711
2011-11-22,2011,2,8,326,180.09,0.78,5,Dry,23,4,2,2,19,50,0.28,130.1,0.72,130.1,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2011-11-23,2011,2,8,327,179.81,0.78,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2011-11-24,2011,2,8,328,182.82,0.77,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-11-25,2011,2,8,329,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2011-11-26,2011,2,9,330,190.48,0.74,5,Dry,23,4,2,2,19,50,0.26,140.5,0.74,140.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.000301,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2011-11-27,2011,2,9,331,195.13,0.73,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.138,0.243,0.00952,25.3,0.936,0.97,0.908,33.8,32.8,32.8,787
2011-11-28,2011,2,9,332,199.23,0.71,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2011-11-29,2011,2,9,333,201.69,0.7,5,Dry,23,4,2,2,19,50,0.25,151.7,0.75,151.7,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2011-11-30,2011,2,9,334,203.6,0.7,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2011-12-01,2011,3,9,335,204.42,0.69,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2011-12-02,2011,3,9,336,205.79,0.69,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2011-12-03,2011,3,10,337,206.06,0.69,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2011-12-04,2011,3,10,338,207.98,0.68,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2011-12-05,2011,3,10,339,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2011-12-06,2011,3,10,340,213.99,0.67,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2011-12-07,2011,3,10,341,215.36,0.66,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2011-12-08,2011,3,10,342,218.92,0.65,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2011-12-09,2011,3,10,343,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2011-12-10,2011,3,11,344,224.93,0.64,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2011-12-11,2011,3,11,345,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2011-12-12,2011,3,11,346,232.59,0.62,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2011-12-13,2011,3,11,347,236.14,0.61,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2011-12-14,2011,3,11,348,239.7,0.6,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,990
2011-12-15,2011,3,11,349,243.25,0.59,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2011-12-16,2011,3,11,350,246.81,0.59,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-17,2011,3,12,351,247.08,0.58,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2011-12-18,2011,3,12,352,247.35,0.58,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2011-12-19,2011,3,12,353,251.45,0.58,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2011-12-20,2011,3,12,354,255.01,0.57,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2011-12-21,2011,3,12,355,256.38,0.57,5,Dry,26,4,3,2,24,59,0.23,197.4,0.77,197.4,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-22,2011,3,12,356,256.1,0.57,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-23,2011,3,12,357,256.92,0.57,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2011-12-24,2011,3,13,358,261.02,0.56,5,Dry,26,4,3,2,24,59,0.23,202,0.77,202,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000512,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2011-12-25,2011,3,13,359,261.3,0.56,5,Dry,26,4,3,2,24,59,0.23,202.3,0.77,202.3,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000513,0.132,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2011-12-26,2011,3,13,360,259.38,0.56,5,Dry,26,4,3,2,24,59,0.23,200.4,0.77,200.4,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2011-12-27,2011,3,13,361,258.02,0.57,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2011-12-28,2011,3,13,362,256.65,0.57,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2011-12-29,2011,3,13,363,258.02,0.57,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2011-12-30,2011,3,13,364,262.12,0.56,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2011-12-31,2011,3,14,365,265.13,0.55,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2012-01-01,2011,4,14,1,265.4,0.55,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2012-01-02,2011,4,14,2,266.22,0.55,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44.1,44.1,1060
2012-01-03,2011,4,14,3,267.04,0.55,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-01-04,2011,4,14,4,268.41,0.55,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2012-01-05,2011,4,14,5,269.77,0.55,5,Dry,29,5,4,2,33,73,0.27,196.8,0.73,196.8,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2012-01-06,2011,4,14,6,271.14,0.54,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2012-01-07,2011,4,15,7,273.06,0.54,5,Dry,29,5,4,2,33,73,0.27,200.1,0.73,200.1,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2012-01-08,2011,4,15,8,276.06,0.54,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2012-01-09,2011,4,15,9,278.52,0.53,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1130
2012-01-10,2011,4,15,10,280.99,0.53,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-01-11,2011,4,15,11,283.45,0.52,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2012-01-12,2011,4,15,12,285.36,0.52,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-01-13,2011,4,15,13,289.46,0.52,5,Dry,29,5,4,2,33,73,0.25,216.5,0.75,216.5,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-01-14,2011,4,16,14,294.11,0.51,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2012-01-15,2011,4,16,15,298.76,0.5,5,Dry,29,5,4,2,33,73,0.24,225.8,0.76,225.8,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2012-01-16,2011,4,16,16,302.31,0.5,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2012-01-17,2011,4,16,17,306.42,0.49,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2012-01-18,2011,4,16,18,310.52,0.49,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2012-01-19,2011,4,16,19,314.07,0.48,5,Dry,29,5,4,2,33,73,0.23,241.1,0.77,241.1,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2012-01-20,2011,4,16,20,318.72,0.48,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2012-01-21,2011,4,17,21,320.09,0.48,5,Dry,29,5,4,2,33,73,0.23,247.1,0.77,247.1,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2012-01-22,2011,4,17,22,322,0.47,5,Dry,29,5,4,2,33,73,0.23,249,0.77,249,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2012-01-23,2011,4,17,23,324.46,0.47,5,Dry,29,5,4,2,33,73,0.23,251.5,0.78,251.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000708,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2012-01-24,2011,4,17,24,326.38,0.47,5,Dry,29,5,4,2,33,73,0.22,253.4,0.78,253.4,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000745,0.157,0.00629,2,0.114,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
2012-01-25,2011,4,17,25,329.93,0.46,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0203,0.000812,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2012-01-26,2011,4,17,26,336.77,0.46,5,Dry,29,5,4,2,33,73,0.22,263.8,0.78,263.8,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000943,0.166,0.00664,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2012-01-27,2011,4,17,27,344.7,0.45,5,Dry,29,5,4,2,33,73,0.21,271.7,0.79,271.7,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2012-01-28,2011,4,18,28,352.63,0.44,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2012-01-29,2011,4,18,29,362.2,0.43,5,Dry,29,5,4,2,33,73,0.2,289.2,0.8,289.2,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.187,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1510
2012-01-30,2011,4,18,30,369.03,0.42,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2012-01-31,2011,4,18,31,373.68,0.42,5,Dry,29,5,4,2,33,73,0.2,300.7,0.81,300.7,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2012-02-01,2011,5,18,32,383.25,0.41,5,Dry,31,6,4,3,41,85,0.22,298.3,0.78,298.3,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2012-02-02,2011,5,18,33,392.82,0.4,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2012-02-03,2011,5,18,34,400.2,0.39,5,Dry,31,6,4,3,41,85,0.21,315.2,0.79,315.2,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00194,0.209,0.0085,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
2012-02-04,2011,5,19,35,408.13,0.39,5,Dry,31,6,4,3,41,85,0.21,323.1,0.79,323.1,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0515,0.0021,0.216,0.00878,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
2012-02-05,2011,5,19,36,418.25,0.38,5,Dry,31,6,4,3,41,85,0.2,333.3,0.8,333.3,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2012-02-06,2011,5,19,37,428.37,0.37,5,Dry,31,6,4,3,41,85,0.2,343.4,0.8,343.4,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0611,0.0025,0.232,0.00949,2,0.174,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2012-02-07,2011,5,19,38,437.39,0.36,5,Dry,31,6,4,3,41,85,0.19,352.4,0.81,352.4,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2012-02-08,2011,5,19,39,447.51,0.36,5,Dry,31,6,4,3,41,85,0.19,362.5,0.81,362.5,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2012-02-09,2011,5,19,40,456.53,0.35,5,Dry,31,6,4,3,41,85,0.19,371.5,0.81,371.5,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0744,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2012-02-10,2011,5,19,41,461.18,0.35,5,Dry,31,6,4,3,41,85,0.18,376.2,0.82,376.2,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2012-02-11,2011,5,20,42,466.38,0.34,5,Dry,31,6,4,3,41,85,0.18,381.4,0.82,381.4,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2012-02-12,2011,5,20,43,469.93,0.34,5,Dry,31,6,4,3,41,85,0.18,384.9,0.82,384.9,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2020
2012-02-13,2011,5,20,44,474.03,0.34,5,Dry,31,6,4,3,41,85,0.18,389,0.82,389,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0826,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2012-02-14,2011,5,20,45,479.77,0.33,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
2012-02-15,2011,5,20,46,482.24,0.33,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2012-02-16,2011,5,20,47,483.6,0.33,5,Dry,31,6,4,3,41,85,0.18,398.6,0.82,398.6,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2012-02-17,2011,5,20,48,487.7,0.33,5,Dry,31,6,4,3,41,85,0.17,402.7,0.83,402.7,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0891,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2012-02-18,2011,5,21,49,491.81,0.33,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2012-02-19,2011,5,21,50,494.27,0.32,5,Dry,31,6,4,3,41,85,0.17,409.3,0.83,409.3,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0922,0.00381,0.287,0.0119,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2012-02-20,2011,5,21,51,497.27,0.32,5,Dry,31,6,4,3,41,85,0.17,412.3,0.83,412.3,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0936,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
