date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-02-21,2011,5,21,52,496.45,0.32,5,Dry,31,6,4,3,41,85,0.17,411.4,0.83,411.4,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0932,0.00386,0.288,0.0119,2,0.22,0.509,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-02-22,2011,5,21,53,493.45,0.32,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2012-02-23,2011,5,21,54,493.72,0.32,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.505,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2012-02-24,2011,5,21,55,495.09,0.32,5,Dry,31,6,4,3,41,85,0.17,410.1,0.83,410.1,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
2012-02-25,2011,5,22,56,494.81,0.32,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2012-02-26,2011,5,22,57,494.54,0.32,5,Dry,31,6,4,3,41,85,0.17,409.5,0.83,409.5,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
2012-02-27,2011,5,22,58,498.64,0.32,5,Dry,31,6,4,3,41,85,0.17,413.6,0.83,413.6,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2012-02-28,2011,5,22,59,503.29,0.32,5,Dry,31,6,4,3,41,85,0.17,418.3,0.83,418.3,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-02-29,2011,5,22,60,509.58,0.31,5,Dry,31,6,4,3,41,85,0.17,424.6,0.83,424.6,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0994,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,47,46,92,2210
2012-03-01,2011,6,22,61,514.23,0.31,5,Dry,36,8,6,4,53,107,0.21,407.2,0.79,407.2,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0912,0.00379,0.288,0.012,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,45,44.1,88.2,2120
2012-03-02,2011,6,22,62,520.52,0.3,5,Dry,36,8,6,4,53,107,0.21,413.5,0.79,413.5,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0942,0.00391,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-03-03,2011,6,23,63,530.09,0.3,5,Dry,36,8,6,4,53,107,0.2,423.1,0.8,423.1,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0987,0.00411,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.7,91.3,2190
2012-03-04,2011,6,23,64,539.11,0.29,5,Dry,36,8,6,4,53,107,0.2,432.1,0.8,432.1,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.309,0.0129,2,0.234,0.543,0.0226,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2240
2012-03-05,2011,6,23,65,548.13,0.29,5,Dry,36,8,6,4,53,107,0.2,441.1,0.81,441.1,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.5,94.9,2280
2012-03-06,2011,6,23,66,560.44,0.28,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-03-07,2011,6,23,67,574.38,0.27,5,Dry,36,8,6,4,53,107,0.19,467.4,0.81,467.4,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-03-08,2011,6,23,68,587.78,0.27,5,Dry,36,8,6,4,53,107,0.18,480.8,0.82,480.8,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-03-09,2011,6,23,69,603.92,0.26,5,Dry,36,8,6,4,53,107,0.18,496.9,0.82,496.9,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.134,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
2012-03-10,2011,6,24,70,619.5,0.25,5,Dry,36,8,6,4,53,107,0.17,512.5,0.83,512.5,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.143,0.00607,0.39,0.0165,3,0.173,0.563,0.0238,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
2012-03-11,2011,6,24,71,631.81,0.25,5,Dry,36,8,6,4,53,107,0.17,524.8,0.83,524.8,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2012-03-12,2011,6,24,72,642.47,0.24,5,Dry,36,8,6,4,53,107,0.17,535.5,0.83,535.5,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
2012-03-13,2011,6,24,73,652.59,0.24,5,Dry,36,8,6,4,53,107,0.16,545.6,0.84,545.6,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2012-03-14,2011,6,24,74,665.44,0.23,5,Dry,36,8,6,4,53,107,0.16,558.4,0.84,558.4,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00743,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2012-03-15,2011,6,24,75,678.84,0.23,5,Dry,36,8,6,4,53,107,0.16,571.8,0.84,571.8,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0283,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2012-03-16,2011,6,24,76,692.24,0.22,5,Dry,36,8,6,4,53,107,0.15,585.2,0.84,585.2,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.479,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2012-03-17,2011,6,25,77,707.27,0.22,5,Dry,36,8,6,4,53,107,0.15,600.3,0.85,600.3,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2012-03-18,2011,6,25,78,717.94,0.21,5,Dry,36,8,6,4,53,107,0.15,610.9,0.85,610.9,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42,126,3030
2012-03-19,2011,6,25,79,723.68,0.21,5,Dry,36,8,6,4,53,107,0.15,616.7,0.85,616.7,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00918,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2012-03-20,2011,6,25,80,728.33,0.21,5,Dry,36,8,6,4,53,107,0.15,621.3,0.85,621.3,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00932,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2012-03-21,2011,6,25,81,734.07,0.21,5,Dry,36,8,6,4,53,107,0.15,627.1,0.85,627.1,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00949,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2012-03-22,2011,6,25,82,741.45,0.21,5,Dry,36,8,6,4,53,107,0.14,634.5,0.86,634.5,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.225,0.00972,0.54,0.0234,3,0.228,0.768,0.0332,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2012-03-23,2011,6,25,83,746.65,0.2,5,Dry,36,8,6,4,53,107,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.318,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.8,131,3150
2012-03-24,2011,6,26,84,750.2,0.2,5,Dry,36,8,6,4,53,107,0.14,643.2,0.86,643.2,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2012-03-25,2011,6,26,85,752.67,0.2,5,Dry,36,8,6,4,53,107,0.14,645.7,0.86,645.7,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2012-03-26,2011,6,26,86,755.13,0.2,5,Dry,36,8,6,4,53,107,0.14,648.1,0.86,648.1,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2012-03-27,2011,6,26,87,759.77,0.2,5,Dry,36,8,6,4,53,107,0.14,652.8,0.86,652.8,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.799,0.0347,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2012-03-28,2011,6,26,88,768.25,0.19,5,Dry,36,8,6,4,53,107,0.14,661.3,0.86,661.3,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-03-29,2011,6,26,89,771.19,0.19,5,Dry,36,8,6,4,53,107,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.245,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2012-03-30,2011,6,26,90,772.13,0.19,5,Dry,36,8,6,4,53,107,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2012-03-31,2011,6,27,91,775.36,0.19,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2012-04-01,2011,7,27,92,779.03,0.19,5,Dry,40,10,8,5,62,125,0.16,654,0.84,654,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2012-04-02,2011,7,27,93,780.33,0.19,5,Dry,40,10,8,5,62,125,0.16,655.3,0.84,655.3,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.239,0.0104,0.571,0.0248,3,0.237,0.808,0.0352,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2012-04-03,2011,7,27,94,781.67,0.19,5,Dry,40,10,8,5,62,125,0.16,656.7,0.84,656.7,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2012-04-04,2011,7,27,95,783.03,0.19,5,Dry,40,10,8,5,62,125,0.16,658,0.84,658,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.241,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2012-04-05,2011,7,27,96,784.42,0.19,5,Dry,40,10,8,5,62,125,0.16,659.4,0.84,659.4,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
2012-04-06,2011,7,27,97,788.75,0.18,5,Dry,40,10,8,5,62,125,0.16,663.8,0.84,663.8,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2012-04-07,2011,7,28,98,793.29,0.18,5,Dry,40,10,8,5,62,125,0.16,668.3,0.84,668.3,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.587,0.0256,3,0.243,0.83,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2012-04-08,2011,7,28,99,798.02,0.18,5,Dry,40,10,8,5,62,125,0.16,673,0.84,673,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.0109,0.593,0.0259,3,0.245,0.838,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2012-04-09,2011,7,28,100,802.91,0.18,5,Dry,40,10,8,5,62,125,0.16,677.9,0.84,677.9,0,0,0,0,-5,5,40,10,8,0,67,736,990,967.1,22.9,0.345,0.254,0.0111,0.599,0.0262,3,0.248,0.846,0.037,22,0.957,0.98,0.938,46.7,45.8,137,3300
2012-04-10,2011,7,28,101,807.95,0.18,5,Dry,40,10,8,5,62,125,0.15,683,0.84,683,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.348,0.257,0.0112,0.605,0.0264,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
2012-04-11,2011,7,28,102,813.14,0.17,5,Dry,40,10,8,5,62,125,0.15,688.1,0.85,688.1,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.351,0.261,0.0114,0.611,0.0268,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2012-04-12,2011,7,28,103,822.06,0.17,5,Dry,40,10,8,5,62,125,0.15,697.1,0.85,697.1,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.356,0.267,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2012-04-13,2011,7,28,104,831.32,0.17,5,Dry,40,10,8,5,62,125,0.15,706.3,0.85,706.3,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.634,0.0278,3,0.26,0.894,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2012-04-14,2011,7,29,105,840.87,0.16,5,Dry,40,10,8,5,62,125,0.15,715.9,0.85,715.9,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.366,0.279,0.0123,0.646,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2012-04-15,2011,7,29,106,850.69,0.16,5,Dry,40,10,8,5,62,125,0.15,725.7,0.85,725.7,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2012-04-16,2011,7,29,107,856.71,0.16,5,Dry,40,10,8,5,62,125,0.15,731.7,0.85,731.7,0,0,0,0,-5,5,40,10,8,0,67,790,990,967.3,22.7,0.378,0.29,0.0128,0.668,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2012-04-17,2011,7,29,108,862.81,0.16,5,Dry,40,10,8,5,62,125,0.14,737.8,0.85,737.8,0,0,0,0,-5,5,40,10,8,0,67,796,990,967.4,22.6,0.383,0.294,0.013,0.677,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2012-04-18,2011,7,29,109,864.87,0.16,5,Dry,40,10,8,5,62,125,0.14,739.9,0.85,739.9,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.385,0.295,0.013,0.681,0.0301,3,0.275,0.956,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2012-04-19,2011,7,29,110,866.93,0.16,5,Dry,40,10,8,5,62,125,0.14,741.9,0.86,741.9,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.297,0.0131,0.684,0.0302,3,0.276,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2012-04-20,2011,7,29,111,864.87,0.16,5,Dry,40,10,8,5,62,125,0.14,739.9,0.85,739.9,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.385,0.295,0.013,0.681,0.0301,3,0.275,0.956,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2012-04-21,2011,7,30,112,858.73,0.16,5,Dry,40,10,8,5,62,125,0.15,733.7,0.85,733.7,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.291,0.0128,0.671,0.0296,3,0.273,0.944,0.0416,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2012-04-22,2011,7,30,113,852.68,0.16,5,Dry,40,10,8,5,62,125,0.15,727.7,0.85,727.7,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.374,0.287,0.0127,0.661,0.0291,3,0.27,0.931,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2012-04-23,2011,7,30,114,842.81,0.16,5,Dry,40,10,8,5,62,125,0.15,717.8,0.85,717.8,0,0,0,0,-5,5,40,10,8,0,67,776,990,967.3,22.7,0.367,0.28,0.0123,0.648,0.0285,3,0.266,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2012-04-24,2011,7,30,115,833.2,0.17,5,Dry,40,10,8,5,62,125,0.15,708.2,0.85,708.2,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2012-04-25,2011,7,30,116,823.89,0.17,5,Dry,40,10,8,5,62,125,0.15,698.9,0.85,698.9,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0117,0.625,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
2012-04-26,2011,7,30,117,811.39,0.17,5,Dry,40,10,8,5,62,125,0.15,686.4,0.85,686.4,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.35,0.26,0.0114,0.609,0.0266,3,0.251,0.86,0.0376,22,0.957,0.98,0.938,47.2,46.3,139,3330
2012-04-27,2011,7,30,118,799.63,0.18,5,Dry,40,10,8,5,62,125,0.16,674.6,0.84,674.6,0,0,0,0,-5,5,40,10,8,0,67,733,990,967.1,22.9,0.343,0.252,0.011,0.595,0.026,3,0.246,0.841,0.0367,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
2012-04-28,2011,7,31,119,788.75,0.18,5,Dry,40,10,8,5,62,125,0.16,663.8,0.84,663.8,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2012-04-29,2011,7,31,120,779.03,0.19,5,Dry,40,10,8,5,62,125,0.16,654,0.84,654,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2012-04-30,2011,7,31,121,771.19,0.19,5,Dry,40,10,8,5,62,125,0.16,646.2,0.84,646.2,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.559,0.0243,3,0.233,0.793,0.0344,22.2,0.956,0.98,0.937,44.9,44,132,3170
2012-05-01,2011,8,31,122,757.86,0.2,5,Dry,42,9,8,6,82,147,0.19,610.9,0.81,610.9,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00906,0.516,0.0224,3,0.217,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2012-05-02,2011,8,31,123,743.37,0.2,5,Dry,42,9,8,6,82,147,0.2,596.4,0.8,596.4,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0215,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.8,123,2940
2012-05-03,2011,8,31,124,728.33,0.21,5,Dry,42,9,8,6,82,147,0.2,581.3,0.8,581.3,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.8,120,2870
2012-05-04,2011,8,31,125,713.29,0.21,5,Dry,42,9,8,6,82,147,0.21,566.3,0.79,566.3,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00771,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2800
2012-05-05,2011,8,32,126,698.25,0.22,5,Dry,42,9,8,6,82,147,0.21,551.3,0.79,551.3,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00726,0.443,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2012-05-06,2011,8,32,127,683.76,0.23,5,Dry,42,9,8,6,82,147,0.21,536.8,0.79,536.8,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
2012-05-07,2011,8,32,128,670.36,0.23,5,Dry,42,9,8,6,82,147,0.22,523.4,0.78,523.4,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,35.9,108,2590
2012-05-08,2011,8,32,129,656.42,0.24,5,Dry,42,9,8,6,82,147,0.22,509.4,0.78,509.4,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.25,0.141,0.00602,0.391,0.0166,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.1,35.1,105,2520
2012-05-09,2011,8,32,130,642.47,0.24,5,Dry,42,9,8,6,82,147,0.23,495.5,0.77,495.5,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00565,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
2012-05-10,2011,8,32,131,629.07,0.25,5,Dry,42,9,8,6,82,147,0.23,482.1,0.77,482.1,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-05-11,2011,8,32,132,616.77,0.25,5,Dry,42,9,8,6,82,147,0.24,469.8,0.76,469.8,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-05-12,2011,8,33,133,603.92,0.26,5,Dry,42,9,8,6,82,147,0.24,456.9,0.76,456.9,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-05-13,2011,8,33,134,591.61,0.26,5,Dry,42,9,8,6,82,147,0.25,444.6,0.75,444.6,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00459,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2012-05-14,2011,8,33,135,580.4,0.27,5,Dry,42,9,8,6,82,147,0.25,433.4,0.75,433.4,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2012-05-15,2011,8,33,136,568.64,0.28,5,Dry,42,9,8,6,82,147,0.26,421.6,0.74,421.6,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.098,0.00411,0.303,0.0127,2,0.227,0.53,0.0222,23.3,0.956,0.98,0.937,46.1,45.2,90.3,2170
2012-05-16,2011,8,33,137,558.52,0.28,5,Dry,42,9,8,6,82,147,0.26,411.5,0.74,411.5,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0932,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
2012-05-17,2011,8,33,138,547.86,0.29,5,Dry,42,9,8,6,82,147,0.27,400.9,0.73,400.9,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2012-05-18,2011,8,33,139,537.2,0.29,5,Dry,42,9,8,6,82,147,0.27,390.2,0.73,390.2,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0832,0.00347,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84,2020
2012-05-19,2011,8,34,140,527.08,0.3,5,Dry,42,9,8,6,82,147,0.28,380.1,0.72,380.1,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0784,0.00326,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.8,41,82,1970
2012-05-20,2011,8,34,141,518.06,0.31,5,Dry,42,9,8,6,82,147,0.28,371.1,0.72,371.1,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0741,0.00308,0.261,0.0109,2,0.193,0.454,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
2012-05-21,2011,8,34,142,508.49,0.31,5,Dry,42,9,8,6,82,147,0.29,361.5,0.71,361.5,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0696,0.00289,0.254,0.0105,2,0.187,0.44,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2012-05-22,2011,8,34,143,498.92,0.32,5,Dry,42,9,8,6,82,147,0.29,351.9,0.7,351.9,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0651,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.7,0.949,0.974,0.924,38.8,37.8,75.6,1820
2012-05-23,2011,8,34,144,490.99,0.33,5,Dry,42,9,8,6,82,147,0.3,344,0.7,344,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0614,0.00254,0.239,0.00988,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2012-05-24,2011,8,34,145,482.51,0.33,5,Dry,42,9,8,6,82,147,0.3,335.5,0.69,335.5,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0574,0.00237,0.232,0.00958,2,0.169,0.401,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
2012-05-25,2011,8,34,146,474.03,0.34,5,Dry,42,9,8,6,82,147,0.31,327,0.69,327,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00928,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1680
2012-05-26,2011,8,35,147,466.1,0.34,5,Dry,42,9,8,6,82,147,0.32,319.1,0.69,319.1,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0496,0.00204,0.219,0.00899,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.3,68.5,1650
2012-05-27,2011,8,35,148,458.17,0.35,5,Dry,42,9,8,6,82,147,0.32,311.2,0.68,311.2,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00188,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1610
2012-05-28,2011,8,35,149,451.34,0.35,5,Dry,42,9,8,6,82,147,0.33,304.3,0.67,304.3,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0426,0.00175,0.206,0.00847,2,0.148,0.354,0.0145,24,0.942,0.97,0.913,33.7,32.7,65.5,1570
2012-05-29,2011,8,35,150,443.95,0.36,5,Dry,42,9,8,6,82,147,0.33,296.9,0.67,296.9,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0392,0.0016,0.2,0.00821,2,0.143,0.343,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2012-05-30,2011,8,35,151,436.57,0.36,5,Dry,42,9,8,6,82,147,0.34,289.6,0.66,289.6,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0357,0.00146,0.194,0.00795,2,0.138,0.332,0.0136,24.1,0.939,0.97,0.91,32.1,31.2,62.3,1500
2012-05-31,2011,8,35,152,429.74,0.37,5,Dry,42,9,8,6,82,147,0.34,282.7,0.66,282.7,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.00771,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.8,1460
2012-06-01,2011,9,35,153,423.99,0.37,5,Dry,39,9,7,5,59,119,0.28,305,0.72,305,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00175,0.206,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
2012-06-02,2011,9,36,154,417.7,0.38,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2012-06-03,2011,9,36,155,411.42,0.38,5,Dry,39,9,7,5,59,119,0.29,292.4,0.71,292.4,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2012-06-04,2011,9,36,156,405.67,0.39,5,Dry,39,9,7,5,59,119,0.29,286.7,0.71,286.7,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0343,0.0014,0.19,0.00775,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2012-06-05,2011,9,36,157,399.93,0.39,5,Dry,39,9,7,5,59,119,0.3,280.9,0.7,280.9,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00128,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2012-06-06,2011,9,36,158,394.19,0.4,5,Dry,39,9,7,5,59,119,0.3,275.2,0.7,275.2,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
2012-06-07,2011,9,36,159,389.54,0.4,5,Dry,39,9,7,5,59,119,0.3,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2012-06-08,2011,9,36,160,384.35,0.41,5,Dry,39,9,7,5,59,119,0.31,265.4,0.69,265.4,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0242,0.000982,0.173,0.007,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2012-06-09,2011,9,37,161,379.15,0.41,5,Dry,39,9,7,5,59,119,0.31,260.1,0.69,260.1,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000882,0.169,0.00682,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2012-06-10,2011,9,37,162,373.95,0.42,5,Dry,39,9,7,5,59,119,0.32,254.9,0.68,254.9,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0193,0.000782,0.164,0.00664,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
2012-06-11,2011,9,37,163,368.76,0.42,5,Dry,39,9,7,5,59,119,0.32,249.8,0.68,249.8,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
2012-06-12,2011,9,37,164,364.11,0.43,5,Dry,39,9,7,5,59,119,0.33,245.1,0.67,245.1,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000669,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2012-06-13,2011,9,37,165,359.46,0.43,5,Dry,39,9,7,5,59,119,0.33,240.5,0.67,240.5,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
2012-06-14,2011,9,37,166,354.81,0.44,5,Dry,39,9,7,5,59,119,0.34,235.8,0.67,235.8,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2012-06-15,2011,9,37,167,351.26,0.44,5,Dry,39,9,7,5,59,119,0.34,232.3,0.66,232.3,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000624,0.152,0.00613,2,0.0993,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2012-06-16,2011,9,38,168,347.16,0.45,5,Dry,39,9,7,5,59,119,0.34,228.2,0.66,228.2,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000609,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2012-06-17,2011,9,38,169,343.06,0.45,5,Dry,39,9,7,5,59,119,0.35,224.1,0.65,224.1,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2012-06-18,2011,9,38,170,338.95,0.46,5,Dry,39,9,7,5,59,119,0.35,219.9,0.65,219.9,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.00058,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-06-19,2011,9,38,171,334.85,0.46,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2012-06-20,2011,9,38,172,330.75,0.46,5,Dry,39,9,7,5,59,119,0.36,211.8,0.64,211.8,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
2012-06-21,2011,9,38,173,326.65,0.47,5,Dry,39,9,7,5,59,119,0.36,207.7,0.64,207.7,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000537,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-06-22,2011,9,38,174,323.1,0.47,5,Dry,39,9,7,5,59,119,0.37,204.1,0.63,204.1,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.00561,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2012-06-23,2011,9,39,175,319.54,0.48,5,Dry,39,9,7,5,59,119,0.37,200.5,0.63,200.5,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000512,0.139,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2012-06-24,2011,9,39,176,315.99,0.48,5,Dry,39,9,7,5,59,119,0.38,197,0.62,197,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2012-06-25,2011,9,39,177,312.43,0.49,5,Dry,39,9,7,5,59,119,0.38,193.4,0.62,193.4,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-06-26,2011,9,39,178,308.88,0.49,5,Dry,39,9,7,5,59,119,0.39,189.9,0.61,189.9,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00534,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2012-06-27,2011,9,39,179,306.42,0.49,5,Dry,39,9,7,5,59,119,0.39,187.4,0.61,187.4,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0117,0.000466,0.133,0.0053,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2012-06-28,2011,9,39,180,303.41,0.5,5,Dry,39,9,7,5,59,119,0.39,184.4,0.61,184.4,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.323,0.0129,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2012-06-29,2011,9,39,181,300.4,0.5,5,Dry,39,9,7,5,59,119,0.4,181.4,0.6,181.4,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0112,0.000445,0.13,0.00519,1,0.187,0.318,0.0127,24.8,0.949,0.98,0.93,41.8,41,41,984
2012-06-30,2011,9,40,182,297.39,0.51,5,Dry,39,9,7,5,59,119,0.4,178.4,0.6,178.4,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000435,0.129,0.00513,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2012-07-01,2011,10,40,183,294.38,0.51,5,Dry,37,8,6,4,53,108,0.37,186.4,0.63,186.4,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2012-07-02,2011,10,40,184,291.38,0.51,5,Dry,37,8,6,4,53,108,0.37,183.4,0.63,183.4,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2012-07-03,2011,10,40,185,288.37,0.52,5,Dry,37,8,6,4,53,108,0.38,180.4,0.63,180.4,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2012-07-04,2011,10,40,186,285.36,0.52,5,Dry,37,8,6,4,53,108,0.38,177.4,0.62,177.4,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2012-07-05,2011,10,40,187,282.35,0.53,5,Dry,37,8,6,4,53,108,0.38,174.3,0.62,174.3,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2012-07-06,2011,10,40,188,279.35,0.53,5,Dry,37,8,6,4,53,108,0.39,171.3,0.61,171.3,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2012-07-07,2011,10,41,189,276.34,0.54,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2012-07-08,2011,10,41,190,273.33,0.54,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2012-07-09,2011,10,41,191,270.32,0.54,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2012-07-10,2011,10,41,192,267.86,0.55,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2012-07-11,2011,10,41,193,265.4,0.55,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2012-07-12,2011,10,41,194,262.94,0.56,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2012-07-13,2011,10,41,195,260.48,0.56,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2012-07-14,2011,10,42,196,258.02,0.57,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2012-07-15,2011,10,42,197,255.56,0.57,5,Dry,37,8,6,4,53,108,0.42,147.6,0.58,147.6,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2012-07-16,2011,10,42,198,253.1,0.57,5,Dry,37,8,6,4,53,108,0.43,145.1,0.57,145.1,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2012-07-17,2011,10,42,199,250.63,0.58,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2012-07-18,2011,10,42,200,248.17,0.58,5,Dry,37,8,6,4,53,108,0.43,140.2,0.56,140.2,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2012-07-19,2011,10,42,201,246.81,0.59,5,Dry,37,8,6,4,53,108,0.44,138.8,0.56,138.8,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00948,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2012-07-20,2011,10,42,202,244.89,0.59,5,Dry,37,8,6,4,53,108,0.44,136.9,0.56,136.9,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2012-07-21,2011,10,43,203,242.98,0.59,5,Dry,37,8,6,4,53,108,0.44,135,0.56,135,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2012-07-22,2011,10,43,204,241.06,0.6,5,Dry,37,8,6,4,53,108,0.45,133.1,0.55,133.1,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00706,0.000278,0.108,0.00424,1,0.122,0.23,0.00906,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2012-07-23,2011,10,43,205,239.15,0.6,5,Dry,37,8,6,4,53,108,0.45,131.2,0.55,131.2,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-07-24,2011,10,43,206,237.24,0.61,5,Dry,37,8,6,4,53,108,0.46,129.2,0.55,129.2,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00674,0.000265,0.106,0.00417,1,0.117,0.223,0.00878,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
2012-07-25,2011,10,43,207,235.32,0.61,5,Dry,37,8,6,4,53,108,0.46,127.3,0.54,127.3,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00657,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2012-07-26,2011,10,43,208,233.41,0.62,5,Dry,37,8,6,4,53,108,0.46,125.4,0.54,125.4,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.00641,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2012-07-27,2011,10,43,209,231.49,0.62,5,Dry,37,8,6,4,53,108,0.47,123.5,0.53,123.5,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
2012-07-28,2011,10,44,210,229.58,0.63,5,Dry,37,8,6,4,53,108,0.47,121.6,0.53,121.6,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0964,0.00608,0.000239,0.103,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,648
2012-07-29,2011,10,44,211,227.67,0.63,5,Dry,37,8,6,4,53,108,0.47,119.7,0.53,119.7,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00592,0.000233,0.102,0.004,1,0.104,0.206,0.00809,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2012-07-30,2011,10,44,212,225.75,0.64,5,Dry,37,8,6,4,53,108,0.48,117.8,0.52,117.8,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00576,0.000226,0.101,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2012-07-31,2011,10,44,213,223.84,0.64,5,Dry,37,8,6,4,53,108,0.48,115.8,0.52,115.8,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.0056,0.00022,0.1,0.00393,1,0.0989,0.199,0.00781,25.3,0.922,0.97,0.895,26.5,25.7,25.7,616
2012-08-01,2011,11,44,214,220.83,0.65,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00662,0.00026,0.103,0.00406,1,0.115,0.219,0.00858,25.3,0.93,0.97,0.902,29.4,28.6,28.6,685
2012-08-02,2011,11,44,215,218.37,0.65,5,Dry,34,7,5,3,44,93,0.43,125.4,0.57,125.4,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00641,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2012-08-03,2011,11,44,216,215.36,0.66,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2012-08-04,2011,11,45,217,212.35,0.67,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0998,0.00391,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2012-08-05,2011,11,45,218,209.89,0.68,5,Dry,34,7,5,3,44,93,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-08-06,2011,11,45,219,207.43,0.68,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0922,0.00548,0.000214,0.0976,0.00382,1,0.097,0.195,0.00762,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2012-08-07,2011,11,45,220,204.97,0.69,5,Dry,34,7,5,3,44,93,0.45,112,0.55,112,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00527,0.000206,0.0966,0.00378,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2012-08-08,2011,11,45,221,202.51,0.7,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2012-08-09,2011,11,45,222,201.14,0.7,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0885,0.183,0.00716,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,199.23,0.71,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00478,0.000187,0.094,0.00367,1,0.0859,0.18,0.00703,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,197.31,0.72,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0833,0.177,0.0069,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,195.4,0.73,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0924,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,193.49,0.73,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,191.57,0.74,5,Dry,34,7,5,3,44,93,0.48,98.57,0.52,98.57,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,189.66,0.75,5,Dry,34,7,5,3,44,93,0.49,96.66,0.51,96.66,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0898,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,187.74,0.75,5,Dry,34,7,5,3,44,93,0.49,94.74,0.51,94.74,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0704,0.159,0.00623,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,185.83,0.76,5,Dry,34,7,5,3,44,93,0.5,92.83,0.5,92.83,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,183.92,0.77,5,Dry,34,7,5,3,44,93,0.51,90.92,0.49,90.92,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00348,0.000136,0.0873,0.00342,1,0.0652,0.153,0.00597,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,182,0.77,5,Dry,34,7,5,3,44,93,0.51,89,0.49,89,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,180.63,0.78,5,Dry,34,7,5,3,44,93,0.52,87.63,0.48,87.63,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0608,0.147,0.00574,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,179.27,0.78,5,Dry,34,7,5,3,44,93,0.52,86.27,0.48,86.27,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.000121,0.0853,0.00334,1,0.059,0.144,0.00564,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,177.9,0.79,5,Dry,34,7,5,3,44,93,0.52,84.9,0.48,84.9,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00331,1,0.0571,0.142,0.00555,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,176.53,0.79,5,Dry,34,7,5,3,44,93,0.53,83.53,0.47,83.53,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0812,0.00285,0.000112,0.0841,0.00329,1,0.0553,0.139,0.00545,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,175.17,0.79,5,Dry,34,7,5,3,44,93,0.53,82.17,0.47,82.17,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00273,0.000107,0.0835,0.00327,1,0.0534,0.137,0.00536,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,173.8,0.8,5,Dry,34,7,5,3,44,93,0.54,80.8,0.47,80.8,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00262,0.000102,0.0829,0.00324,1,0.0516,0.134,0.00526,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,172.43,0.8,5,Dry,34,7,5,3,44,93,0.54,79.43,0.46,79.43,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.0025,0.0000979,0.0823,0.00322,1,0.0497,0.132,0.00517,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,171.06,0.81,5,Dry,34,7,5,3,44,93,0.54,78.06,0.46,78.06,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000934,0.0817,0.0032,1,0.0479,0.13,0.00507,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,169.7,0.81,5,Dry,34,7,5,3,44,93,0.55,76.7,0.45,76.7,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00227,0.0000889,0.0811,0.00318,1,0.046,0.127,0.00498,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,168.33,0.81,5,Dry,34,7,5,3,44,93,0.55,75.33,0.45,75.33,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00215,0.0000843,0.0805,0.00315,1,0.0442,0.125,0.00488,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,166.96,0.82,5,Dry,34,7,5,3,44,93,0.56,73.96,0.44,73.96,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00204,0.0000798,0.0799,0.00313,1,0.0423,0.122,0.00479,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,165.6,0.82,5,Dry,34,7,5,3,44,93,0.56,72.6,0.44,72.6,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00192,0.0000752,0.0793,0.00311,1,0.0405,0.12,0.00469,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,164.23,0.83,5,Dry,30,6,4,2,30,72,0.44,92.23,0.56,92.23,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.067,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2012-09-02,2011,12,49,246,161.22,0.84,5,Dry,30,6,4,2,30,72,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2012-09-03,2011,12,49,247,158.21,0.85,5,Dry,30,6,4,2,30,72,0.46,86.21,0.55,86.21,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2012-09-04,2011,12,49,248,155.75,0.86,5,Dry,30,6,4,2,30,72,0.46,83.75,0.54,83.75,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0556,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2012-09-05,2011,12,49,249,153.29,0.87,5,Dry,30,6,4,2,30,72,0.47,81.29,0.53,81.29,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00318,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-09-06,2011,12,49,250,150.83,0.87,5,Dry,30,6,4,2,30,72,0.48,78.83,0.52,78.83,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000961,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-09-07,2011,12,49,251,149.46,0.88,5,Dry,30,6,4,2,30,72,0.48,77.46,0.52,77.46,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.0471,0.126,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
2012-09-08,2011,12,50,252,147.55,0.88,5,Dry,30,6,4,2,30,72,0.49,75.55,0.51,75.55,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000852,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,17,17,407
2012-09-09,2011,12,50,253,145.63,0.89,5,Dry,30,6,4,2,30,72,0.49,73.63,0.51,73.63,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.00201,0.0000788,0.0776,0.00304,1,0.0419,0.12,0.00469,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
2012-09-10,2011,12,50,254,143.72,0.89,5,Dry,30,6,4,2,30,72,0.5,71.72,0.5,71.72,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000724,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2012-09-11,2011,12,50,255,141.81,0.9,5,Dry,30,6,4,2,30,72,0.51,69.81,0.49,69.81,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.000066,0.076,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.9,15.2,15.2,365
2012-09-12,2011,12,50,256,139.89,0.9,5,Dry,30,6,4,2,30,72,0.52,67.89,0.48,67.89,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000596,0.0751,0.00295,1,0.0342,0.109,0.00429,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2012-09-13,2011,12,50,257,137.98,0.91,5,Dry,30,6,4,2,30,72,0.52,65.98,0.48,65.98,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00136,0.0000533,0.0743,0.00291,1,0.0316,0.106,0.00415,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2012-09-14,2011,12,50,258,136.06,0.91,5,Dry,30,6,4,2,30,72,0.53,64.06,0.47,64.06,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000469,0.0735,0.00288,1,0.029,0.102,0.00402,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2012-09-15,2011,12,51,259,134.7,0.91,5,Dry,30,6,4,2,30,72,0.54,62.7,0.47,62.7,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000423,0.0729,0.00286,1,0.0271,0.1,0.00392,25.4,0.873,0.96,0.838,13.6,13.1,13.1,314
2012-09-16,2011,12,51,260,133.33,0.92,5,Dry,30,6,4,2,30,72,0.54,61.33,0.46,61.33,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000963,0.0000378,0.0723,0.00283,1,0.0253,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,131.96,0.92,5,Dry,30,6,4,2,30,72,0.55,59.96,0.45,59.96,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000847,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,130.6,0.92,5,Dry,30,6,4,2,30,72,0.55,58.6,0.45,58.6,0,0,0,0,-2,2,30,6,4,0,32,98.6,990,964.5,25.5,0.0708,0.000731,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2012-09-19,2011,12,51,263,129.23,0.92,5,Dry,30,6,4,2,30,72,0.56,57.23,0.44,57.23,0,0,0,0,-2,2,30,6,4,0,32,97.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2012-09-20,2011,12,51,264,127.86,0.92,5,Dry,30,6,4,2,30,72,0.56,55.86,0.44,55.86,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000498,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,126.49,0.93,5,Dry,30,6,4,2,30,72,0.57,54.49,0.43,54.49,0,0,0,0,-2,2,30,6,4,0,32,94.5,990,964.5,25.5,0.0708,0.000382,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,125.13,0.93,5,Dry,30,6,4,2,30,72,0.57,53.13,0.42,53.13,0,0,0,0,-2,2,30,6,4,0,32,93.1,990,964.5,25.5,0.0708,0.000266,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,123.76,0.93,5,Dry,30,6,4,2,30,72,0.58,51.76,0.42,51.76,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.00015,0.00000587,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,123.49,0.93,5,Dry,30,6,4,2,30,72,0.58,51.49,0.42,51.49,0,0,0,0,-2,2,30,6,4,0,32,91.5,990,964.5,25.5,0.0708,0.000127,0.00000497,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,122.67,0.93,5,Dry,30,6,4,2,30,72,0.59,50.67,0.41,50.67,0,0,0,0,-2,2,30,6,4,0,32,90.7,990,964.5,25.5,0.0708,0.000057,0.00000223,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,121.85,0.93,5,Dry,30,6,4,2,30,72,0.59,49.85,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,121.02,0.94,5,Dry,30,6,4,2,30,72,0.59,49.02,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
