date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-09-28,2011,12,52,272,120.2,0.94,5,Dry,30,6,4,2,30,72,0.6,48.2,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,119.38,0.94,5,Dry,30,6,4,2,30,72,0.6,47.38,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,118.56,0.94,5,Dry,30,6,4,2,30,72,0.61,46.56,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,117.74,0.94,5,Dry,24,4,2,2,20,52,0.44,65.74,0.56,65.74,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0312,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2012-10-02,2012,1,1,276,116.92,0.95,5,Dry,24,4,2,2,20,52,0.45,64.92,0.56,64.92,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2012-10-03,2012,1,1,277,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2012-10-04,2012,1,1,278,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,114.46,0.95,5,Dry,24,4,2,2,20,52,0.45,62.46,0.55,62.46,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,113.64,0.95,5,Dry,24,4,2,2,20,52,0.46,61.64,0.54,61.64,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,112.82,0.95,5,Dry,24,4,2,2,20,52,0.46,60.82,0.54,60.82,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.00092,0.0000361,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,111.18,0.96,5,Dry,24,4,2,2,20,52,0.47,59.18,0.53,59.18,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,113.92,0.95,5,Dry,24,4,2,2,20,52,0.46,61.92,0.54,61.92,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2012-10-14,2012,1,2,288,117.47,0.94,5,Dry,24,4,2,2,20,52,0.44,65.47,0.56,65.47,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00131,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2012-10-15,2012,1,3,289,115.56,0.95,5,Dry,24,4,2,2,20,52,0.45,63.56,0.55,63.56,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00115,0.0000452,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2012-10-16,2012,1,3,290,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-10-17,2012,1,3,291,113.92,0.95,5,Dry,24,4,2,2,20,52,0.46,61.92,0.54,61.92,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-10-18,2012,1,3,292,113.1,0.95,5,Dry,24,4,2,2,20,52,0.46,61.1,0.54,61.1,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000944,0.000037,0.0718,0.00281,1,0.025,0.0968,0.00379,25.4,0,0,0,0,0,0,0
2012-10-19,2012,1,3,293,112.27,0.95,5,Dry,24,4,2,2,20,52,0.46,60.27,0.54,60.27,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2012-10-20,2012,1,3,294,111.45,0.96,5,Dry,24,4,2,2,20,52,0.47,59.45,0.53,59.45,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,111.73,0.96,5,Dry,24,4,2,2,20,52,0.47,59.73,0.54,59.73,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000827,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,112,0.96,5,Dry,24,4,2,2,20,52,0.46,60,0.54,60,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.00085,0.0000333,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,113.92,0.95,5,Dry,24,4,2,2,20,52,0.46,61.92,0.54,61.92,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000397,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-10-24,2012,1,4,298,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-10-25,2012,1,4,299,115.01,0.95,5,Dry,24,4,2,2,20,52,0.45,63.01,0.55,63.01,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2012-10-26,2012,1,4,300,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-10-27,2012,1,4,301,112.82,0.95,5,Dry,24,4,2,2,20,52,0.46,60.82,0.54,60.82,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.00092,0.0000361,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,111.45,0.96,5,Dry,24,4,2,2,20,52,0.47,59.45,0.53,59.45,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,110.09,0.96,5,Dry,24,4,2,2,20,52,0.47,58.09,0.53,58.09,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000688,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,108.72,0.96,5,Dry,24,4,2,2,20,52,0.48,56.72,0.52,56.72,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000571,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,108.45,0.96,5,Dry,24,4,2,2,20,52,0.48,56.45,0.52,56.45,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.000548,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,112,0.96,5,Dry,23,4,2,2,19,50,0.45,62,0.55,62,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2012-11-02,2012,2,5,307,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2012-11-03,2012,2,5,308,115.83,0.95,5,Dry,23,4,2,2,19,50,0.43,65.83,0.57,65.83,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
2012-11-04,2012,2,5,309,116.1,0.95,5,Dry,23,4,2,2,19,50,0.43,66.1,0.57,66.1,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2012-11-05,2012,2,6,310,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2012-11-06,2012,2,6,311,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2012-11-07,2012,2,6,312,115.28,0.95,5,Dry,23,4,2,2,19,50,0.43,65.28,0.57,65.28,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2012-11-08,2012,2,6,313,116.1,0.95,5,Dry,23,4,2,2,19,50,0.43,66.1,0.57,66.1,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2012-11-09,2012,2,6,314,118.56,0.94,5,Dry,23,4,2,2,19,50,0.42,68.56,0.58,68.56,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000619,0.0724,0.00284,1,0.0351,0.107,0.00421,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2012-11-10,2012,2,6,315,123.21,0.93,5,Dry,23,4,2,2,19,50,0.41,73.21,0.59,73.21,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000774,0.0736,0.00289,1,0.0413,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2012-11-11,2012,2,6,316,124.58,0.93,5,Dry,23,4,2,2,19,50,0.4,74.58,0.6,74.58,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000819,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2012-11-12,2012,2,7,317,124.31,0.93,5,Dry,23,4,2,2,19,50,0.4,74.31,0.6,74.31,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.000081,0.0741,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2012-11-13,2012,2,7,318,123.49,0.93,5,Dry,23,4,2,2,19,50,0.41,73.49,0.59,73.49,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.002,0.0000783,0.0737,0.00289,1,0.0417,0.115,0.00453,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2012-11-14,2012,2,7,319,123.76,0.93,5,Dry,23,4,2,2,19,50,0.4,73.76,0.6,73.76,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.0000792,0.0738,0.00289,1,0.0421,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2012-11-15,2012,2,7,320,125.67,0.93,5,Dry,23,4,2,2,19,50,0.4,75.67,0.6,75.67,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000856,0.0747,0.00293,1,0.0447,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,408
2012-11-16,2012,2,7,321,125.95,0.93,5,Dry,23,4,2,2,19,50,0.4,75.95,0.6,75.95,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000865,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17,17,409
2012-11-17,2012,2,7,322,127.31,0.92,5,Dry,23,4,2,2,19,50,0.39,77.31,0.61,77.31,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00232,0.000091,0.0754,0.00296,1,0.0469,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2012-11-18,2012,2,7,323,129.23,0.92,5,Dry,23,4,2,2,19,50,0.39,79.23,0.61,79.23,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2012-11-19,2012,2,8,324,130.05,0.92,5,Dry,23,4,2,2,19,50,0.38,80.05,0.62,80.05,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.9,17.9,428
2012-11-20,2012,2,8,325,129.23,0.92,5,Dry,23,4,2,2,19,50,0.39,79.23,0.61,79.23,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000974,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2012-11-21,2012,2,8,326,128.95,0.92,5,Dry,23,4,2,2,19,50,0.39,78.95,0.61,78.95,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000965,0.0761,0.00298,1,0.0491,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-11-22,2012,2,8,327,128.68,0.92,5,Dry,23,4,2,2,19,50,0.39,78.68,0.61,78.68,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000956,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-11-23,2012,2,8,328,129.5,0.92,5,Dry,23,4,2,2,19,50,0.39,79.5,0.61,79.5,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000983,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-11-24,2012,2,8,329,133.6,0.91,5,Dry,23,4,2,2,19,50,0.37,83.6,0.63,83.6,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-11-25,2012,2,8,330,137.16,0.91,5,Dry,23,4,2,2,19,50,0.36,87.16,0.64,87.16,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00312,1,0.0602,0.14,0.00548,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2012-11-26,2012,2,9,331,141.26,0.9,5,Dry,23,4,2,2,19,50,0.35,91.26,0.65,91.26,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-27,2012,2,9,332,144.27,0.89,5,Dry,23,4,2,2,19,50,0.35,94.27,0.65,94.27,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00598,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2012-11-28,2012,2,9,333,147.27,0.88,5,Dry,23,4,2,2,19,50,0.34,97.27,0.66,97.27,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-11-29,2012,2,9,334,151.38,0.87,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2012-11-30,2012,2,9,335,155.48,0.86,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2012-12-01,2012,3,9,336,159.58,0.85,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-12-02,2012,3,9,337,159.85,0.84,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2012-12-03,2012,3,10,338,160.67,0.84,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2012-12-04,2012,3,10,339,164.77,0.83,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0853,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2012-12-05,2012,3,10,340,167.24,0.82,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2012-12-06,2012,3,10,341,168.06,0.82,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0897,0.18,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2012-12-07,2012,3,10,342,168.33,0.81,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000197,0.0908,0.00356,1,0.0901,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2012-12-08,2012,3,10,343,169.7,0.81,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2012-12-09,2012,3,10,344,171.61,0.8,5,Dry,26,4,3,2,24,59,0.34,112.6,0.66,112.6,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00532,0.000208,0.0922,0.00361,1,0.0945,0.187,0.00731,25.4,0.92,0.97,0.892,25.8,25,25,600
2012-12-10,2012,3,11,345,173.52,0.8,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2012-12-11,2012,3,11,346,175.44,0.79,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00565,0.000221,0.0939,0.00368,1,0.0997,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-12-12,2012,3,11,347,176.26,0.79,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-12-13,2012,3,11,348,174.35,0.8,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2012-12-14,2012,3,11,349,176.26,0.79,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-12-15,2012,3,11,350,178.72,0.78,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-12-16,2012,3,11,351,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2012-12-17,2012,3,12,352,180.36,0.78,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2012-12-18,2012,3,12,353,181.18,0.77,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0964,0.00377,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2012-12-19,2012,3,12,354,181.45,0.77,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00616,0.000241,0.0966,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2012-12-20,2012,3,12,355,185.56,0.76,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2012-12-21,2012,3,12,356,188.02,0.75,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2012-12-22,2012,3,12,357,192.12,0.74,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2012-12-23,2012,3,12,358,193.49,0.73,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-12-24,2012,3,13,359,193.21,0.73,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2012-12-25,2012,3,13,360,193.49,0.73,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2012-12-26,2012,3,13,361,197.59,0.72,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2012-12-27,2012,3,13,362,202.78,0.7,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2012-12-28,2012,3,13,363,207.43,0.68,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00837,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2012-12-29,2012,3,13,364,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2012-12-30,2012,3,13,365,216.73,0.66,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2012-12-31,2012,3,14,366,223.02,0.64,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2013-01-01,2012,4,14,1,225.48,0.64,5,Dry,29,5,4,2,33,73,0.32,152.5,0.68,152.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2013-01-02,2012,4,14,2,226.3,0.63,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2013-01-03,2012,4,14,3,230.4,0.62,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,851
2013-01-04,2012,4,14,4,237.78,0.61,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2013-01-05,2012,4,14,5,246.26,0.59,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2013-01-06,2012,4,14,6,252,0.58,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2013-01-07,2012,4,15,7,257.74,0.57,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2013-01-08,2012,4,15,8,265.67,0.55,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2013-01-09,2012,4,15,9,275.24,0.54,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2013-01-10,2012,4,15,10,283.17,0.53,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2013-01-11,2012,4,15,11,291.65,0.51,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-01-12,2012,4,15,12,302.31,0.5,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000608,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2013-01-13,2012,4,15,13,310.24,0.49,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2013-01-14,2012,4,16,14,319.81,0.48,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2013-01-15,2012,4,16,15,331.02,0.46,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000833,0.161,0.00645,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2013-01-16,2012,4,16,16,342.24,0.45,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2013-01-17,2012,4,16,17,352.9,0.44,5,Dry,29,5,4,2,33,73,0.21,279.9,0.79,279.9,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2013-01-18,2012,4,16,18,363.02,0.43,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2013-01-19,2012,4,16,19,376.42,0.42,5,Dry,29,5,4,2,33,73,0.19,303.4,0.81,303.4,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-01-20,2012,4,16,20,392.55,0.4,5,Dry,29,5,4,2,33,73,0.19,319.6,0.81,319.6,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0498,0.00202,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2013-01-21,2012,4,17,21,408.68,0.39,5,Dry,29,5,4,2,33,73,0.18,335.7,0.82,335.7,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73.1,1750
2013-01-22,2012,4,17,22,424.81,0.37,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2013-01-23,2012,4,17,23,440.4,0.36,5,Dry,29,5,4,2,33,73,0.17,367.4,0.83,367.4,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0724,0.00297,0.251,0.0103,2,0.19,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2013-01-24,2012,4,17,24,455.99,0.35,5,Dry,29,5,4,2,33,73,0.16,383,0.84,383,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0798,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.8,2010
2013-01-25,2012,4,17,25,470.48,0.34,5,Dry,29,5,4,2,33,73,0.15,397.5,0.84,397.5,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0866,0.00357,0.276,0.0114,2,0.211,0.487,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2013-01-26,2012,4,17,26,488.8,0.33,5,Dry,29,5,4,2,33,73,0.15,415.8,0.85,415.8,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.2,45.2,90.5,2170
2013-01-27,2012,4,17,27,506.57,0.31,5,Dry,29,5,4,2,33,73,0.14,433.6,0.86,433.6,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94.1,2260
2013-01-28,2012,4,18,28,522.16,0.3,5,Dry,29,5,4,2,33,73,0.14,449.2,0.86,449.2,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00462,0.318,0.0132,2,0.246,0.564,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2013-01-29,2012,4,18,29,539.38,0.29,5,Dry,29,5,4,2,33,73,0.14,466.4,0.86,466.4,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2013-01-30,2012,4,18,30,556.61,0.28,5,Dry,29,5,4,2,33,73,0.13,483.6,0.87,483.6,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.35,0.0147,3,0.16,0.51,0.0214,23.4,0.944,0.97,0.916,34.9,33.9,102,2440
2013-01-31,2012,4,18,31,571.1,0.27,5,Dry,29,5,4,2,33,73,0.13,498.1,0.87,498.1,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2013-02-01,2012,5,18,32,585.6,0.27,5,Dry,31,6,4,3,41,85,0.14,500.6,0.85,500.6,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2013-02-02,2012,5,18,33,603.92,0.26,5,Dry,31,6,4,3,41,85,0.14,518.9,0.86,518.9,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2013-02-03,2012,5,18,34,622.78,0.25,5,Dry,31,6,4,3,41,85,0.14,537.8,0.86,537.8,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2013-02-04,2012,5,19,35,640.56,0.24,5,Dry,31,6,4,3,41,85,0.13,555.6,0.87,555.6,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00731,0.438,0.0186,3,0.193,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
2013-02-05,2012,5,19,36,657.78,0.24,5,Dry,31,6,4,3,41,85,0.13,572.8,0.87,572.8,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00782,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
2013-02-06,2012,5,19,37,673.92,0.23,5,Dry,31,6,4,3,41,85,0.13,588.9,0.87,588.9,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.00831,0.479,0.0205,3,0.208,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2013-02-07,2012,5,19,38,684.03,0.23,5,Dry,31,6,4,3,41,85,0.12,599,0.88,599,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2013-02-08,2012,5,19,39,692.51,0.22,5,Dry,31,6,4,3,41,85,0.12,607.5,0.88,607.5,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2013-02-09,2012,5,19,40,700.99,0.22,5,Dry,31,6,4,3,41,85,0.12,616,0.88,616,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2013-02-10,2012,5,19,41,707.27,0.22,5,Dry,31,6,4,3,41,85,0.12,622.3,0.88,622.3,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.217,0.00931,0.52,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2013-02-11,2012,5,20,42,711.38,0.22,4,Mod_Dry,36,6,5,4,54,105,0.15,606.4,0.85,606.4,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.298,0.206,0.00886,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2013-02-12,2012,5,20,43,714.38,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,609.4,0.85,609.4,0,0,0,0,-4,4,36,6,5,0,58,656,990,966.8,23.2,0.3,0.208,0.00895,0.508,0.0218,3,0.217,0.724,0.0312,22.5,0.955,0.98,0.936,42.8,42,126,3020
2013-02-13,2012,5,20,44,717.39,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,612.4,0.85,612.4,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00904,0.511,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,43,42.2,126,3030
2013-02-14,2012,5,20,45,720.4,0.21,4,Mod_Dry,36,6,5,4,54,105,0.15,615.4,0.85,615.4,0,0,0,0,-4,4,36,6,5,0,58,662,990,966.8,23.2,0.303,0.212,0.00913,0.515,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2013-02-15,2012,5,20,46,724.5,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,619.5,0.85,619.5,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.305,0.215,0.00926,0.52,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3070
2013-02-16,2012,5,20,47,728.06,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,623.1,0.86,623.1,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.307,0.217,0.00937,0.525,0.0226,3,0.223,0.747,0.0322,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2013-02-17,2012,5,20,48,733.25,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,628.3,0.86,628.3,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.221,0.00953,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,44,43.1,129,3100
2013-02-18,2012,5,21,49,738.99,0.21,4,Mod_Dry,36,6,5,4,54,105,0.14,634,0.86,634,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.314,0.225,0.0097,0.538,0.0232,3,0.228,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2013-02-19,2012,5,21,50,742.55,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,637.5,0.86,637.5,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00981,0.542,0.0235,3,0.229,0.772,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2013-02-20,2012,5,21,51,743.92,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,638.9,0.86,638.9,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.316,0.228,0.00985,0.544,0.0235,3,0.23,0.774,0.0335,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2013-02-21,2012,5,21,52,750.2,0.2,5,Dry,31,6,4,3,41,85,0.11,665.2,0.89,665.2,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
2013-02-22,2012,5,21,53,759.77,0.2,5,Dry,31,6,4,3,41,85,0.11,674.8,0.89,674.8,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.831,0.036,22.2,0.957,0.98,0.938,46.9,46,138,3310
2013-02-23,2012,5,21,54,766.61,0.2,5,Dry,31,6,4,3,41,85,0.11,681.6,0.89,681.6,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.256,0.0111,0.593,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2013-02-24,2012,5,21,55,771.19,0.19,5,Dry,31,6,4,3,41,85,0.11,686.2,0.89,686.2,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.34,0.259,0.0113,0.599,0.026,3,0.251,0.85,0.037,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2013-02-25,2012,5,22,56,776.54,0.19,5,Dry,31,6,4,3,41,85,0.11,691.5,0.89,691.5,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0114,0.606,0.0263,3,0.254,0.859,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2013-02-26,2012,5,22,57,783.03,0.19,5,Dry,31,6,4,3,41,85,0.11,698,0.89,698,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.347,0.267,0.0116,0.614,0.0267,3,0.257,0.87,0.0379,22.1,0.957,0.98,0.938,48.3,47.3,142,3400
2013-02-27,2012,5,22,58,790.24,0.18,5,Dry,31,6,4,3,41,85,0.11,705.2,0.89,705.2,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.351,0.272,0.0119,0.623,0.0271,3,0.26,0.883,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3430
2013-02-28,2012,5,22,59,798.02,0.18,5,Dry,31,6,4,3,41,85,0.11,713,0.89,713,0,0,0,0,-3,3,31,6,4,0,44,754,990,967.1,22.9,0.355,0.277,0.0121,0.632,0.0276,3,0.263,0.896,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3460
2013-03-01,2012,6,22,60,809.67,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,680.7,0.84,680.7,0,0,0,0,-6,6,41,8,7,0,73,737,990,967.1,22.9,0.345,0.256,0.0112,0.601,0.0263,3,0.249,0.85,0.0372,22,0.957,0.98,0.938,46.9,45.9,138,3310
2013-03-02,2012,6,22,61,825.73,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,696.7,0.84,696.7,0,0,0,0,-6,6,41,8,7,0,73,753,990,967.2,22.8,0.354,0.266,0.0117,0.621,0.0272,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2013-03-03,2012,6,22,62,838.93,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,709.9,0.85,709.9,0,0,0,0,-6,6,41,8,7,0,73,766,990,967.3,22.7,0.362,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2013-03-04,2012,6,23,63,852.68,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,723.7,0.85,723.7,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2013-03-05,2012,6,23,64,866.93,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,737.9,0.85,737.9,0,0,0,0,-6,6,41,8,7,0,73,794,990,967.4,22.6,0.382,0.294,0.013,0.676,0.0299,3,0.275,0.95,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2013-03-06,2012,6,23,65,881.63,0.15,4,Mod_Dry,41,8,7,6,67,129,0.15,752.6,0.85,752.6,0,0,0,0,-6,6,41,8,7,0,73,809,990,967.4,22.6,0.395,0.303,0.0134,0.698,0.0309,3,0.281,0.979,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2013-03-07,2012,6,23,66,896.74,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,767.7,0.86,767.7,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.409,0.311,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2013-03-08,2012,6,23,67,912.24,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,783.2,0.86,783.2,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2013-03-09,2012,6,23,68,923.53,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,794.5,0.86,794.5,0,0,0,0,-6,6,41,8,7,0,73,851,990,967.6,22.4,0.434,0.324,0.0144,0.757,0.0338,4,0.211,0.968,0.0432,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
2013-03-10,2012,6,23,69,935,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,806,0.86,806,0,0,0,0,-6,6,41,8,7,0,73,862,990,967.6,22.4,0.444,0.329,0.0147,0.773,0.0346,4,0.215,0.988,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2013-03-11,2012,6,24,70,946.65,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,817.6,0.86,817.6,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2013-03-12,2012,6,24,71,958.46,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,829.5,0.86,829.5,0,0,0,0,-6,6,41,8,7,0,73,885,990,967.7,22.3,0.466,0.34,0.0153,0.806,0.0362,4,0.222,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2013-03-13,2012,6,24,72,965.62,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,836.6,0.87,836.6,0,0,0,0,-6,6,41,8,7,0,73,893,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2013-03-14,2012,6,24,73,977.68,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,848.7,0.87,848.7,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0375,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,164,3950
2013-03-15,2012,6,24,74,989.89,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,860.9,0.87,860.9,0,0,0,0,-6,6,41,8,7,0,73,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2013-03-16,2012,6,24,75,1007.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,878.2,0.87,878.2,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4060
2013-03-17,2012,6,24,76,1024.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,895.8,0.87,895.8,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.373,0.0169,0.899,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2013-03-18,2012,6,25,77,1047.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,918.9,0.88,918.9,0,0,0,0,-6,6,41,8,7,0,73,975,990,968.1,21.9,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2013-03-19,2012,6,25,78,1081.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,952.8,0.88,952.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.578,0.4,0.0183,0.979,0.0448,4,0.264,1.24,0.0569,20.6,0.956,0.98,0.936,46,45.1,180,4330
2013-03-20,2012,6,25,79,1122,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,993,0.89,993,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.624,0.42,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.937,47.5,46.5,186,4460
2013-03-21,2012,6,25,80,1168.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1040,0.89,1040,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.692,0.513,0.0238,1.21,0.0559,4,0.288,1.49,0.0692,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2013-03-22,2012,6,25,81,1222.6,0.099,4,Mod_Dry,41,8,7,6,67,129,0.11,1094,0.89,1094,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.771,0.634,0.0296,1.4,0.0656,4,0.299,1.7,0.0796,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-23,2012,6,25,82,1283.6,0.093,4,Mod_Dry,41,8,7,6,67,129,0.1,1155,0.9,1100,55,12,2,2,-4,43,53,10,9,2,110,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-24,2012,6,25,83,1352.3,0.087,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-03-25,2012,6,26,84,1410.3,0.08,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2013-03-26,2012,6,26,85,1450.7,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1322,0.91,1100,222,50,7,7,1,157,91,15,14,7,224,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-27,2012,6,26,86,1491.7,0.068,4,Mod_Dry,41,8,7,6,67,129,0.086,1363,0.91,1100,263,59,8,8,2,186,100,16,15,8,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2013-03-28,2012,6,26,87,1533.1,0.061,4,Mod_Dry,41,8,7,6,67,129,0.084,1404,0.92,1100,304,59,9,9,3,224,100,17,16,9,291,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2013-03-29,2012,6,26,88,1575.1,0.054,4,Mod_Dry,41,8,7,6,67,129,0.082,1446,0.92,1100,346,59,10,11,4,262,100,18,18,10,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-30,2012,6,26,89,1610.9,0.048,4,Mod_Dry,41,8,7,6,67,129,0.08,1482,0.92,1100,382,59,10,12,5,296,100,18,19,11,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2013-03-31,2012,6,26,90,1640.5,0.046,4,Mod_Dry,41,8,7,6,67,129,0.079,1512,0.92,1100,412,59,10,13,6,324,100,18,20,12,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-04-01,2012,7,27,91,1670.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-04-02,2012,7,27,92,1693.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.087,1546,0.91,1100,446,55,7,14,3,367,100,18,24,13,439,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-03,2012,7,27,93,1710.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.086,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-04,2012,7,27,94,1727.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-05,2012,7,27,95,1737.3,0.038,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-06,2012,7,27,96,1740.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-07,2012,7,27,97,1737.3,0.038,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-08,2012,7,28,98,1734,0.038,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-09,2012,7,28,99,1723.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2013-04-10,2012,7,28,100,1707,0.039,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-11,2012,7,28,101,1690.3,0.041,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-04-12,2012,7,28,102,1667,0.043,4,Mod_Dry,45,11,10,10,72,148,0.089,1519,0.91,1100,419,55,7,13,3,341,100,18,23,13,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-04-13,2012,7,28,103,1643.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2013-04-14,2012,7,28,104,1620.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1473,0.91,1100,373,55,7,11,1,299,100,18,21,11,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-04-15,2012,7,29,105,1597.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.093,1450,0.91,1100,350,55,7,11,1,276,100,18,21,11,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2013-04-16,2012,7,29,106,1575.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-17,2012,7,29,107,1552.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-18,2012,7,29,108,1529.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2013-04-19,2012,7,29,109,1501.2,0.066,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-04-20,2012,7,29,110,1472.7,0.071,4,Mod_Dry,45,11,10,10,72,148,0.1,1325,0.9,1100,225,51,7,7,-3,163,96,18,17,7,235,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-04-21,2012,7,29,111,1444.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-04-22,2012,7,30,112,1416.5,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2013-04-23,2012,7,30,113,1388.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.11,1241,0.89,1100,141,32,4,4,-6,107,77,15,14,4,179,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2013-04-24,2012,7,30,114,1337.2,0.088,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-04-25,2012,7,30,115,1292.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-04-26,2012,7,30,116,1248.5,0.096,4,Mod_Dry,45,11,10,10,72,148,0.12,1101,0.88,1100,1,0,0,0,-10,11,45,11,10,0,83,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2013-04-27,2012,7,30,117,1205.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.733,0.552,0.0257,1.29,0.0599,4,0.291,1.58,0.0735,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2013-04-28,2012,7,30,118,1168.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,1021,0.87,1021,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.679,0.47,0.0218,1.15,0.0533,4,0.284,1.43,0.0665,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2013-04-29,2012,7,31,119,1133,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,985,0.87,985,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.627,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.4,0.955,0.98,0.936,47,46,184,4420
2013-04-30,2012,7,31,120,1103.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,955.2,0.87,955.2,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.59,0.401,0.0184,0.991,0.0455,4,0.265,1.26,0.0577,20.5,0.955,0.98,0.936,45.9,45,180,4320
2013-05-01,2012,8,31,121,1073.9,0.12,5,Dry,42,9,8,6,82,147,0.14,926.9,0.86,926.9,0,0,0,0,-6,6,42,9,8,0,88,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0432,4,0.255,1.2,0.0549,20.7,0.955,0.98,0.936,44.9,44,176,4220
2013-05-02,2012,8,31,122,1045.3,0.12,5,Dry,42,9,8,6,82,147,0.14,898.3,0.86,898.3,0,0,0,0,-6,6,42,9,8,0,88,957,990,968,22,0.531,0.374,0.017,0.905,0.0412,4,0.246,1.15,0.0524,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2013-05-03,2012,8,31,123,1017.3,0.12,5,Dry,42,9,8,6,82,147,0.14,870.3,0.85,870.3,0,0,0,0,-6,6,42,9,8,0,88,929,990,968,22,0.506,0.36,0.0163,0.866,0.0393,4,0.236,1.1,0.05,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
