date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-05-04,2012,8,31,124,994.81,0.13,5,Dry,42,9,8,6,82,147,0.15,847.8,0.85,847.8,0,0,0,0,-6,6,42,9,8,0,88,907,990,967.9,22.1,0.485,0.349,0.0158,0.834,0.0377,4,0.229,1.06,0.0481,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2013-05-05,2012,8,31,125,972.83,0.13,5,Dry,42,9,8,6,82,147,0.15,825.8,0.85,825.8,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0153,0.804,0.0362,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2013-05-06,2012,8,32,126,951.35,0.14,5,Dry,42,9,8,6,82,147,0.15,804.4,0.84,804.4,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.774,0.0347,4,0.214,0.988,0.0443,21.3,0.953,0.976,0.931,40.1,39.1,156,3750
2013-05-07,2012,8,32,127,930.39,0.14,5,Dry,42,9,8,6,82,147,0.16,783.4,0.84,783.4,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0333,3,0.289,1.03,0.0462,21.3,0.956,0.98,0.937,52.3,48.2,145,3470
2013-05-08,2012,8,32,128,910,0.14,5,Dry,42,9,8,6,82,147,0.16,763,0.84,763,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.716,0.0319,3,0.283,0.999,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2013-05-09,2012,8,32,129,894.55,0.15,5,Dry,42,9,8,6,82,147,0.16,747.5,0.84,747.5,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2013-05-10,2012,8,32,130,879.5,0.15,5,Dry,42,9,8,6,82,147,0.17,732.5,0.83,732.5,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2013-05-11,2012,8,32,131,864.87,0.16,5,Dry,42,9,8,6,82,147,0.17,717.9,0.83,717.9,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2013-05-12,2012,8,32,132,850.69,0.16,5,Dry,42,9,8,6,82,147,0.17,703.7,0.83,703.7,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.0119,0.631,0.0278,3,0.259,0.89,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2013-05-13,2012,8,33,133,837.01,0.17,5,Dry,42,9,8,6,82,147,0.18,690,0.82,690,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2013-05-14,2012,8,33,134,823.89,0.17,5,Dry,42,9,8,6,82,147,0.18,676.9,0.82,676.9,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2013-05-15,2012,8,33,135,811.39,0.17,5,Dry,42,9,8,6,82,147,0.18,664.4,0.82,664.4,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2013-05-16,2012,8,33,136,799.63,0.18,5,Dry,42,9,8,6,82,147,0.18,652.6,0.82,652.6,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0103,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2013-05-17,2012,8,33,137,788.75,0.18,5,Dry,42,9,8,6,82,147,0.19,641.8,0.81,641.8,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0242,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3140
2013-05-18,2012,8,33,138,779.03,0.19,5,Dry,42,9,8,6,82,147,0.19,632,0.81,632,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00971,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3090
2013-05-19,2012,8,33,139,771.19,0.19,5,Dry,42,9,8,6,82,147,0.19,624.2,0.81,624.2,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00947,0.533,0.0231,3,0.223,0.756,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2013-05-20,2012,8,34,140,760.05,0.2,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.211,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2013-05-21,2012,8,34,141,747.2,0.2,5,Dry,42,9,8,6,82,147,0.2,600.2,0.8,600.2,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00874,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2013-05-22,2012,8,34,142,734.35,0.21,5,Dry,42,9,8,6,82,147,0.2,587.4,0.8,587.4,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00835,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2013-05-23,2012,8,34,143,721.49,0.21,5,Dry,42,9,8,6,82,147,0.2,574.5,0.8,574.5,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.287,0.185,0.00796,0.471,0.0203,3,0.201,0.672,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2840
2013-05-24,2012,8,34,144,709.19,0.22,5,Dry,42,9,8,6,82,147,0.21,562.2,0.79,562.2,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.28,0.177,0.00759,0.456,0.0196,3,0.195,0.652,0.028,22.6,0.952,0.975,0.928,39.5,38.6,116,2780
2013-05-25,2012,8,34,145,697.98,0.22,5,Dry,42,9,8,6,82,147,0.21,551,0.79,551,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00725,0.442,0.019,3,0.19,0.633,0.0271,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2013-05-26,2012,8,34,146,686.22,0.22,5,Dry,42,9,8,6,82,147,0.21,539.2,0.79,539.2,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.0069,0.428,0.0183,3,0.185,0.613,0.0262,22.7,0.95,0.972,0.923,38.1,37,111,2660
2013-05-27,2012,8,35,147,674.46,0.23,5,Dry,42,9,8,6,82,147,0.22,527.5,0.78,527.5,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00655,0.413,0.0177,3,0.18,0.593,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
2013-05-28,2012,8,35,148,664.35,0.23,5,Dry,42,9,8,6,82,147,0.22,517.4,0.78,517.4,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.401,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2013-05-29,2012,8,35,149,653.68,0.24,5,Dry,42,9,8,6,82,147,0.23,506.7,0.78,506.7,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.139,0.00594,0.387,0.0165,3,0.171,0.558,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2013-05-30,2012,8,35,150,643.02,0.24,5,Dry,42,9,8,6,82,147,0.23,496,0.77,496,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00566,0.375,0.0159,3,0.166,0.541,0.023,23,0.946,0.97,0.917,35.3,34.2,103,2460
2013-05-31,2012,8,35,151,632.9,0.25,5,Dry,42,9,8,6,82,147,0.23,485.9,0.77,485.9,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00545,0.365,0.0155,2,0.27,0.635,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-06-01,2012,9,35,152,623.88,0.25,5,Dry,39,9,7,5,59,119,0.19,504.9,0.81,504.9,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2013-06-02,2012,9,35,153,614.31,0.25,5,Dry,39,9,7,5,59,119,0.19,495.3,0.81,495.3,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2013-06-03,2012,9,36,154,604.74,0.26,5,Dry,39,9,7,5,59,119,0.2,485.7,0.8,485.7,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-06-04,2012,9,36,155,595.71,0.26,5,Dry,39,9,7,5,59,119,0.2,476.7,0.8,476.7,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-06-05,2012,9,36,156,586.69,0.27,5,Dry,39,9,7,5,59,119,0.2,467.7,0.8,467.7,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0144,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2013-06-06,2012,9,36,157,578.76,0.27,5,Dry,39,9,7,5,59,119,0.21,459.8,0.79,459.8,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2013-06-07,2012,9,36,158,570.28,0.27,5,Dry,39,9,7,5,59,119,0.21,451.3,0.79,451.3,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-06-08,2012,9,36,159,561.81,0.28,5,Dry,39,9,7,5,59,119,0.21,442.8,0.79,442.8,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2013-06-09,2012,9,36,160,553.33,0.28,5,Dry,39,9,7,5,59,119,0.21,434.3,0.79,434.3,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2013-06-10,2012,9,37,161,545.4,0.29,5,Dry,39,9,7,5,59,119,0.22,426.4,0.78,426.4,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00419,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2013-06-11,2012,9,37,162,538.56,0.29,5,Dry,39,9,7,5,59,119,0.22,419.6,0.78,419.6,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.097,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
2013-06-12,2012,9,37,163,531.18,0.3,5,Dry,39,9,7,5,59,119,0.22,412.2,0.78,412.2,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0935,0.0039,0.294,0.0122,2,0.221,0.515,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,89,2130
2013-06-13,2012,9,37,164,523.8,0.3,5,Dry,39,9,7,5,59,119,0.23,404.8,0.77,404.8,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0901,0.00375,0.288,0.012,2,0.216,0.504,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2013-06-14,2012,9,37,165,516.42,0.31,5,Dry,39,9,7,5,59,119,0.23,397.4,0.77,397.4,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0866,0.0036,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2060
2013-06-15,2012,9,37,166,509.03,0.31,5,Dry,39,9,7,5,59,119,0.23,390,0.77,390,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0831,0.00345,0.276,0.0114,2,0.206,0.481,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2013-06-16,2012,9,37,167,502.2,0.32,5,Dry,39,9,7,5,59,119,0.24,383.2,0.76,383.2,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0799,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
2013-06-17,2012,9,38,168,495.36,0.32,5,Dry,39,9,7,5,59,119,0.24,376.4,0.76,376.4,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.932,41.7,40.8,81.6,1960
2013-06-18,2012,9,38,169,489.62,0.33,5,Dry,39,9,7,5,59,119,0.24,370.6,0.76,370.6,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00306,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.931,41,40.2,80.3,1930
2013-06-19,2012,9,38,170,483.33,0.33,5,Dry,39,9,7,5,59,119,0.25,364.3,0.75,364.3,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.184,0.071,0.00293,0.254,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.4,78.9,1890
2013-06-20,2012,9,38,171,477.04,0.34,5,Dry,39,9,7,5,59,119,0.25,358,0.75,358,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
2013-06-21,2012,9,38,172,470.75,0.34,5,Dry,39,9,7,5,59,119,0.25,351.8,0.75,351.8,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1830
2013-06-22,2012,9,38,173,464.46,0.35,5,Dry,39,9,7,5,59,119,0.26,345.5,0.74,345.5,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0621,0.00255,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.6,1790
2013-06-23,2012,9,38,174,458.72,0.35,5,Dry,39,9,7,5,59,119,0.26,339.7,0.74,339.7,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.7,73.3,1760
2013-06-24,2012,9,39,175,452.98,0.35,5,Dry,39,9,7,5,59,119,0.26,334,0.74,334,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2013-06-25,2012,9,39,176,447.24,0.36,5,Dry,39,9,7,5,59,119,0.27,328.2,0.73,328.2,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0539,0.00221,0.225,0.00921,2,0.164,0.389,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
2013-06-26,2012,9,39,177,441.49,0.36,5,Dry,39,9,7,5,59,119,0.27,322.5,0.73,322.5,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2013-06-27,2012,9,39,178,436.85,0.36,5,Dry,39,9,7,5,59,119,0.27,317.9,0.73,317.9,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.049,0.00201,0.216,0.00885,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2013-06-28,2012,9,39,179,431.65,0.37,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.0019,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2013-06-29,2012,9,39,180,426.45,0.37,5,Dry,39,9,7,5,59,119,0.28,307.4,0.72,307.4,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0441,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.4,1590
2013-06-30,2012,9,39,181,421.26,0.38,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2013-07-01,2012,10,40,182,416.06,0.38,5,Dry,37,8,6,4,53,108,0.26,308.1,0.74,308.1,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0444,0.00181,0.207,0.00843,2,0.15,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2013-07-02,2012,10,40,183,410.87,0.38,5,Dry,37,8,6,4,53,108,0.26,302.9,0.74,302.9,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00824,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2013-07-03,2012,10,40,184,405.67,0.39,5,Dry,37,8,6,4,53,108,0.27,297.7,0.73,297.7,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0395,0.00161,0.198,0.00806,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.2,32.3,64.5,1550
2013-07-04,2012,10,40,185,400.48,0.39,5,Dry,37,8,6,4,53,108,0.27,292.5,0.73,292.5,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0371,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2013-07-05,2012,10,40,186,395.83,0.4,5,Dry,37,8,6,4,53,108,0.27,287.8,0.73,287.8,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0349,0.00142,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2013-07-06,2012,10,40,187,391.18,0.4,5,Dry,37,8,6,4,53,108,0.28,283.2,0.72,283.2,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0327,0.00133,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
2013-07-07,2012,10,40,188,386.53,0.41,5,Dry,37,8,6,4,53,108,0.28,278.5,0.72,278.5,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0305,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2013-07-08,2012,10,41,189,381.88,0.41,5,Dry,37,8,6,4,53,108,0.28,273.9,0.72,273.9,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0283,0.00115,0.178,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2013-07-09,2012,10,41,190,377.24,0.42,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2013-07-10,2012,10,41,191,373.68,0.42,5,Dry,37,8,6,4,53,108,0.29,265.7,0.71,265.7,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0244,0.000987,0.172,0.00694,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2013-07-11,2012,10,41,192,369.58,0.42,5,Dry,37,8,6,4,53,108,0.29,261.6,0.71,261.6,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0225,0.000908,0.168,0.0068,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.4,56.7,1360
2013-07-12,2012,10,41,193,365.48,0.43,5,Dry,37,8,6,4,53,108,0.3,257.5,0.7,257.5,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000829,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
2013-07-13,2012,10,41,194,361.38,0.43,5,Dry,37,8,6,4,53,108,0.3,253.4,0.7,253.4,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0186,0.00075,0.162,0.00652,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2013-07-14,2012,10,41,195,357.27,0.44,5,Dry,37,8,6,4,53,108,0.3,249.3,0.7,249.3,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.0169,0.000683,0.158,0.00639,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2013-07-15,2012,10,42,196,353.17,0.44,5,Dry,37,8,6,4,53,108,0.31,245.2,0.69,245.2,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2013-07-16,2012,10,42,197,349.07,0.44,5,Dry,37,8,6,4,53,108,0.31,241.1,0.69,241.1,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
2013-07-17,2012,10,42,198,345.52,0.45,5,Dry,37,8,6,4,53,108,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2013-07-18,2012,10,42,199,341.96,0.45,5,Dry,37,8,6,4,53,108,0.32,234,0.68,234,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2013-07-19,2012,10,42,200,338.41,0.46,5,Dry,37,8,6,4,53,108,0.32,230.4,0.68,230.4,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.098,0.248,0.00997,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2013-07-20,2012,10,42,201,334.85,0.46,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2013-07-21,2012,10,42,202,331.3,0.46,5,Dry,37,8,6,4,53,108,0.33,223.3,0.67,223.3,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2013-07-22,2012,10,43,203,327.74,0.47,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-07-23,2012,10,43,204,324.19,0.47,5,Dry,37,8,6,4,53,108,0.33,216.2,0.67,216.2,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2013-07-24,2012,10,43,205,321.73,0.47,5,Dry,37,8,6,4,53,108,0.34,213.7,0.66,213.7,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-07-25,2012,10,43,206,318.72,0.48,5,Dry,37,8,6,4,53,108,0.34,210.7,0.66,210.7,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000546,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2013-07-26,2012,10,43,207,315.71,0.48,5,Dry,37,8,6,4,53,108,0.34,207.7,0.66,207.7,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47.1,47.1,1130
2013-07-27,2012,10,43,208,312.7,0.49,5,Dry,37,8,6,4,53,108,0.34,204.7,0.66,204.7,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2013-07-28,2012,10,43,209,309.7,0.49,5,Dry,37,8,6,4,53,108,0.35,201.7,0.65,201.7,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2013-07-29,2012,10,44,210,306.69,0.49,5,Dry,37,8,6,4,53,108,0.35,198.7,0.65,198.7,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2013-07-30,2012,10,44,211,303.68,0.5,5,Dry,37,8,6,4,53,108,0.36,195.7,0.64,195.7,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2013-07-31,2012,10,44,212,300.67,0.5,5,Dry,37,8,6,4,53,108,0.36,192.7,0.64,192.7,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000483,0.134,0.00533,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
2013-08-01,2012,11,44,213,296.57,0.51,5,Dry,34,7,5,3,44,93,0.31,203.6,0.69,203.6,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.00052,0.137,0.00544,1,0.217,0.354,0.0141,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2013-08-02,2012,11,44,214,293.02,0.51,5,Dry,34,7,5,3,44,93,0.32,200,0.68,200,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000507,0.135,0.00538,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
2013-08-03,2012,11,44,215,288.92,0.52,5,Dry,34,7,5,3,44,93,0.32,195.9,0.68,195.9,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000493,0.133,0.0053,1,0.207,0.34,0.0135,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
2013-08-04,2012,11,44,216,285.36,0.52,5,Dry,34,7,5,3,44,93,0.33,192.4,0.67,192.4,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2013-08-05,2012,11,45,217,281.81,0.53,5,Dry,34,7,5,3,44,93,0.33,188.8,0.67,188.8,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00517,1,0.197,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2013-08-06,2012,11,45,218,278.25,0.53,5,Dry,34,7,5,3,44,93,0.33,185.3,0.67,185.3,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000456,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2013-08-07,2012,11,45,219,275.79,0.54,5,Dry,34,7,5,3,44,93,0.34,182.8,0.66,182.8,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2013-08-08,2012,11,45,220,272.78,0.54,5,Dry,34,7,5,3,44,93,0.34,179.8,0.66,179.8,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.311,0.0124,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
2013-08-09,2012,11,45,221,269.77,0.55,5,Dry,34,7,5,3,44,93,0.34,176.8,0.66,176.8,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,961
2013-08-10,2012,11,45,222,266.77,0.55,5,Dry,34,7,5,3,44,93,0.35,173.8,0.65,173.8,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.2,39.3,39.3,943
2013-08-11,2012,11,45,223,263.76,0.55,5,Dry,34,7,5,3,44,93,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00484,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2013-08-12,2012,11,46,224,260.75,0.56,5,Dry,34,7,5,3,44,93,0.36,167.8,0.64,167.8,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2013-08-13,2012,11,46,225,257.74,0.57,5,Dry,34,7,5,3,44,93,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00975,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37,37,889
2013-08-14,2012,11,46,226,254.74,0.57,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2013-08-15,2012,11,46,227,252.27,0.58,5,Dry,34,7,5,3,44,93,0.37,159.3,0.63,159.3,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00929,0.000367,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2013-08-16,2012,11,46,228,249.81,0.58,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2013-08-17,2012,11,46,229,247.35,0.58,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00887,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,830
2013-08-18,2012,11,46,230,244.89,0.59,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2013-08-19,2012,11,47,231,242.43,0.59,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.105,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2013-08-20,2012,11,47,232,239.97,0.6,5,Dry,34,7,5,3,44,93,0.39,147,0.61,147,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2013-08-21,2012,11,47,233,237.51,0.61,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00803,0.000317,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2013-08-22,2012,11,47,234,235.05,0.61,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2013-08-23,2012,11,47,235,233.68,0.61,5,Dry,34,7,5,3,44,93,0.4,140.7,0.6,140.7,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000303,0.109,0.0043,1,0.132,0.242,0.00951,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2013-08-24,2012,11,47,236,231.77,0.62,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
2013-08-25,2012,11,47,237,229.85,0.62,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-08-26,2012,11,48,238,227.94,0.63,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2013-08-27,2012,11,48,239,226.02,0.64,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00706,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2013-08-28,2012,11,48,240,224.11,0.64,5,Dry,34,7,5,3,44,93,0.41,131.1,0.58,131.1,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-08-29,2012,11,48,241,222.2,0.64,5,Dry,34,7,5,3,44,93,0.42,129.2,0.58,129.2,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-08-30,2012,11,48,242,220.28,0.65,5,Dry,34,7,5,3,44,93,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00657,0.000258,0.103,0.00405,1,0.114,0.218,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2013-08-31,2012,11,48,243,218.37,0.65,5,Dry,34,7,5,3,44,93,0.43,125.4,0.57,125.4,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00641,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2013-09-01,2012,12,48,244,215.36,0.66,5,Dry,30,6,4,2,30,72,0.33,143.4,0.67,143.4,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00794,0.000311,0.108,0.00424,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2013-09-02,2012,12,49,245,211.81,0.67,5,Dry,30,6,4,2,30,72,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00418,1,0.131,0.238,0.00932,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2013-09-03,2012,12,49,246,209.35,0.68,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.000291,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-09-04,2012,12,49,247,206.34,0.69,5,Dry,30,6,4,2,30,72,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0971,0.00717,0.00028,0.104,0.00408,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2013-09-05,2012,12,49,248,203.33,0.7,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-09-06,2012,12,49,249,200.32,0.71,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-09-07,2012,12,49,250,197.31,0.72,5,Dry,30,6,4,2,30,72,0.36,125.3,0.64,125.3,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.0064,0.00025,0.1,0.00392,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2013-09-08,2012,12,49,251,194.31,0.73,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-09-09,2012,12,50,252,191.85,0.74,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2013-09-10,2012,12,50,253,189.38,0.75,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2013-09-11,2012,12,50,254,186.92,0.76,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2013-09-12,2012,12,50,255,184.46,0.76,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2013-09-13,2012,12,50,256,182,0.77,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-09-14,2012,12,50,257,180.63,0.78,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0892,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-09-15,2012,12,50,258,178.72,0.78,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0866,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2013-09-16,2012,12,51,259,176.81,0.79,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-09-17,2012,12,51,260,174.89,0.8,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2013-09-18,2012,12,51,261,172.98,0.8,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2013-09-19,2012,12,51,262,171.06,0.81,5,Dry,30,6,4,2,30,72,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-09-20,2012,12,51,263,169.15,0.81,5,Dry,30,6,4,2,30,72,0.43,97.15,0.57,97.15,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0737,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2013-09-21,2012,12,51,264,167.24,0.82,5,Dry,30,6,4,2,30,72,0.43,95.24,0.57,95.24,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00385,0.000151,0.0871,0.00341,1,0.0711,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2013-09-22,2012,12,51,265,165.32,0.83,5,Dry,30,6,4,2,30,72,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0685,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2013-09-23,2012,12,52,266,163.95,0.83,5,Dry,30,6,4,2,30,72,0.44,91.95,0.56,91.95,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00357,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2013-09-24,2012,12,52,267,162.59,0.84,5,Dry,30,6,4,2,30,72,0.44,90.59,0.56,90.59,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.0851,0.00333,1,0.0648,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2013-09-25,2012,12,52,268,161.22,0.84,5,Dry,30,6,4,2,30,72,0.45,89.22,0.55,89.22,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.000131,0.0845,0.00331,1,0.0629,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
2013-09-26,2012,12,52,269,159.85,0.84,5,Dry,30,6,4,2,30,72,0.45,87.85,0.55,87.85,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0611,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2013-09-27,2012,12,52,270,158.49,0.85,5,Dry,30,6,4,2,30,72,0.45,86.49,0.55,86.49,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000122,0.0833,0.00326,1,0.0593,0.143,0.00559,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2013-09-28,2012,12,52,271,157.12,0.85,5,Dry,30,6,4,2,30,72,0.46,85.12,0.54,85.12,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2013-09-29,2012,12,52,272,156.85,0.85,5,Dry,30,6,4,2,30,72,0.46,84.85,0.54,84.85,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0826,0.00324,1,0.057,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2013-09-30,2012,12,53,273,156.02,0.86,5,Dry,30,6,4,2,30,72,0.46,84.02,0.54,84.02,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2013-10-01,2013,1,1,274,154.11,0.86,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2013-10-02,2013,1,1,275,153.84,0.86,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2013-10-03,2013,1,1,276,153.02,0.87,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00434,0.00017,0.0861,0.00338,1,0.0789,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2013-10-04,2013,1,1,277,151.1,0.87,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2013-10-05,2013,1,1,278,149.74,0.88,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2013-10-06,2013,1,1,279,149.46,0.88,5,Dry,24,4,2,2,20,52,0.35,97.46,0.65,97.46,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2013-10-07,2013,1,1,280,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2013-10-08,2013,1,2,281,147.27,0.88,5,Dry,24,4,2,2,20,52,0.35,95.27,0.65,95.27,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2013-10-09,2013,1,2,282,146.45,0.88,5,Dry,24,4,2,2,20,52,0.35,94.45,0.65,94.45,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0795,0.00378,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2013-10-10,2013,1,2,283,145.63,0.89,5,Dry,24,4,2,2,20,52,0.36,93.63,0.64,93.63,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2013-10-11,2013,1,2,284,144.81,0.89,5,Dry,24,4,2,2,20,52,0.36,92.81,0.64,92.81,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0678,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2013-10-12,2013,1,2,285,143.99,0.89,5,Dry,24,4,2,2,20,52,0.36,91.99,0.64,91.99,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0667,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2013-10-13,2013,1,2,286,143.17,0.89,5,Dry,24,4,2,2,20,52,0.36,91.17,0.64,91.17,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2013-10-14,2013,1,2,287,142.35,0.9,5,Dry,24,4,2,2,20,52,0.36,90.35,0.64,90.35,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0645,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,20,20,479
2013-10-15,2013,1,3,288,141.53,0.9,5,Dry,24,4,2,2,20,52,0.37,89.53,0.63,89.53,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2013-10-16,2013,1,3,289,140.71,0.9,5,Dry,24,4,2,2,20,52,0.37,88.71,0.63,88.71,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00317,1,0.0623,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2013-10-17,2013,1,3,290,139.89,0.9,5,Dry,24,4,2,2,20,52,0.37,87.89,0.63,87.89,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2013-10-18,2013,1,3,291,139.07,0.9,5,Dry,24,4,2,2,20,52,0.37,87.07,0.63,87.07,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000124,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2013-10-19,2013,1,3,292,138.25,0.91,5,Dry,24,4,2,2,20,52,0.38,86.25,0.62,86.25,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2013-10-20,2013,1,3,293,137.43,0.91,5,Dry,24,4,2,2,20,52,0.38,85.43,0.62,85.43,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2013-10-21,2013,1,3,294,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2013-10-22,2013,1,4,295,136.88,0.91,5,Dry,24,4,2,2,20,52,0.38,84.88,0.62,84.88,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2013-10-23,2013,1,4,296,140.99,0.9,5,Dry,24,4,2,2,20,52,0.37,88.99,0.63,88.99,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2013-10-24,2013,1,4,297,143.99,0.89,5,Dry,24,4,2,2,20,52,0.36,91.99,0.64,91.99,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0667,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2013-10-25,2013,1,4,298,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2013-10-26,2013,1,4,299,142.35,0.9,5,Dry,24,4,2,2,20,52,0.36,90.35,0.64,90.35,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0645,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,20,20,479
2013-10-27,2013,1,4,300,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2013-10-28,2013,1,4,301,141.81,0.9,5,Dry,24,4,2,2,20,52,0.37,89.81,0.63,89.81,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2013-10-29,2013,1,5,302,140.44,0.9,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2013-10-30,2013,1,5,303,140.17,0.9,5,Dry,24,4,2,2,20,52,0.37,88.17,0.63,88.17,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2013-10-31,2013,1,5,304,138.25,0.91,5,Dry,24,4,2,2,20,52,0.38,86.25,0.62,86.25,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2013-11-01,2013,2,5,305,137.98,0.91,5,Dry,23,4,2,2,19,50,0.36,87.98,0.64,87.98,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2013-11-02,2013,2,5,306,141.53,0.9,5,Dry,23,4,2,2,19,50,0.35,91.53,0.65,91.53,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.0661,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2013-11-03,2013,2,5,307,146.18,0.89,5,Dry,23,4,2,2,19,50,0.34,96.18,0.66,96.18,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2013-11-04,2013,2,5,308,146.45,0.88,5,Dry,23,4,2,2,19,50,0.34,96.45,0.66,96.45,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0838,0.00328,1,0.0727,0.156,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2013-11-05,2013,2,6,309,149.46,0.88,5,Dry,23,4,2,2,19,50,0.34,99.46,0.67,99.46,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0768,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2013-11-06,2013,2,6,310,152.47,0.87,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-07,2013,2,6,311,154.93,0.86,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-11-08,2013,2,6,312,157.39,0.85,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2013-11-09,2013,2,6,313,156.57,0.86,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000188,0.0882,0.00346,1,0.0864,0.175,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2013-11-10,2013,2,6,314,155.75,0.86,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2013-11-11,2013,2,6,315,153.84,0.86,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2013-11-12,2013,2,7,316,152.47,0.87,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-13,2013,2,7,317,152.2,0.87,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
2013-11-14,2013,2,7,318,151.38,0.87,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2013-11-15,2013,2,7,319,150.56,0.87,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00335,1,0.0783,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-11-16,2013,2,7,320,151.92,0.87,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-11-17,2013,2,7,321,153.29,0.87,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0868,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2013-11-18,2013,2,7,322,152.47,0.87,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-19,2013,2,8,323,154.93,0.86,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-11-20,2013,2,8,324,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2013-11-21,2013,2,8,325,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-11-22,2013,2,8,326,164.5,0.83,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-11-23,2013,2,8,327,166.42,0.82,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-24,2013,2,8,328,168.33,0.81,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-11-25,2013,2,8,329,170.79,0.81,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2013-11-26,2013,2,9,330,168.88,0.81,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2013-11-27,2013,2,9,331,167.51,0.82,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2013-11-28,2013,2,9,332,165.6,0.82,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0986,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-11-29,2013,2,9,333,163.68,0.83,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2013-11-30,2013,2,9,334,165.05,0.83,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2013-12-01,2013,3,9,335,168.06,0.82,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0897,0.18,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-12-02,2013,3,9,336,171.06,0.81,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00528,0.000207,0.092,0.0036,1,0.0938,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-12-03,2013,3,10,337,176.26,0.79,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-12-04,2013,3,10,338,178.17,0.78,5,Dry,26,4,3,2,24,59,0.33,119.2,0.67,119.2,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2013-12-05,2013,3,10,339,177.9,0.79,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
