date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-12-06,2013,3,10,340,177.63,0.79,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2013-12-07,2013,3,10,341,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2013-12-08,2013,3,10,342,184.74,0.76,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2013-12-09,2013,3,10,343,189.38,0.75,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-12-10,2013,3,11,344,192.94,0.74,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2013-12-11,2013,3,11,345,195.95,0.72,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-12-12,2013,3,11,346,198.95,0.71,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2013-12-13,2013,3,11,347,201.96,0.7,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.3,32.3,774
2013-12-14,2013,3,11,348,201.14,0.7,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2013-12-15,2013,3,11,349,203.06,0.7,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2013-12-16,2013,3,11,350,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2013-12-17,2013,3,12,351,209.62,0.68,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2013-12-18,2013,3,12,352,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2013-12-19,2013,3,12,353,215.63,0.66,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2013-12-20,2013,3,12,354,219.74,0.65,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2013-12-21,2013,3,12,355,221.65,0.65,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2013-12-22,2013,3,12,356,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2013-12-23,2013,3,12,357,223.29,0.64,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2013-12-24,2013,3,13,358,227.39,0.63,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2013-12-25,2013,3,13,359,231.49,0.62,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2013-12-26,2013,3,13,360,232.86,0.62,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2013-12-27,2013,3,13,361,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2013-12-28,2013,3,13,362,237.24,0.61,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2013-12-29,2013,3,13,363,243.52,0.59,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2013-12-30,2013,3,13,364,249.27,0.58,5,Dry,26,4,3,2,24,59,0.24,190.3,0.76,190.3,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-12-31,2013,3,14,365,257.2,0.57,5,Dry,26,4,3,2,24,59,0.23,198.2,0.77,198.2,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2014-01-01,2013,4,14,1,265.13,0.55,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2014-01-02,2013,4,14,2,273.6,0.54,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2014-01-03,2013,4,14,3,279.89,0.53,5,Dry,29,5,4,2,33,73,0.26,206.9,0.74,206.9,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-01-04,2013,4,14,4,283.45,0.52,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2014-01-05,2013,4,14,5,288.64,0.52,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2014-01-06,2013,4,14,6,293.29,0.51,5,Dry,29,5,4,2,33,73,0.25,220.3,0.75,220.3,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2014-01-07,2013,4,15,7,300.13,0.5,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2014-01-08,2013,4,15,8,308.6,0.49,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2014-01-09,2013,4,15,9,314.89,0.48,5,Dry,29,5,4,2,33,73,0.23,241.9,0.77,241.9,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2014-01-10,2013,4,15,10,321.18,0.48,5,Dry,29,5,4,2,33,73,0.23,248.2,0.77,248.2,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2014-01-11,2013,4,15,11,328.56,0.47,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2014-01-12,2013,4,15,12,338.13,0.46,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0241,0.000969,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2014-01-13,2013,4,15,13,348.25,0.45,5,Dry,29,5,4,2,33,73,0.21,275.3,0.79,275.3,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2014-01-14,2013,4,16,14,357.27,0.44,5,Dry,29,5,4,2,33,73,0.2,284.3,0.8,284.3,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2014-01-15,2013,4,16,15,367.39,0.43,5,Dry,29,5,4,2,33,73,0.2,294.4,0.8,294.4,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.038,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2014-01-16,2013,4,16,16,378.06,0.41,5,Dry,29,5,4,2,33,73,0.19,305.1,0.81,305.1,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2014-01-17,2013,4,16,17,387.08,0.4,5,Dry,29,5,4,2,33,73,0.19,314.1,0.81,314.1,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00192,0.207,0.00839,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.4,1640
2014-01-18,2013,4,16,18,399.93,0.39,5,Dry,29,5,4,2,33,73,0.18,326.9,0.82,326.9,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2014-01-19,2013,4,16,19,413.88,0.38,5,Dry,29,5,4,2,33,73,0.18,340.9,0.82,340.9,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2014-01-20,2013,4,16,20,427.82,0.37,5,Dry,29,5,4,2,33,73,0.17,354.8,0.83,354.8,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00983,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
2014-01-21,2013,4,17,21,437.94,0.36,5,Dry,29,5,4,2,33,73,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2014-01-22,2013,4,17,22,449.7,0.36,5,Dry,29,5,4,2,33,73,0.16,376.7,0.84,376.7,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2014-01-23,2013,4,17,23,463.1,0.35,5,Dry,29,5,4,2,33,73,0.16,390.1,0.84,390.1,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2014-01-24,2013,4,17,24,476.49,0.34,5,Dry,29,5,4,2,33,73,0.15,403.5,0.85,403.5,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2014-01-25,2013,4,17,25,490.99,0.33,5,Dry,29,5,4,2,33,73,0.15,418,0.85,418,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0963,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
2014-01-26,2013,4,17,26,507.12,0.31,5,Dry,29,5,4,2,33,73,0.14,434.1,0.86,434.1,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48,47.1,94.2,2260
2014-01-27,2013,4,17,27,522.7,0.3,5,Dry,29,5,4,2,33,73,0.14,449.7,0.86,449.7,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2014-01-28,2013,4,18,28,539.93,0.29,5,Dry,29,5,4,2,33,73,0.14,466.9,0.86,466.9,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2014-01-29,2013,4,18,29,557.7,0.28,5,Dry,29,5,4,2,33,73,0.13,484.7,0.87,484.7,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
2014-01-30,2013,4,18,30,576.57,0.27,5,Dry,29,5,4,2,33,73,0.13,503.6,0.87,503.6,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.137,0.00577,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,105,2530
2014-01-31,2013,4,18,31,595.44,0.26,5,Dry,29,5,4,2,33,73,0.12,522.4,0.88,522.4,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.00632,0.395,0.0167,3,0.178,0.573,0.0241,23.1,0.948,0.971,0.921,37.5,36.4,109,2620
2014-02-01,2013,5,18,32,615.95,0.25,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2014-02-02,2013,5,18,33,637.55,0.24,5,Dry,31,6,4,3,41,85,0.13,552.5,0.87,552.5,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2014-02-03,2013,5,18,34,658.6,0.24,5,Dry,31,6,4,3,41,85,0.13,573.6,0.87,573.6,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2014-02-04,2013,5,19,35,678.02,0.23,5,Dry,31,6,4,3,41,85,0.13,593,0.88,593,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2014-02-05,2013,5,19,36,696.34,0.22,5,Dry,31,6,4,3,41,85,0.12,611.3,0.88,611.3,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2014-02-06,2013,5,19,37,710.83,0.22,5,Dry,31,6,4,3,41,85,0.12,625.8,0.88,625.8,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.305,0.219,0.00942,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
2014-02-07,2013,5,19,38,722.59,0.21,5,Dry,31,6,4,3,41,85,0.12,637.6,0.88,637.6,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00978,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2014-02-08,2013,5,19,39,731.61,0.21,5,Dry,31,6,4,3,41,85,0.12,646.6,0.88,646.6,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.55,0.0237,3,0.233,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
2014-02-09,2013,5,19,40,739.54,0.21,5,Dry,31,6,4,3,41,85,0.12,654.5,0.89,654.5,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2014-02-10,2013,5,19,41,746.92,0.2,5,Dry,31,6,4,3,41,85,0.11,661.9,0.89,661.9,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.81,0.035,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2014-02-11,2013,5,20,42,754.31,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,649.3,0.86,649.3,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.235,0.0102,0.557,0.0241,3,0.235,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2014-02-12,2013,5,20,43,764.97,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,660,0.86,660,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.938,45.9,45,135,3240
2014-02-13,2013,5,20,44,773.14,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2014-02-14,2013,5,20,45,779.03,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,674,0.86,674,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.251,0.0109,0.588,0.0256,3,0.246,0.833,0.0363,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2014-02-15,2013,5,20,46,783.03,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,678,0.87,678,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.339,0.254,0.0111,0.592,0.0258,3,0.248,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2014-02-16,2013,5,20,47,787.28,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,682.3,0.87,682.3,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.598,0.026,3,0.25,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-17,2013,5,20,48,791.76,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,686.8,0.87,686.8,0,0,0,0,-4,4,36,6,5,0,58,734,990,967.1,22.9,0.344,0.26,0.0113,0.603,0.0263,3,0.252,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2014-02-18,2013,5,21,49,796.42,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,691.4,0.87,691.4,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.263,0.0115,0.609,0.0266,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3370
2014-02-19,2013,5,21,50,798.02,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,693,0.87,693,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,141,3370
2014-02-20,2013,5,21,51,799.63,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,694.6,0.87,694.6,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2014-02-21,2013,5,21,52,801.26,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,696.3,0.87,696.3,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.349,0.266,0.0116,0.615,0.0269,3,0.256,0.871,0.038,22,0.957,0.98,0.938,48,47,141,3390
2014-02-22,2013,5,21,53,799.63,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,694.6,0.87,694.6,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2014-02-23,2013,5,21,54,798.02,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,693,0.87,693,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,141,3370
2014-02-24,2013,5,21,55,793.29,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,688.3,0.87,688.3,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2014-02-25,2013,5,22,56,788.75,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,683.8,0.87,683.8,0,0,0,0,-4,4,36,6,5,0,58,731,990,967.1,22.9,0.342,0.258,0.0112,0.6,0.0261,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2014-02-26,2013,5,22,57,787.28,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,682.3,0.87,682.3,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.598,0.026,3,0.25,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-27,2013,5,22,58,785.84,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,680.8,0.87,680.8,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2014-02-28,2013,5,22,59,784.42,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,679.4,0.87,679.4,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2014-03-01,2013,6,22,60,780.33,0.19,4,Mod_Dry,41,8,7,6,67,129,0.17,651.3,0.83,651.3,0,0,0,0,-6,6,41,8,7,0,73,707,990,967,23,0.328,0.236,0.0103,0.565,0.0246,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-03-02,2013,6,22,61,779.03,0.19,4,Mod_Dry,41,8,7,6,67,129,0.17,650,0.83,650,0,0,0,0,-6,6,41,8,7,0,73,706,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.798,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2014-03-03,2013,6,22,62,780.33,0.19,4,Mod_Dry,41,8,7,6,67,129,0.17,651.3,0.83,651.3,0,0,0,0,-6,6,41,8,7,0,73,707,990,967,23,0.328,0.236,0.0103,0.565,0.0246,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-03-04,2013,6,23,63,781.67,0.19,4,Mod_Dry,41,8,7,6,67,129,0.17,652.7,0.83,652.7,0,0,0,0,-6,6,41,8,7,0,73,709,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-03-05,2013,6,23,64,783.03,0.19,4,Mod_Dry,41,8,7,6,67,129,0.17,654,0.83,654,0,0,0,0,-6,6,41,8,7,0,73,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2014-03-06,2013,6,23,65,787.28,0.19,4,Mod_Dry,41,8,7,6,67,129,0.16,658.3,0.84,658.3,0,0,0,0,-6,6,41,8,7,0,73,714,990,967,23,0.332,0.241,0.0105,0.573,0.025,3,0.239,0.812,0.0354,22.1,0.956,0.98,0.937,45.6,44.7,134,3220
2014-03-07,2013,6,23,66,791.76,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,662.8,0.84,662.8,0,0,0,0,-6,6,41,8,7,0,73,719,990,967.1,22.9,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2014-03-08,2013,6,23,67,799.63,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,670.6,0.84,670.6,0,0,0,0,-6,6,41,8,7,0,73,727,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0257,3,0.244,0.833,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2014-03-09,2013,6,23,68,814.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,685.9,0.84,685.9,0,0,0,0,-6,6,41,8,7,0,73,742,990,967.2,22.8,0.348,0.259,0.0113,0.607,0.0266,3,0.251,0.858,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2014-03-10,2013,6,23,69,831.32,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,702.3,0.84,702.3,0,0,0,0,-6,6,41,8,7,0,73,758,990,967.2,22.8,0.357,0.27,0.0119,0.628,0.0276,3,0.259,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2014-03-11,2013,6,24,70,848.7,0.16,5,Dry,36,8,6,4,53,107,0.13,741.7,0.87,741.7,0,0,0,0,-4,4,36,8,6,0,57,792,990,967.3,22.7,0.38,0.296,0.0131,0.676,0.0298,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2014-03-12,2013,6,24,71,871.08,0.15,5,Dry,36,8,6,4,53,107,0.12,764.1,0.88,764.1,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0137,0.709,0.0314,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2014-03-13,2013,6,24,72,894.55,0.15,5,Dry,36,8,6,4,53,107,0.12,787.5,0.88,787.5,0,0,0,0,-4,4,36,8,6,0,57,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.0329,4,0.208,0.95,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2014-03-14,2013,6,24,73,918.99,0.14,5,Dry,36,8,6,4,53,107,0.12,812,0.88,812,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2014-03-15,2013,6,24,74,944.31,0.14,5,Dry,36,8,6,4,53,107,0.11,837.3,0.89,837.3,0,0,0,0,-4,4,36,8,6,0,57,887,990,967.7,22.3,0.467,0.344,0.0154,0.811,0.0364,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
2014-03-16,2013,6,24,75,970.42,0.13,5,Dry,36,8,6,4,53,107,0.11,863.4,0.89,863.4,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2014-03-17,2013,6,24,76,997.28,0.13,5,Dry,36,8,6,4,53,107,0.11,890.3,0.89,890.3,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.516,0.37,0.0167,0.886,0.0401,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2014-03-18,2013,6,25,77,1024.8,0.12,5,Dry,36,8,6,4,53,107,0.1,917.8,0.9,917.8,0,0,0,0,-4,4,36,8,6,0,57,968,990,968,22,0.541,0.383,0.0174,0.924,0.042,4,0.252,1.18,0.0534,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2014-03-19,2013,6,25,78,1053,0.12,5,Dry,36,8,6,4,53,107,0.1,946,0.9,946,0,0,0,0,-4,4,36,8,6,0,57,996,990,968.1,21.9,0.567,0.397,0.0181,0.964,0.0439,4,0.262,1.23,0.0559,20.7,0.956,0.98,0.937,45.9,45,180,4320
2014-03-20,2013,6,25,79,1087.1,0.11,5,Dry,36,8,6,4,53,107,0.098,980.1,0.9,980.1,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.598,0.413,0.0189,1.01,0.0463,4,0.273,1.28,0.0589,20.5,0.956,0.98,0.937,47.2,46.2,185,4440
2014-03-21,2013,6,25,80,1122,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,993,0.89,993,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.624,0.42,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.937,47.5,46.5,186,4460
2014-03-22,2013,6,25,81,1163.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.5,0.0232,1.18,0.0549,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4580
2014-03-23,2013,6,25,82,1205.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.746,0.595,0.0277,1.34,0.0625,4,0.295,1.64,0.0763,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
2014-03-24,2013,6,25,83,1248.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-25,2013,6,26,84,1292.4,0.093,4,Mod_Dry,41,8,7,6,67,129,0.1,1163,0.9,1100,63,14,2,2,-4,49,55,10,9,2,116,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,50,48.2,193,4630
2014-03-26,2013,6,26,85,1343.2,0.088,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-27,2013,6,26,86,1394.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.092,1266,0.91,1100,166,38,5,5,-1,119,79,13,12,5,186,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-28,2013,6,26,87,1422.7,0.078,4,Mod_Dry,41,8,7,6,67,129,0.091,1294,0.91,1100,194,44,6,6,0,138,85,14,13,6,205,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-29,2013,6,26,88,1450.7,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1322,0.91,1100,222,50,7,7,1,157,91,15,14,7,224,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-03-30,2013,6,26,89,1479,0.07,4,Mod_Dry,41,8,7,6,67,129,0.087,1350,0.91,1100,250,57,8,8,2,175,98,16,15,8,242,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-03-31,2013,6,26,90,1501.2,0.066,4,Mod_Dry,41,8,7,6,67,129,0.086,1372,0.91,1100,272,59,8,8,2,195,100,16,15,8,262,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-04-01,2013,7,27,91,1523.5,0.063,4,Mod_Dry,45,11,10,10,72,148,0.097,1376,0.9,1100,276,55,7,8,-2,208,100,18,18,8,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-04-02,2013,7,27,92,1546,0.059,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-03,2013,7,27,93,1562.1,0.056,4,Mod_Dry,45,11,10,10,72,148,0.095,1414,0.91,1100,314,55,7,10,-1,243,100,18,20,9,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-04-04,2013,7,27,94,1578.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-04-05,2013,7,27,95,1588.1,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2014-04-06,2013,7,27,96,1591.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-04-07,2013,7,27,97,1594.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.093,1447,0.91,1100,347,55,7,11,0,274,100,18,21,10,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-04-08,2013,7,28,98,1591.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-04-09,2013,7,28,99,1588.1,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2014-04-10,2013,7,28,100,1584.8,0.052,4,Mod_Dry,45,11,10,10,72,148,0.093,1437,0.91,1100,337,55,7,10,0,265,100,18,20,10,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2014-04-11,2013,7,28,101,1575.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2014-04-12,2013,7,28,102,1565.3,0.055,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-04-13,2013,7,28,103,1555.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-04-14,2013,7,28,104,1546,0.059,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-15,2013,7,29,105,1536.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-04-16,2013,7,29,106,1526.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-04-17,2013,7,29,107,1517.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-04-18,2013,7,29,108,1507.5,0.065,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-04-19,2013,7,29,109,1498,0.067,4,Mod_Dry,45,11,10,10,72,148,0.099,1350,0.9,1100,250,55,7,8,-2,182,100,18,18,8,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-04-20,2013,7,29,110,1488.5,0.068,4,Mod_Dry,45,11,10,10,72,148,0.099,1341,0.9,1100,241,54,7,7,-3,176,99,18,17,7,248,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-04-21,2013,7,29,111,1479,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1331,0.9,1100,231,52,7,7,-3,168,97,18,17,7,240,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-04-22,2013,7,30,112,1469.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2014-04-23,2013,7,30,113,1460.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1312,0.9,1100,212,48,6,6,-4,156,93,17,16,6,228,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2014-04-24,2013,7,30,114,1450.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-25,2013,7,30,115,1441.4,0.075,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-04-26,2013,7,30,116,1432,0.077,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-04-27,2013,7,30,117,1422.7,0.078,4,Mod_Dry,45,11,10,10,72,148,0.1,1275,0.9,1100,175,40,5,5,-5,130,85,16,15,5,202,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-04-28,2013,7,30,118,1413.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-04-29,2013,7,31,119,1398,0.082,4,Mod_Dry,45,11,10,10,72,148,0.11,1250,0.89,1100,150,34,5,5,-5,111,79,16,15,5,183,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-04-30,2013,7,31,120,1376.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.11,1229,0.89,1100,129,29,4,4,-6,98,74,15,14,4,170,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2014-05-01,2013,8,31,121,1349.2,0.087,4,Mod_Dry,47,10,10,10,115,192,0.14,1157,0.86,1100,57,13,2,2,-8,48,60,12,12,2,163,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-05-02,2013,8,31,122,1322.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-03,2013,8,31,123,1295.4,0.092,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2014-05-04,2013,8,31,124,1263.1,0.095,4,Mod_Dry,47,10,10,10,115,192,0.15,1071,0.85,1071,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.754,0.583,0.0274,1.34,0.0629,4,0.294,1.63,0.0767,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2014-05-05,2013,8,31,125,1231.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2014-05-06,2013,8,32,126,1205.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.453,0.0211,1.12,0.0523,4,0.283,1.41,0.0655,20,0.955,0.98,0.936,47.6,46.6,187,4480
2014-05-07,2013,8,32,127,1180,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,988,0.84,988,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.633,0.417,0.0194,1.05,0.0488,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2014-05-08,2013,8,32,128,1155,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,963,0.83,963,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0588,20.3,0.955,0.98,0.936,45.9,45,180,4320
2014-05-09,2013,8,32,129,1130.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,938.2,0.83,938.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
2014-05-10,2013,8,32,130,1105.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,913.8,0.83,913.8,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2014-05-11,2013,8,32,131,1081.8,0.11,5,Dry,42,9,8,6,82,147,0.14,934.8,0.86,934.8,0,0,0,0,-6,6,42,9,8,0,88,994,990,968.2,21.8,0.565,0.391,0.0179,0.956,0.0438,4,0.258,1.21,0.0556,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2014-05-12,2013,8,32,132,1058.2,0.12,5,Dry,42,9,8,6,82,147,0.14,911.2,0.86,911.2,0,0,0,0,-6,6,42,9,8,0,88,970,990,968.1,21.9,0.543,0.38,0.0173,0.923,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2014-05-13,2013,8,33,133,1035,0.12,5,Dry,42,9,8,6,82,147,0.14,888,0.86,888,0,0,0,0,-6,6,42,9,8,0,88,947,990,968,22,0.522,0.369,0.0168,0.891,0.0405,4,0.242,1.13,0.0515,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2014-05-14,2013,8,33,134,1017.3,0.12,5,Dry,42,9,8,6,82,147,0.14,870.3,0.85,870.3,0,0,0,0,-6,6,42,9,8,0,88,929,990,968,22,0.506,0.36,0.0163,0.866,0.0393,4,0.236,1.1,0.05,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
2014-05-15,2013,8,33,135,999.76,0.13,5,Dry,42,9,8,6,82,147,0.15,852.8,0.85,852.8,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.49,0.352,0.0159,0.841,0.0381,4,0.23,1.07,0.0485,21,0.954,0.98,0.935,42,41.1,164,3950
2014-05-16,2013,8,33,136,982.54,0.13,5,Dry,42,9,8,6,82,147,0.15,835.5,0.85,835.5,0,0,0,0,-6,6,42,9,8,0,88,895,990,967.8,22.2,0.474,0.343,0.0155,0.817,0.0369,4,0.224,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2014-05-17,2013,8,33,137,965.62,0.13,5,Dry,42,9,8,6,82,147,0.15,818.6,0.85,818.6,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.458,0.335,0.0151,0.794,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2014-05-18,2013,8,33,138,949,0.14,5,Dry,42,9,8,6,82,147,0.15,802,0.84,802,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
2014-05-19,2013,8,33,139,932.7,0.14,5,Dry,42,9,8,6,82,147,0.16,785.7,0.84,785.7,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2014-05-20,2013,8,34,140,916.73,0.14,5,Dry,42,9,8,6,82,147,0.16,769.7,0.84,769.7,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2014-05-21,2013,8,34,141,901.13,0.15,5,Dry,42,9,8,6,82,147,0.16,754.1,0.84,754.1,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0313,3,0.281,0.984,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2014-05-22,2013,8,34,142,885.9,0.15,5,Dry,42,9,8,6,82,147,0.17,738.9,0.83,738.9,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.295,0.0131,0.68,0.0301,3,0.275,0.955,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2014-05-23,2013,8,34,143,871.08,0.15,5,Dry,42,9,8,6,82,147,0.17,724.1,0.83,724.1,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2014-05-24,2013,8,34,144,856.71,0.16,5,Dry,42,9,8,6,82,147,0.17,709.7,0.83,709.7,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0282,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2014-05-25,2013,8,34,145,842.81,0.16,5,Dry,42,9,8,6,82,147,0.17,695.8,0.83,695.8,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2014-05-26,2013,8,34,146,829.44,0.17,5,Dry,42,9,8,6,82,147,0.18,682.4,0.82,682.4,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2014-05-27,2013,8,35,147,816.67,0.17,5,Dry,42,9,8,6,82,147,0.18,669.7,0.82,669.7,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
2014-05-28,2013,8,35,148,804.57,0.18,5,Dry,42,9,8,6,82,147,0.18,657.6,0.82,657.6,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2014-05-29,2013,8,35,149,793.29,0.18,5,Dry,42,9,8,6,82,147,0.18,646.3,0.81,646.3,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0102,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2014-05-30,2013,8,35,150,783.03,0.19,5,Dry,42,9,8,6,82,147,0.19,636,0.81,636,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2014-05-31,2013,8,35,151,774.22,0.19,5,Dry,42,9,8,6,82,147,0.19,627.2,0.81,627.2,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2014-06-01,2013,9,35,152,766.34,0.2,5,Dry,39,9,7,5,59,119,0.15,647.3,0.84,647.3,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3180
2014-06-02,2013,9,35,153,754.03,0.2,5,Dry,39,9,7,5,59,119,0.16,635,0.84,635,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00976,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2014-06-03,2013,9,36,154,741.18,0.21,5,Dry,39,9,7,5,59,119,0.16,622.2,0.84,622.2,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.217,0.00936,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2014-06-04,2013,9,36,155,728.88,0.21,5,Dry,39,9,7,5,59,119,0.16,609.9,0.84,609.9,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.208,0.00899,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
2014-06-05,2013,9,36,156,717.67,0.21,5,Dry,39,9,7,5,59,119,0.17,598.7,0.83,598.7,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00865,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2014-06-06,2013,9,36,157,705.91,0.22,5,Dry,39,9,7,5,59,119,0.17,586.9,0.83,586.9,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2014-06-07,2013,9,36,158,694.15,0.22,5,Dry,39,9,7,5,59,119,0.17,575.1,0.83,575.1,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00794,0.47,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.6,39.6,119,2850
2014-06-08,2013,9,36,159,682.94,0.23,5,Dry,39,9,7,5,59,119,0.17,563.9,0.83,563.9,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.0076,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2014-06-09,2013,9,36,160,672.82,0.23,5,Dry,39,9,7,5,59,119,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2014-06-10,2013,9,37,161,662.16,0.23,5,Dry,39,9,7,5,59,119,0.18,543.2,0.82,543.2,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00699,0.43,0.0183,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2014-06-11,2013,9,37,162,651.49,0.24,5,Dry,39,9,7,5,59,119,0.18,532.5,0.82,532.5,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.157,0.00667,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2014-06-12,2013,9,37,163,640.83,0.24,5,Dry,39,9,7,5,59,119,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00636,0.404,0.0172,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2014-06-13,2013,9,37,164,630.71,0.25,5,Dry,39,9,7,5,59,119,0.19,511.7,0.81,511.7,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00606,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2014-06-14,2013,9,37,165,621.69,0.25,5,Dry,39,9,7,5,59,119,0.19,502.7,0.81,502.7,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2014-06-15,2013,9,37,166,612.12,0.26,5,Dry,39,9,7,5,59,119,0.19,493.1,0.81,493.1,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2014-06-16,2013,9,37,167,602.55,0.26,5,Dry,39,9,7,5,59,119,0.2,483.6,0.8,483.6,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-06-17,2013,9,38,168,592.98,0.26,5,Dry,39,9,7,5,59,119,0.2,474,0.8,474,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2014-06-18,2013,9,38,169,583.95,0.27,5,Dry,39,9,7,5,59,119,0.2,464.9,0.8,464.9,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2014-06-19,2013,9,38,170,576.02,0.27,5,Dry,39,9,7,5,59,119,0.21,457,0.79,457,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00482,0.332,0.014,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2014-06-20,2013,9,38,171,567.55,0.28,5,Dry,39,9,7,5,59,119,0.21,448.6,0.79,448.6,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.1,2310
2014-06-21,2013,9,38,172,559.07,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,398.1,0.71,398.1,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0869,0.00364,0.285,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.7,85.4,2050
2014-06-22,2013,9,38,173,550.6,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,389.6,0.71,389.6,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0829,0.00347,0.279,0.0116,2,0.205,0.484,0.0202,23.4,0.954,0.98,0.935,42.7,41.8,83.7,2010
2014-06-23,2013,9,38,174,542.67,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,381.7,0.7,381.7,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0791,0.0033,0.272,0.0114,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41,82.1,1970
2014-06-24,2013,9,39,175,534.74,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,373.7,0.7,373.7,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0754,0.00314,0.265,0.0111,2,0.195,0.46,0.0192,23.5,0.952,0.978,0.931,41,40.1,80.3,1930
2014-06-25,2013,9,39,176,527.9,0.3,4,Mod_Dry,45,10,9,9,88,161,0.3,366.9,0.69,366.9,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.0722,0.003,0.26,0.0108,2,0.19,0.45,0.0187,23.6,0.951,0.977,0.929,40.3,39.4,78.8,1890
2014-06-26,2013,9,39,177,520.52,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,359.5,0.69,359.5,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.0687,0.00286,0.254,0.0105,2,0.185,0.439,0.0182,23.6,0.95,0.975,0.926,39.5,38.6,77.1,1850
2014-06-27,2013,9,39,178,513.13,0.31,4,Mod_Dry,45,10,9,9,88,161,0.31,352.1,0.69,352.1,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.0652,0.00271,0.248,0.0103,2,0.18,0.428,0.0178,23.7,0.949,0.973,0.924,38.8,37.7,75.5,1810
2014-06-28,2013,9,39,179,505.75,0.31,4,Mod_Dry,45,10,9,9,88,161,0.32,344.8,0.68,344.8,0,0,0,0,-9,9,45,10,9,0,97,409,990,965.9,24.1,0.18,0.0617,0.00256,0.242,0.01,2,0.175,0.417,0.0173,23.7,0.948,0.972,0.921,38,36.9,73.8,1770
2014-06-29,2013,9,39,180,498.92,0.32,4,Mod_Dry,45,10,9,9,88,161,0.32,337.9,0.68,337.9,0,0,0,0,-9,9,45,10,9,0,97,402,990,965.8,24.2,0.177,0.0585,0.00242,0.236,0.00977,2,0.171,0.406,0.0168,23.7,0.947,0.97,0.918,37.3,36.1,72.3,1730
2014-06-30,2013,9,39,181,492.08,0.33,4,Mod_Dry,45,10,9,9,88,161,0.33,331.1,0.67,331.1,0,0,0,0,-9,9,45,10,9,0,97,395,990,965.8,24.2,0.175,0.0553,0.00229,0.23,0.00952,2,0.166,0.396,0.0164,23.8,0.946,0.97,0.917,36.5,35.4,70.9,1700
2014-07-01,2013,10,40,182,485.24,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,350.2,0.72,350.2,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.5,1810
2014-07-02,2013,10,40,183,478.41,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,343.4,0.72,343.4,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,37,73.9,1770
2014-07-03,2013,10,40,184,472.67,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,337.7,0.71,337.7,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.00241,0.234,0.00964,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2014-07-04,2013,10,40,185,466.38,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,331.4,0.71,331.4,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.3,1710
2014-07-05,2013,10,40,186,460.09,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,325.1,0.71,325.1,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00216,0.224,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,70,1680
2014-07-06,2013,10,40,187,453.8,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,318.8,0.7,318.8,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0495,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2014-07-07,2013,10,40,188,447.51,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,312.5,0.7,312.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0465,0.00191,0.213,0.00874,2,0.153,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.3,1620
2014-07-08,2013,10,41,189,441.77,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,306.8,0.69,306.8,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0438,0.00179,0.208,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.1,1590
2014-07-09,2013,10,41,190,436.02,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2014-07-10,2013,10,41,191,430.28,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,295.3,0.69,295.3,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0384,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.7,1530
