date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-07-11,2013,10,41,192,425.63,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,290.6,0.68,290.6,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0362,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.7,1500
2014-07-12,2013,10,41,193,420.44,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,285.4,0.68,285.4,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.6,1480
2014-07-13,2013,10,41,194,415.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00127,0.187,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.4,1450
2014-07-14,2013,10,41,195,410.05,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,275.1,0.67,275.1,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2014-07-15,2013,10,42,196,404.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,269.9,0.67,269.9,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0264,0.00107,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2014-07-16,2013,10,42,197,399.66,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,264.7,0.66,264.7,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000972,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2014-07-17,2013,10,42,198,395.01,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,260,0.66,260,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.000882,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2014-07-18,2013,10,42,199,390.36,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,255.4,0.65,255.4,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2014-07-19,2013,10,42,200,385.71,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000703,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.1,1300
2014-07-20,2013,10,42,201,381.06,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,246.1,0.65,246.1,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.4,26.5,53.1,1270
2014-07-21,2013,10,42,202,376.42,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2014-07-22,2013,10,43,203,372.86,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,237.9,0.64,237.9,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2014-07-23,2013,10,43,204,368.76,0.42,4,Mod_Dry,42,9,8,6,70,135,0.37,233.8,0.63,233.8,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2014-07-24,2013,10,43,205,364.66,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,229.7,0.63,229.7,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2014-07-25,2013,10,43,206,360.56,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,225.6,0.63,225.6,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2014-07-26,2013,10,43,207,356.45,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,221.4,0.62,221.4,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.135,0.0146,0.000587,0.149,0.00601,1,0.241,0.391,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-07-27,2013,10,43,208,352.35,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,217.3,0.62,217.3,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2014-07-28,2013,10,43,209,348.25,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,213.3,0.61,213.3,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2014-07-29,2013,10,44,210,344.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.39,209.7,0.61,209.7,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2014-07-30,2013,10,44,211,341.14,0.45,4,Mod_Dry,42,9,8,6,70,135,0.4,206.1,0.6,206.1,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1110
2014-07-31,2013,10,44,212,337.59,0.46,4,Mod_Dry,42,9,8,6,70,135,0.4,202.6,0.6,202.6,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2014-08-01,2013,11,44,213,334.03,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,219,0.66,219,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-08-02,2013,11,44,214,328.84,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-03,2013,11,44,215,324.19,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,209.2,0.65,209.2,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2014-08-04,2013,11,44,216,320.63,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2014-08-05,2013,11,45,217,316.53,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,201.5,0.64,201.5,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2014-08-06,2013,11,45,218,312.43,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2014-08-07,2013,11,45,219,308.33,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00535,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2014-08-08,2013,11,45,220,304.23,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,189.2,0.62,189.2,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2014-08-09,2013,11,45,221,300.67,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,185.7,0.62,185.7,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2014-08-10,2013,11,45,222,297.12,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
2014-08-11,2013,11,45,223,293.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2014-08-12,2013,11,46,224,290.01,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2014-08-13,2013,11,46,225,286.45,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,171.4,0.6,171.4,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2014-08-14,2013,11,46,226,283.99,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,169,0.59,169,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,910
2014-08-15,2013,11,46,227,280.99,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,166,0.59,166,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00986,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2014-08-16,2013,11,46,228,277.98,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163,0.59,163,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.5,36.5,875
2014-08-17,2013,11,46,229,274.97,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,160,0.58,160,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2014-08-18,2013,11,46,230,271.96,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,157,0.58,157,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
2014-08-19,2013,11,47,231,268.95,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00884,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2014-08-20,2013,11,47,232,265.95,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2014-08-21,2013,11,47,233,262.94,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,792
2014-08-22,2013,11,47,234,260.48,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,145.5,0.56,145.5,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2014-08-23,2013,11,47,235,258.02,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,143,0.55,143,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2014-08-24,2013,11,47,236,255.56,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,140.6,0.55,140.6,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2014-08-25,2013,11,47,237,253.1,0.57,4,Mod_Dry,39,7,5,4,60,115,0.45,138.1,0.55,138.1,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2014-08-26,2013,11,48,238,250.63,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,135.6,0.54,135.6,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00728,0.000288,0.109,0.0043,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2014-08-27,2013,11,48,239,248.17,0.58,4,Mod_Dry,39,7,5,4,60,115,0.46,133.2,0.54,133.2,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2014-08-28,2013,11,48,240,245.71,0.59,4,Mod_Dry,39,7,5,4,60,115,0.47,130.7,0.53,130.7,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0997,0.00686,0.000271,0.107,0.00421,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2014-08-29,2013,11,48,241,243.25,0.59,4,Mod_Dry,39,7,5,4,60,115,0.47,128.3,0.53,128.3,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2014-08-30,2013,11,48,242,240.79,0.6,4,Mod_Dry,39,7,5,4,60,115,0.48,125.8,0.52,125.8,0,0,0,0,-4,4,39,7,5,0,64,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00412,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,27.9,27.9,671
2014-08-31,2013,11,48,243,238.33,0.6,4,Mod_Dry,39,7,5,4,60,115,0.48,123.3,0.52,123.3,0,0,0,0,-4,4,39,7,5,0,64,174,990,964.6,25.4,0.0971,0.00623,0.000246,0.103,0.00407,1,0.109,0.212,0.00837,25.2,0.928,0.97,0.9,28.2,27.4,27.4,657
2014-09-01,2013,12,48,244,235.87,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000318,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-09-02,2013,12,49,245,231.77,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,140.8,0.61,140.8,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2014-09-03,2013,12,49,246,228.21,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2014-09-04,2013,12,49,247,224.66,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2014-09-05,2013,12,49,248,222.2,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-09-06,2013,12,49,249,219.19,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2014-09-07,2013,12,49,250,216.18,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.2,0.58,125.2,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-09-08,2013,12,49,251,213.17,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2014-09-09,2013,12,50,252,210.17,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,119.2,0.57,119.2,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2014-09-10,2013,12,50,253,207.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,116.2,0.56,116.2,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-09-11,2013,12,50,254,204.7,0.69,5,Dry,30,6,4,2,30,72,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.104,0.00405,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-09-12,2013,12,50,255,203.33,0.7,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-09-13,2013,12,50,256,200.32,0.71,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-09-14,2013,12,50,257,197.86,0.72,5,Dry,30,6,4,2,30,72,0.36,125.9,0.64,125.9,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2014-09-15,2013,12,50,258,195.4,0.73,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.209,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2014-09-16,2013,12,51,259,192.94,0.74,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0984,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
2014-09-17,2013,12,51,260,191.57,0.74,5,Dry,30,6,4,2,30,72,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0918,0.00591,0.000231,0.0978,0.00382,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-09-18,2013,12,51,261,189.66,0.75,5,Dry,30,6,4,2,30,72,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00575,0.000225,0.0969,0.00379,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2014-09-19,2013,12,51,262,187.74,0.75,5,Dry,30,6,4,2,30,72,0.38,115.7,0.62,115.7,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00559,0.000218,0.0961,0.00376,1,0.0987,0.195,0.00762,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2014-09-20,2013,12,51,263,185.83,0.76,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00543,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00749,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2014-09-21,2013,12,51,264,183.92,0.77,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0936,0.188,0.00735,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2014-09-22,2013,12,51,265,182,0.77,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2014-09-23,2013,12,52,266,180.09,0.78,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2014-09-24,2013,12,52,267,178.17,0.78,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.0036,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2014-09-25,2013,12,52,268,176.26,0.79,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2014-09-26,2013,12,52,269,174.35,0.8,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2014-09-27,2013,12,52,270,172.43,0.8,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2014-09-28,2013,12,52,271,171.06,0.81,5,Dry,30,6,4,2,30,72,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2014-09-29,2013,12,52,272,169.7,0.81,5,Dry,30,6,4,2,30,72,0.42,97.7,0.58,97.7,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2014-09-30,2013,12,53,273,168.33,0.81,5,Dry,30,6,4,2,30,72,0.43,96.33,0.57,96.33,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00394,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2014-10-01,2014,1,1,274,166.96,0.82,5,Dry,24,4,2,2,20,52,0.31,115,0.69,115,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0977,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-10-02,2014,1,1,275,165.6,0.82,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.00541,0.000212,0.0916,0.00359,1,0.0959,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2014-10-03,2014,1,1,276,164.23,0.83,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.094,0.185,0.00725,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2014-10-04,2014,1,1,277,165.05,0.83,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0951,0.186,0.0073,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-05,2014,1,1,278,165.87,0.82,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0917,0.00359,1,0.0962,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2014-10-06,2014,1,1,279,163.95,0.83,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00527,0.000206,0.0909,0.00356,1,0.0936,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2014-10-07,2014,1,1,280,162.59,0.84,5,Dry,24,4,2,2,20,52,0.32,110.6,0.68,110.6,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0918,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2014-10-08,2014,1,2,281,161.22,0.84,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-09,2014,1,2,282,159.85,0.84,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0881,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2014-10-10,2014,1,2,283,159.58,0.85,5,Dry,24,4,2,2,20,52,0.33,107.6,0.67,107.6,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2014-10-11,2014,1,2,284,158.76,0.85,5,Dry,24,4,2,2,20,52,0.33,106.8,0.67,106.8,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2014-10-12,2014,1,2,285,156.85,0.85,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2014-10-13,2014,1,2,286,155.48,0.86,5,Dry,24,4,2,2,20,52,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00455,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-10-14,2014,1,2,287,154.11,0.86,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2014-10-15,2014,1,3,288,154.93,0.86,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.0045,0.000176,0.0869,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2014-10-16,2014,1,3,289,155.2,0.86,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2014-10-17,2014,1,3,290,154.38,0.86,5,Dry,24,4,2,2,20,52,0.34,102.4,0.66,102.4,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00445,0.000175,0.0867,0.0034,1,0.0807,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2014-10-18,2014,1,3,291,152.47,0.87,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2014-10-19,2014,1,3,292,151.1,0.87,5,Dry,24,4,2,2,20,52,0.34,99.1,0.66,99.1,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00633,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2014-10-20,2014,1,3,293,149.74,0.88,5,Dry,24,4,2,2,20,52,0.35,97.74,0.65,97.74,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-10-21,2014,1,3,294,148.37,0.88,5,Dry,24,4,2,2,20,52,0.35,96.37,0.65,96.37,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2014-10-22,2014,1,4,295,147,0.88,5,Dry,24,4,2,2,20,52,0.35,95,0.65,95,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2014-10-23,2014,1,4,296,145.63,0.89,5,Dry,24,4,2,2,20,52,0.36,93.63,0.64,93.63,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2014-10-24,2014,1,4,297,144.27,0.89,5,Dry,24,4,2,2,20,52,0.36,92.27,0.64,92.27,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2014-10-25,2014,1,4,298,142.9,0.89,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2014-10-26,2014,1,4,299,142.63,0.9,5,Dry,24,4,2,2,20,52,0.36,90.63,0.64,90.63,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0816,0.0032,1,0.0649,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2014-10-27,2014,1,4,300,141.81,0.9,5,Dry,24,4,2,2,20,52,0.37,89.81,0.63,89.81,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2014-10-28,2014,1,4,301,139.89,0.9,5,Dry,24,4,2,2,20,52,0.37,87.89,0.63,87.89,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2014-10-29,2014,1,5,302,138.52,0.91,5,Dry,24,4,2,2,20,52,0.38,86.52,0.63,86.52,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2014-10-30,2014,1,5,303,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2014-10-31,2014,1,5,304,135.79,0.91,5,Dry,24,4,2,2,20,52,0.38,83.79,0.62,83.79,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000113,0.0786,0.00308,1,0.0556,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2014-11-01,2014,2,5,305,136.61,0.91,5,Dry,23,4,2,2,19,50,0.37,86.61,0.63,86.61,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00312,1,0.0594,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2014-11-02,2014,2,5,306,137.98,0.91,5,Dry,23,4,2,2,19,50,0.36,87.98,0.64,87.98,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0613,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2014-11-03,2014,2,5,307,140.44,0.9,5,Dry,23,4,2,2,19,50,0.36,90.44,0.64,90.44,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2014-11-04,2014,2,5,308,144.54,0.89,5,Dry,23,4,2,2,19,50,0.35,94.54,0.65,94.54,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2014-11-05,2014,2,6,309,145.91,0.89,5,Dry,23,4,2,2,19,50,0.34,95.91,0.66,95.91,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2014-11-06,2014,2,6,310,146.73,0.88,5,Dry,23,4,2,2,19,50,0.34,96.73,0.66,96.73,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2014-11-07,2014,2,6,311,147.55,0.88,5,Dry,23,4,2,2,19,50,0.34,97.55,0.66,97.55,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000159,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2014-11-08,2014,2,6,312,147.82,0.88,5,Dry,23,4,2,2,19,50,0.34,97.82,0.66,97.82,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0844,0.00331,1,0.0746,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2014-11-09,2014,2,6,313,151.92,0.87,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2014-11-10,2014,2,6,314,157.12,0.85,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-11-11,2014,2,6,315,157.94,0.85,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
2014-11-12,2014,2,7,316,159.85,0.84,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-11-13,2014,2,7,317,161.77,0.84,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2014-11-14,2014,2,7,318,161.49,0.84,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00718,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-11-15,2014,2,7,319,160.67,0.84,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-11-16,2014,2,7,320,159.85,0.84,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00509,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-11-17,2014,2,7,321,159.03,0.85,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2014-11-18,2014,2,7,322,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-11-19,2014,2,8,323,158.49,0.85,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2014-11-20,2014,2,8,324,157.12,0.85,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-11-21,2014,2,8,325,156.85,0.85,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2014-11-22,2014,2,8,326,157.67,0.85,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2014-11-23,2014,2,8,327,159.03,0.85,5,Dry,23,4,2,2,19,50,0.31,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2014-11-24,2014,2,8,328,160.95,0.84,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0923,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2014-11-25,2014,2,8,329,160.13,0.84,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2014-11-26,2014,2,9,330,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-11-27,2014,2,9,331,157.39,0.85,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2014-11-28,2014,2,9,332,157.12,0.85,5,Dry,23,4,2,2,19,50,0.32,107.1,0.68,107.1,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0884,0.00347,1,0.0871,0.176,0.00688,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-11-29,2014,2,9,333,158.49,0.85,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2014-11-30,2014,2,9,334,160.4,0.84,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2014-12-01,2014,3,9,335,160.13,0.84,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2014-12-02,2014,3,9,336,161.49,0.84,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2014-12-03,2014,3,10,337,165.6,0.82,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2014-12-04,2014,3,10,338,170.79,0.81,5,Dry,26,4,3,2,24,59,0.34,111.8,0.66,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000206,0.0919,0.0036,1,0.0934,0.185,0.00725,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2014-12-05,2014,3,10,339,173.25,0.8,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.093,0.00364,1,0.0967,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-12-06,2014,3,10,340,174.62,0.8,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-12-07,2014,3,10,341,178.72,0.78,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-12-08,2014,3,10,342,178.99,0.78,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2014-12-09,2014,3,10,343,177.08,0.79,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000226,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2014-12-10,2014,3,11,344,178.45,0.78,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2014-12-11,2014,3,11,345,179.81,0.78,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2014-12-12,2014,3,11,346,181.73,0.77,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2014-12-13,2014,3,11,347,182.55,0.77,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000245,0.097,0.0038,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-12-14,2014,3,11,348,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2014-12-15,2014,3,11,349,180.36,0.78,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2014-12-16,2014,3,11,350,184.46,0.76,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0915,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2014-12-17,2014,3,12,351,185.83,0.76,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-12-18,2014,3,12,352,187.2,0.75,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2014-12-19,2014,3,12,353,189.66,0.75,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-12-20,2014,3,12,354,192.67,0.74,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30.1,30.1,721
2014-12-21,2014,3,12,355,195.67,0.73,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2014-12-22,2014,3,12,356,195.4,0.73,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2014-12-23,2014,3,12,357,195.13,0.73,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2014-12-24,2014,3,13,358,198.13,0.72,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,752
2014-12-25,2014,3,13,359,200.05,0.71,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2014-12-26,2014,3,13,360,199.77,0.71,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2014-12-27,2014,3,13,361,199.5,0.71,5,Dry,26,4,3,2,24,59,0.3,140.5,0.7,140.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00769,0.000301,0.104,0.00408,1,0.132,0.237,0.00924,25.4,0.935,0.97,0.907,32.7,31.7,31.7,760
2014-12-28,2014,3,13,362,199.23,0.71,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2014-12-29,2014,3,13,363,196.22,0.72,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2014-12-30,2014,3,13,364,196.49,0.72,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2014-12-31,2014,3,14,365,200.05,0.71,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2015-01-01,2014,4,14,1,203.6,0.7,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-01-02,2014,4,14,2,204.97,0.69,5,Dry,29,5,4,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000272,0.102,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2015-01-03,2014,4,14,3,206.34,0.69,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2015-01-04,2014,4,14,4,209.89,0.68,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2015-01-05,2014,4,14,5,211.81,0.67,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00755,0.000296,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2015-01-06,2014,4,14,6,210.99,0.67,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2015-01-07,2014,4,15,7,212.35,0.67,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000298,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2015-01-08,2014,4,15,8,215.36,0.66,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2015-01-09,2014,4,15,9,218.37,0.65,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2015-01-10,2014,4,15,10,219.74,0.65,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000323,0.109,0.00428,1,0.141,0.25,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2015-01-11,2014,4,15,11,222.74,0.64,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00848,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
2015-01-12,2014,4,15,12,225.2,0.64,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000341,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2015-01-13,2014,4,15,13,227.67,0.63,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2015-01-14,2014,4,16,14,231.22,0.62,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2015-01-15,2014,4,16,15,234.77,0.61,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2015-01-16,2014,4,16,16,239.42,0.6,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2015-01-17,2014,4,16,17,245.17,0.59,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,937
2015-01-18,2014,4,16,18,251.45,0.58,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,974
2015-01-19,2014,4,16,19,257.2,0.57,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2015-01-20,2014,4,16,20,262.94,0.56,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2015-01-21,2014,4,17,21,269.23,0.55,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.7,44.7,1070
2015-01-22,2014,4,17,22,275.52,0.54,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-01-23,2014,4,17,23,281.81,0.53,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2015-01-24,2014,4,17,24,287,0.52,5,Dry,29,5,4,2,33,73,0.25,214,0.75,214,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-01-25,2014,4,17,25,290.56,0.51,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2015-01-26,2014,4,17,26,296.3,0.51,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2015-01-27,2014,4,17,27,304.23,0.5,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2015-01-28,2014,4,18,28,312.7,0.49,5,Dry,29,5,4,2,33,73,0.23,239.7,0.77,239.7,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2015-01-29,2014,4,18,29,321.18,0.48,5,Dry,29,5,4,2,33,73,0.23,248.2,0.77,248.2,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2015-01-30,2014,4,18,30,331.85,0.46,5,Dry,29,5,4,2,33,73,0.22,258.9,0.78,258.9,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000849,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2015-01-31,2014,4,18,31,344.15,0.45,5,Dry,29,5,4,2,33,73,0.21,271.1,0.79,271.1,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00108,0.172,0.0069,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2015-02-01,2014,5,18,32,357.55,0.44,5,Dry,31,6,4,3,41,85,0.24,272.6,0.76,272.6,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.00701,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2015-02-02,2014,5,18,33,370.95,0.42,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00747,2,0.136,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2015-02-03,2014,5,18,34,383.8,0.41,5,Dry,31,6,4,3,41,85,0.22,298.8,0.78,298.8,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2015-02-04,2014,5,19,35,396.1,0.4,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2015-02-05,2014,5,19,36,410.05,0.39,5,Dry,31,6,4,3,41,85,0.21,325.1,0.79,325.1,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2015-02-06,2014,5,19,37,421.26,0.38,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2015-02-07,2014,5,19,38,436.3,0.37,5,Dry,31,6,4,3,41,85,0.2,351.3,0.81,351.3,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
2015-02-08,2014,5,19,39,454.07,0.35,5,Dry,31,6,4,3,41,85,0.19,369.1,0.81,369.1,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.00301,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.931,41.2,40.3,80.5,1930
2015-02-09,2014,5,19,40,472.94,0.34,5,Dry,31,6,4,3,41,85,0.18,387.9,0.82,387.9,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
