date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-02-10,2014,5,19,41,488.52,0.33,5,Dry,31,6,4,3,41,85,0.17,403.5,0.83,403.5,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0895,0.0037,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2015-02-11,2014,5,20,42,503.56,0.32,5,Dry,31,6,4,3,41,85,0.17,418.6,0.83,418.6,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2015-02-12,2014,5,20,43,521.88,0.3,5,Dry,31,6,4,3,41,85,0.16,436.9,0.84,436.9,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2015-02-13,2014,5,20,44,538.56,0.29,5,Dry,31,6,4,3,41,85,0.16,453.6,0.84,453.6,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2015-02-14,2014,5,20,45,551.96,0.28,5,Dry,31,6,4,3,41,85,0.15,467,0.85,467,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2015-02-15,2014,5,20,46,569.19,0.27,5,Dry,31,6,4,3,41,85,0.15,484.2,0.85,484.2,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2015-02-16,2014,5,20,47,586.42,0.27,5,Dry,31,6,4,3,41,85,0.14,501.4,0.85,501.4,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2015-02-17,2014,5,20,48,603.1,0.26,5,Dry,31,6,4,3,41,85,0.14,518.1,0.86,518.1,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2015-02-18,2014,5,21,49,619.77,0.25,5,Dry,31,6,4,3,41,85,0.14,534.8,0.86,534.8,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2015-02-19,2014,5,21,50,633.17,0.25,5,Dry,31,6,4,3,41,85,0.13,548.2,0.87,548.2,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2015-02-20,2014,5,21,51,647.12,0.24,5,Dry,31,6,4,3,41,85,0.13,562.1,0.87,562.1,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00751,0.446,0.019,3,0.195,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2015-02-21,2014,5,21,52,661.06,0.23,5,Dry,31,6,4,3,41,85,0.13,576.1,0.87,576.1,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2015-02-22,2014,5,21,53,676.1,0.23,5,Dry,31,6,4,3,41,85,0.13,591.1,0.87,591.1,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.482,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2015-02-23,2014,5,21,54,688.95,0.22,5,Dry,31,6,4,3,41,85,0.12,604,0.88,604,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00876,0.497,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2015-02-24,2014,5,21,55,700.17,0.22,5,Dry,31,6,4,3,41,85,0.12,615.2,0.88,615.2,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.0219,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2015-02-25,2014,5,22,56,710.28,0.22,5,Dry,31,6,4,3,41,85,0.12,625.3,0.88,625.3,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.0094,0.524,0.0225,3,0.224,0.748,0.0321,22.5,0.955,0.98,0.936,44,43.1,129,3100
2015-02-26,2014,5,22,57,717.67,0.21,5,Dry,31,6,4,3,41,85,0.12,632.7,0.88,632.7,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00963,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2015-02-27,2014,5,22,58,723.95,0.21,5,Dry,31,6,4,3,41,85,0.12,639,0.88,639,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2015-02-28,2014,5,22,59,730.24,0.21,5,Dry,31,6,4,3,41,85,0.12,645.2,0.88,645.2,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2015-03-01,2014,6,22,60,735.44,0.21,5,Dry,36,8,6,4,53,107,0.14,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2015-03-02,2014,6,22,61,741.73,0.21,5,Dry,36,8,6,4,53,107,0.14,634.7,0.86,634.7,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00973,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2015-03-03,2014,6,22,62,746.38,0.2,5,Dry,36,8,6,4,53,107,0.14,639.4,0.86,639.4,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2015-03-04,2014,6,23,63,751.57,0.2,5,Dry,36,8,6,4,53,107,0.14,644.6,0.86,644.6,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2015-03-05,2014,6,23,64,755.13,0.2,5,Dry,36,8,6,4,53,107,0.14,648.1,0.86,648.1,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2015-03-06,2014,6,23,65,757.04,0.2,5,Dry,36,8,6,4,53,107,0.14,650,0.86,650,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
2015-03-07,2014,6,23,66,758.95,0.2,5,Dry,36,8,6,4,53,107,0.14,652,0.86,652,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.325,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2015-03-08,2014,6,23,67,761.96,0.2,5,Dry,36,8,6,4,53,107,0.14,655,0.86,655,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0103,0.566,0.0245,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.7,134,3210
2015-03-09,2014,6,23,68,763.33,0.2,5,Dry,36,8,6,4,53,107,0.14,656.3,0.86,656.3,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2015-03-10,2014,6,23,69,765.79,0.2,5,Dry,36,8,6,4,53,107,0.14,658.8,0.86,658.8,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2015-03-11,2014,6,24,70,767.7,0.2,5,Dry,36,8,6,4,53,107,0.14,660.7,0.86,660.7,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2015-03-12,2014,6,24,71,767.43,0.2,5,Dry,36,8,6,4,53,107,0.14,660.4,0.86,660.4,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2015-03-13,2014,6,24,72,769.35,0.19,5,Dry,36,8,6,4,53,107,0.14,662.4,0.86,662.4,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.575,0.025,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2015-03-14,2014,6,24,73,770.17,0.19,5,Dry,36,8,6,4,53,107,0.14,663.2,0.86,663.2,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2015-03-15,2014,6,24,74,772.13,0.19,5,Dry,36,8,6,4,53,107,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2015-03-16,2014,6,24,75,775.36,0.19,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2015-03-17,2014,6,24,76,779.03,0.19,5,Dry,36,8,6,4,53,107,0.14,672,0.86,672,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2015-03-18,2014,6,25,77,785.84,0.19,5,Dry,36,8,6,4,53,107,0.14,678.8,0.86,678.8,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.254,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
2015-03-19,2014,6,25,78,793.29,0.18,5,Dry,36,8,6,4,53,107,0.14,686.3,0.86,686.3,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2015-03-20,2014,6,25,79,804.57,0.18,5,Dry,36,8,6,4,53,107,0.13,697.6,0.87,697.6,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.875,0.0382,22,0.957,0.98,0.938,48,47.1,141,3390
2015-03-21,2014,6,25,80,816.67,0.17,5,Dry,36,8,6,4,53,107,0.13,709.7,0.87,709.7,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2015-03-22,2014,6,25,81,829.44,0.17,5,Dry,36,8,6,4,53,107,0.13,722.4,0.87,722.4,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.284,0.0124,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2015-03-23,2014,6,25,82,842.81,0.16,5,Dry,36,8,6,4,53,107,0.13,735.8,0.87,735.8,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.293,0.0129,0.667,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2015-03-24,2014,6,25,83,860.77,0.16,5,Dry,36,8,6,4,53,107,0.12,753.8,0.88,753.8,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2015-03-25,2014,6,26,84,879.5,0.15,5,Dry,36,8,6,4,53,107,0.12,772.5,0.88,772.5,0,0,0,0,-4,4,36,8,6,0,57,823,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2015-03-26,2014,6,26,85,894.55,0.15,5,Dry,36,8,6,4,53,107,0.12,787.5,0.88,787.5,0,0,0,0,-4,4,36,8,6,0,57,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.0329,4,0.208,0.95,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2015-03-27,2014,6,26,86,905.55,0.14,5,Dry,36,8,6,4,53,107,0.12,798.5,0.88,798.5,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.432,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2015-03-28,2014,6,26,87,912.24,0.14,5,Dry,36,8,6,4,53,107,0.12,805.2,0.88,805.2,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.438,0.329,0.0146,0.767,0.0341,4,0.214,0.981,0.0437,21.5,0.954,0.977,0.932,40.4,39.5,158,3790
2015-03-29,2014,6,26,88,918.99,0.14,5,Dry,36,8,6,4,53,107,0.12,812,0.88,812,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2015-03-30,2014,6,26,89,921.26,0.14,5,Dry,36,8,6,4,53,107,0.12,814.3,0.88,814.3,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0348,4,0.217,0.997,0.0445,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2015-03-31,2014,6,26,90,918.99,0.14,5,Dry,36,8,6,4,53,107,0.12,812,0.88,812,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.776,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2015-04-01,2014,7,27,91,916.73,0.14,5,Dry,40,10,8,5,62,125,0.14,791.7,0.86,791.7,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.755,0.0337,4,0.21,0.965,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2015-04-02,2014,7,27,92,914.48,0.14,5,Dry,40,10,8,5,62,125,0.14,789.5,0.86,789.5,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.431,0.321,0.0143,0.752,0.0335,4,0.209,0.961,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,155,3710
2015-04-03,2014,7,27,93,912.24,0.14,5,Dry,40,10,8,5,62,125,0.14,787.2,0.86,787.2,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.429,0.32,0.0143,0.749,0.0333,4,0.208,0.957,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2015-04-04,2014,7,27,94,910,0.14,5,Dry,40,10,8,5,62,125,0.14,785,0.86,785,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.427,0.319,0.0142,0.746,0.0332,4,0.207,0.953,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2015-04-05,2014,7,27,95,903.33,0.15,5,Dry,40,10,8,5,62,125,0.14,778.3,0.86,778.3,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.421,0.316,0.014,0.736,0.0327,3,0.288,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2015-04-06,2014,7,27,96,892.38,0.15,5,Dry,40,10,8,5,62,125,0.14,767.4,0.86,767.4,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.411,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2015-04-07,2014,7,27,97,881.63,0.15,5,Dry,40,10,8,5,62,125,0.14,756.6,0.86,756.6,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2015-04-08,2014,7,28,98,871.08,0.15,5,Dry,40,10,8,5,62,125,0.14,746.1,0.86,746.1,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.969,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2015-04-09,2014,7,28,99,860.77,0.16,5,Dry,40,10,8,5,62,125,0.14,735.8,0.85,735.8,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.292,0.0129,0.674,0.0298,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
2015-04-10,2014,7,28,100,850.69,0.16,5,Dry,40,10,8,5,62,125,0.15,725.7,0.85,725.7,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-11,2014,7,28,101,844.76,0.16,5,Dry,40,10,8,5,62,125,0.15,719.8,0.85,719.8,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.65,0.0286,3,0.266,0.917,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
2015-04-12,2014,7,28,102,838.93,0.16,5,Dry,40,10,8,5,62,125,0.15,713.9,0.85,713.9,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2015-04-13,2014,7,28,103,837.01,0.17,5,Dry,40,10,8,5,62,125,0.15,712,0.85,712,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2015-04-14,2014,7,28,104,835.1,0.17,5,Dry,40,10,8,5,62,125,0.15,710.1,0.85,710.1,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2015-04-15,2014,7,29,105,837.01,0.17,5,Dry,40,10,8,5,62,125,0.15,712,0.85,712,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2015-04-16,2014,7,29,106,835.1,0.17,5,Dry,40,10,8,5,62,125,0.15,710.1,0.85,710.1,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2015-04-17,2014,7,29,107,837.01,0.17,5,Dry,40,10,8,5,62,125,0.15,712,0.85,712,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2015-04-18,2014,7,29,108,838.93,0.16,5,Dry,40,10,8,5,62,125,0.15,713.9,0.85,713.9,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2015-04-19,2014,7,29,109,844.76,0.16,5,Dry,40,10,8,5,62,125,0.15,719.8,0.85,719.8,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.65,0.0286,3,0.266,0.917,0.0403,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
2015-04-20,2014,7,29,110,846.73,0.16,5,Dry,40,10,8,5,62,125,0.15,721.7,0.85,721.7,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2015-04-21,2014,7,29,111,848.7,0.16,5,Dry,40,10,8,5,62,125,0.15,723.7,0.85,723.7,0,0,0,0,-5,5,40,10,8,0,67,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.923,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-04-22,2014,7,30,112,850.69,0.16,5,Dry,40,10,8,5,62,125,0.15,725.7,0.85,725.7,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-23,2014,7,30,113,852.68,0.16,5,Dry,40,10,8,5,62,125,0.15,727.7,0.85,727.7,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.374,0.287,0.0127,0.661,0.0291,3,0.27,0.931,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2015-04-24,2014,7,30,114,850.69,0.16,5,Dry,40,10,8,5,62,125,0.15,725.7,0.85,725.7,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.269,0.927,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2015-04-25,2014,7,30,115,848.7,0.16,5,Dry,40,10,8,5,62,125,0.15,723.7,0.85,723.7,0,0,0,0,-5,5,40,10,8,0,67,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.923,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2015-04-26,2014,7,30,116,846.73,0.16,5,Dry,40,10,8,5,62,125,0.15,721.7,0.85,721.7,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2015-04-27,2014,7,30,117,840.87,0.16,5,Dry,40,10,8,5,62,125,0.15,715.9,0.85,715.9,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.366,0.279,0.0123,0.646,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2015-04-28,2014,7,30,118,835.1,0.17,5,Dry,40,10,8,5,62,125,0.15,710.1,0.85,710.1,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2015-04-29,2014,7,31,119,829.44,0.17,5,Dry,40,10,8,5,62,125,0.15,704.4,0.85,704.4,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.272,0.0119,0.631,0.0277,3,0.259,0.891,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2015-04-30,2014,7,31,120,820.25,0.17,5,Dry,40,10,8,5,62,125,0.15,695.3,0.85,695.3,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.355,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2015-05-01,2014,8,31,121,811.39,0.17,5,Dry,42,9,8,6,82,147,0.18,664.4,0.82,664.4,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.338,0.245,0.0107,0.582,0.0255,3,0.241,0.824,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2015-05-02,2014,8,31,122,802.91,0.18,5,Dry,42,9,8,6,82,147,0.18,655.9,0.82,655.9,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3190
2015-05-03,2014,8,31,123,794.85,0.18,5,Dry,42,9,8,6,82,147,0.18,647.9,0.81,647.9,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2015-05-04,2014,8,31,124,787.28,0.19,5,Dry,42,9,8,6,82,147,0.19,640.3,0.81,640.3,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00997,0.553,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.5,130,3130
2015-05-05,2014,8,31,125,777.77,0.19,5,Dry,42,9,8,6,82,147,0.19,630.8,0.81,630.8,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.222,0.00967,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2015-05-06,2014,8,32,126,770.44,0.19,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-07,2014,8,32,127,757.59,0.2,5,Dry,42,9,8,6,82,147,0.19,610.6,0.81,610.6,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2015-05-08,2014,8,32,128,744.19,0.2,5,Dry,42,9,8,6,82,147,0.2,597.2,0.8,597.2,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00865,0.499,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2015-05-09,2014,8,32,129,730.24,0.21,5,Dry,42,9,8,6,82,147,0.2,583.2,0.8,583.2,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-10,2014,8,32,130,716.85,0.21,5,Dry,42,9,8,6,82,147,0.2,569.9,0.8,569.9,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2015-05-11,2014,8,32,131,703.45,0.22,5,Dry,42,9,8,6,82,147,0.21,556.5,0.79,556.5,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00742,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2015-05-12,2014,8,32,132,690.05,0.22,5,Dry,42,9,8,6,82,147,0.21,543,0.79,543,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00702,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2015-05-13,2014,8,33,133,677.74,0.23,5,Dry,42,9,8,6,82,147,0.22,530.7,0.78,530.7,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00665,0.417,0.0178,3,0.181,0.599,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2015-05-14,2014,8,33,134,664.89,0.23,5,Dry,42,9,8,6,82,147,0.22,517.9,0.78,517.9,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00627,0.401,0.0171,3,0.176,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2015-05-15,2014,8,33,135,652.04,0.24,5,Dry,42,9,8,6,82,147,0.23,505,0.78,505,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2015-05-16,2014,8,33,136,639.74,0.24,5,Dry,42,9,8,6,82,147,0.23,492.7,0.77,492.7,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
2015-05-17,2014,8,33,137,628.52,0.25,5,Dry,42,9,8,6,82,147,0.23,481.5,0.77,481.5,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.268,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2015-05-18,2014,8,33,138,616.77,0.25,5,Dry,42,9,8,6,82,147,0.24,469.8,0.76,469.8,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-05-19,2014,8,33,139,605.01,0.26,5,Dry,42,9,8,6,82,147,0.24,458,0.76,458,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2015-05-20,2014,8,34,140,594.89,0.26,5,Dry,42,9,8,6,82,147,0.25,447.9,0.75,447.9,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
2015-05-21,2014,8,34,141,584.23,0.27,5,Dry,42,9,8,6,82,147,0.25,437.2,0.75,437.2,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.4,2240
2015-05-22,2014,8,34,142,573.56,0.27,5,Dry,42,9,8,6,82,147,0.26,426.6,0.74,426.6,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.538,0.0226,23.3,0.957,0.98,0.937,46.6,45.7,91.3,2190
2015-05-23,2014,8,34,143,563.45,0.28,5,Dry,42,9,8,6,82,147,0.26,416.4,0.74,416.4,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0956,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
2015-05-24,2014,8,34,144,554.42,0.28,5,Dry,42,9,8,6,82,147,0.27,407.4,0.73,407.4,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0913,0.00382,0.291,0.0122,2,0.218,0.509,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.5,2100
2015-05-25,2014,8,34,145,544.85,0.29,5,Dry,42,9,8,6,82,147,0.27,397.9,0.73,397.9,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0868,0.00362,0.284,0.0118,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.6,2050
2015-05-26,2014,8,34,146,535.83,0.29,5,Dry,42,9,8,6,82,147,0.27,388.8,0.73,388.8,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0825,0.00344,0.276,0.0115,2,0.205,0.481,0.0201,23.5,0.953,0.98,0.934,42.7,41.9,83.8,2010
2015-05-27,2014,8,35,147,527.9,0.3,5,Dry,42,9,8,6,82,147,0.28,380.9,0.72,380.9,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.0788,0.00328,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2015-05-28,2014,8,35,148,519.42,0.31,5,Dry,42,9,8,6,82,147,0.28,372.4,0.72,372.4,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0748,0.00311,0.263,0.0109,2,0.194,0.456,0.019,23.6,0.951,0.978,0.931,41,40.1,80.2,1930
2015-05-29,2014,8,35,149,510.95,0.31,5,Dry,42,9,8,6,82,147,0.29,363.9,0.71,363.9,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0708,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
2015-05-30,2014,8,35,150,503.02,0.32,5,Dry,42,9,8,6,82,147,0.29,356,0.71,356,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.067,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.974,0.925,39.3,38.3,76.6,1840
2015-05-31,2014,8,35,151,496.18,0.32,5,Dry,42,9,8,6,82,147,0.3,349.2,0.7,349.2,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0638,0.00264,0.243,0.0101,2,0.178,0.422,0.0174,23.7,0.948,0.973,0.923,38.6,37.5,75,1800
2015-06-01,2014,9,35,152,488.8,0.33,5,Dry,39,9,7,5,59,119,0.24,369.8,0.76,369.8,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0735,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2015-06-02,2014,9,35,153,481.96,0.33,5,Dry,39,9,7,5,59,119,0.25,363,0.75,363,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2015-06-03,2014,9,36,154,476.22,0.34,5,Dry,39,9,7,5,59,119,0.25,357.2,0.75,357.2,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0676,0.00279,0.249,0.0102,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
2015-06-04,2014,9,36,155,469.93,0.34,5,Dry,39,9,7,5,59,119,0.25,350.9,0.75,350.9,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0646,0.00266,0.243,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2015-06-05,2014,9,36,156,463.64,0.35,5,Dry,39,9,7,5,59,119,0.26,344.6,0.74,344.6,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2015-06-06,2014,9,36,157,457.9,0.35,5,Dry,39,9,7,5,59,119,0.26,338.9,0.74,338.9,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00242,0.234,0.00959,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.1,1760
2015-06-07,2014,9,36,158,453.25,0.35,5,Dry,39,9,7,5,59,119,0.26,334.3,0.74,334.3,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0568,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36,72.1,1730
2015-06-08,2014,9,36,159,448.06,0.36,5,Dry,39,9,7,5,59,119,0.27,329.1,0.73,329.1,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0543,0.00223,0.225,0.00924,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2015-06-09,2014,9,36,160,442.86,0.36,5,Dry,39,9,7,5,59,119,0.27,323.9,0.73,323.9,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
2015-06-10,2014,9,37,161,437.67,0.36,5,Dry,39,9,7,5,59,119,0.27,318.7,0.73,318.7,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00888,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2015-06-11,2014,9,37,162,432.47,0.37,5,Dry,39,9,7,5,59,119,0.28,313.5,0.72,313.5,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.166,0.047,0.00192,0.213,0.00869,2,0.154,0.367,0.015,24.1,0.943,0.97,0.914,34.9,33.9,67.7,1630
2015-06-12,2014,9,37,163,427.27,0.37,5,Dry,39,9,7,5,59,119,0.28,308.3,0.72,308.3,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0445,0.00182,0.208,0.00851,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2015-06-13,2014,9,37,164,422.63,0.38,5,Dry,39,9,7,5,59,119,0.28,303.6,0.72,303.6,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00173,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2015-06-14,2014,9,37,165,417.98,0.38,5,Dry,39,9,7,5,59,119,0.28,299,0.71,299,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0401,0.00164,0.201,0.00818,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2015-06-15,2014,9,37,166,413.33,0.38,5,Dry,39,9,7,5,59,119,0.29,294.3,0.71,294.3,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0379,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
2015-06-16,2014,9,37,167,408.68,0.39,5,Dry,39,9,7,5,59,119,0.29,289.7,0.71,289.7,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
2015-06-17,2014,9,38,168,404.03,0.39,5,Dry,39,9,7,5,59,119,0.29,285,0.7,285,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2015-06-18,2014,9,38,169,399.38,0.39,5,Dry,39,9,7,5,59,119,0.3,280.4,0.7,280.4,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2015-06-19,2014,9,38,170,394.74,0.4,5,Dry,39,9,7,5,59,119,0.3,275.7,0.7,275.7,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00737,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.7,1430
2015-06-20,2014,9,38,171,390.09,0.4,5,Dry,39,9,7,5,59,119,0.3,271.1,0.69,271.1,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.027,0.00109,0.178,0.0072,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.7,1410
2015-06-21,2014,9,38,172,385.44,0.41,5,Dry,39,9,7,5,59,119,0.31,266.4,0.69,266.4,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0248,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2015-06-22,2014,9,38,173,381.88,0.41,5,Dry,39,9,7,5,59,119,0.31,262.9,0.69,262.9,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0231,0.000935,0.171,0.00692,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1370
2015-06-23,2014,9,38,174,377.78,0.41,5,Dry,39,9,7,5,59,119,0.32,258.8,0.69,258.8,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000856,0.167,0.00678,2,0.117,0.285,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2015-06-24,2014,9,39,175,373.68,0.42,5,Dry,39,9,7,5,59,119,0.32,254.7,0.68,254.7,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000777,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2015-06-25,2014,9,39,176,369.58,0.42,5,Dry,39,9,7,5,59,119,0.32,250.6,0.68,250.6,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0173,0.000698,0.161,0.00649,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2015-06-26,2014,9,39,177,365.48,0.43,5,Dry,39,9,7,5,59,119,0.33,246.5,0.67,246.5,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2015-06-27,2014,9,39,178,361.38,0.43,5,Dry,39,9,7,5,59,119,0.33,242.4,0.67,242.4,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2015-06-28,2014,9,39,179,357.27,0.44,5,Dry,39,9,7,5,59,119,0.33,238.3,0.67,238.3,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000645,0.155,0.00625,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2015-06-29,2014,9,39,180,353.17,0.44,5,Dry,39,9,7,5,59,119,0.34,234.2,0.66,234.2,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.00063,0.153,0.00617,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1210
2015-06-30,2014,9,39,181,349.07,0.44,5,Dry,39,9,7,5,59,119,0.34,230.1,0.66,230.1,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000616,0.151,0.00609,2,0.0978,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2015-07-01,2014,10,40,182,344.97,0.45,5,Dry,37,8,6,4,53,108,0.31,237,0.69,237,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00615,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.4,1230
2015-07-02,2014,10,40,183,340.87,0.45,5,Dry,37,8,6,4,53,108,0.32,232.9,0.68,232.9,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2015-07-03,2014,10,40,184,336.77,0.46,5,Dry,37,8,6,4,53,108,0.32,228.8,0.68,228.8,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2015-07-04,2014,10,40,185,332.67,0.46,5,Dry,37,8,6,4,53,108,0.33,224.7,0.68,224.7,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2015-07-05,2014,10,40,186,328.56,0.47,5,Dry,37,8,6,4,53,108,0.33,220.6,0.67,220.6,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2015-07-06,2014,10,40,187,325.01,0.47,5,Dry,37,8,6,4,53,108,0.33,217,0.67,217,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2015-07-07,2014,10,40,188,321.45,0.48,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2015-07-08,2014,10,41,189,317.9,0.48,5,Dry,37,8,6,4,53,108,0.34,209.9,0.66,209.9,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2015-07-09,2014,10,41,190,314.35,0.48,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2015-07-10,2014,10,41,191,310.79,0.49,5,Dry,37,8,6,4,53,108,0.35,202.8,0.65,202.8,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2015-07-11,2014,10,41,192,307.24,0.49,5,Dry,37,8,6,4,53,108,0.35,199.2,0.65,199.2,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
2015-07-12,2014,10,41,193,304.77,0.5,5,Dry,37,8,6,4,53,108,0.35,196.8,0.65,196.8,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2015-07-13,2014,10,41,194,301.77,0.5,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2015-07-14,2014,10,41,195,298.76,0.5,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2015-07-15,2014,10,42,196,295.75,0.51,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2015-07-16,2014,10,42,197,292.74,0.51,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2015-07-17,2014,10,42,198,289.74,0.52,5,Dry,37,8,6,4,53,108,0.37,181.7,0.63,181.7,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2015-07-18,2014,10,42,199,286.73,0.52,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2015-07-19,2014,10,42,200,283.72,0.52,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2015-07-20,2014,10,42,201,280.71,0.53,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2015-07-21,2014,10,42,202,277.7,0.53,5,Dry,37,8,6,4,53,108,0.39,169.7,0.61,169.7,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2015-07-22,2014,10,43,203,275.24,0.54,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00997,0.000395,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2015-07-23,2014,10,43,204,272.78,0.54,5,Dry,37,8,6,4,53,108,0.4,164.8,0.6,164.8,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2015-07-24,2014,10,43,205,270.32,0.54,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2015-07-25,2014,10,43,206,267.86,0.55,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2015-07-26,2014,10,43,207,265.4,0.55,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2015-07-27,2014,10,43,208,262.94,0.56,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2015-07-28,2014,10,43,209,260.48,0.56,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2015-07-29,2014,10,44,210,258.02,0.57,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2015-07-30,2014,10,44,211,255.56,0.57,5,Dry,37,8,6,4,53,108,0.42,147.6,0.58,147.6,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2015-07-31,2014,10,44,212,253.1,0.57,5,Dry,37,8,6,4,53,108,0.43,145.1,0.57,145.1,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2015-08-01,2014,11,44,213,250.63,0.58,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2015-08-02,2014,11,44,214,248.17,0.58,5,Dry,34,7,5,3,44,93,0.38,155.2,0.63,155.2,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,835
2015-08-03,2014,11,44,215,245.17,0.59,5,Dry,34,7,5,3,44,93,0.38,152.2,0.62,152.2,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,818
2015-08-04,2014,11,44,216,242.16,0.59,5,Dry,34,7,5,3,44,93,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00843,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,802
2015-08-05,2014,11,45,217,239.15,0.6,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00817,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2015-08-06,2014,11,45,218,236.14,0.61,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2015-08-07,2014,11,45,219,233.13,0.62,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2015-08-08,2014,11,45,220,230.13,0.62,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2015-08-09,2014,11,45,221,227.67,0.63,5,Dry,34,7,5,3,44,93,0.41,134.7,0.59,134.7,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2015-08-10,2014,11,45,222,225.2,0.64,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2015-08-11,2014,11,45,223,222.74,0.64,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00678,0.000266,0.104,0.0041,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2015-08-12,2014,11,46,224,220.28,0.65,5,Dry,34,7,5,3,44,93,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00657,0.000258,0.103,0.00405,1,0.114,0.218,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2015-08-13,2014,11,46,225,217.82,0.66,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2015-08-14,2014,11,46,226,215.36,0.66,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2015-08-15,2014,11,46,227,213.99,0.67,5,Dry,34,7,5,3,44,93,0.43,121,0.56,121,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00603,0.000236,0.101,0.00394,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2015-08-16,2014,11,46,228,212.08,0.67,5,Dry,34,7,5,3,44,93,0.44,119.1,0.56,119.1,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00587,0.00023,0.0997,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2015-08-17,2014,11,46,229,210.17,0.68,5,Dry,34,7,5,3,44,93,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000224,0.0988,0.00387,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2015-08-18,2014,11,46,230,208.25,0.68,5,Dry,34,7,5,3,44,93,0.45,115.3,0.55,115.3,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00555,0.000217,0.098,0.00384,1,0.0981,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-08-19,2014,11,47,231,206.34,0.69,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0972,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2015-08-20,2014,11,47,232,204.42,0.69,5,Dry,34,7,5,3,44,93,0.46,111.4,0.55,111.4,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00522,0.000204,0.0963,0.00377,1,0.0929,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2015-08-21,2014,11,47,233,202.51,0.7,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2015-08-22,2014,11,47,234,200.6,0.71,5,Dry,34,7,5,3,44,93,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.0049,0.000191,0.0946,0.0037,1,0.0878,0.182,0.00713,25.4,0,0,0,0,0,0,0
2015-08-23,2014,11,47,235,198.68,0.71,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00473,0.000185,0.0938,0.00366,1,0.0852,0.179,0.00699,25.4,0,0,0,0,0,0,0
2015-08-24,2014,11,47,236,196.77,0.72,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000179,0.093,0.00363,1,0.0826,0.176,0.00686,25.4,0,0,0,0,0,0,0
2015-08-25,2014,11,47,237,194.85,0.73,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00441,0.000172,0.0921,0.0036,1,0.08,0.172,0.00673,25.4,0,0,0,0,0,0,0
2015-08-26,2014,11,48,238,192.94,0.74,5,Dry,34,7,5,3,44,93,0.48,99.94,0.52,99.94,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00424,0.000166,0.0913,0.00357,1,0.0774,0.169,0.00659,25.4,0,0,0,0,0,0,0
2015-08-27,2014,11,48,239,191.57,0.74,5,Dry,34,7,5,3,44,93,0.48,98.57,0.52,98.57,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
2015-08-28,2014,11,48,240,190.2,0.74,5,Dry,34,7,5,3,44,93,0.49,97.2,0.51,97.2,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2015-08-29,2014,11,48,241,188.84,0.75,5,Dry,34,7,5,3,44,93,0.49,95.84,0.51,95.84,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000152,0.0895,0.0035,1,0.0719,0.161,0.00631,25.4,0,0,0,0,0,0,0
2015-08-30,2014,11,48,242,187.47,0.75,5,Dry,34,7,5,3,44,93,0.5,94.47,0.5,94.47,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00348,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2015-08-31,2014,11,48,243,186.1,0.76,5,Dry,34,7,5,3,44,93,0.5,93.1,0.5,93.1,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0682,0.156,0.00612,25.4,0,0,0,0,0,0,0
2015-09-01,2014,12,48,244,183.64,0.77,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.188,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2015-09-02,2014,12,49,245,180.09,0.78,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2015-09-03,2014,12,49,246,176.53,0.79,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00464,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2015-09-04,2014,12,49,247,174.07,0.8,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2015-09-05,2014,12,49,248,171.06,0.81,5,Dry,30,6,4,2,30,72,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2015-09-06,2014,12,49,249,168.06,0.82,5,Dry,30,6,4,2,30,72,0.43,96.06,0.57,96.06,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000153,0.0875,0.00343,1,0.0722,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2015-09-07,2014,12,49,250,165.6,0.82,5,Dry,30,6,4,2,30,72,0.43,93.6,0.56,93.6,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00338,1,0.0689,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2015-09-08,2014,12,49,251,163.13,0.83,5,Dry,30,6,4,2,30,72,0.44,91.13,0.56,91.13,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.0035,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2015-09-09,2014,12,50,252,160.67,0.84,5,Dry,30,6,4,2,30,72,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00329,0.000129,0.0842,0.0033,1,0.0622,0.146,0.00574,25.4,0.924,0.964,0.89,20.4,19.6,19.6,472
2015-09-10,2014,12,50,253,158.21,0.85,5,Dry,30,6,4,2,30,72,0.46,86.21,0.55,86.21,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2015-09-11,2014,12,50,254,155.75,0.86,5,Dry,30,6,4,2,30,72,0.46,83.75,0.54,83.75,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0556,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2015-09-12,2014,12,50,255,154.38,0.86,5,Dry,30,6,4,2,30,72,0.47,82.38,0.53,82.38,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2015-09-13,2014,12,50,256,152.47,0.87,5,Dry,30,6,4,2,30,72,0.47,80.47,0.53,80.47,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000102,0.0806,0.00316,1,0.0511,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2015-09-14,2014,12,50,257,150.56,0.87,5,Dry,30,6,4,2,30,72,0.48,78.56,0.52,78.56,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000952,0.0798,0.00313,1,0.0486,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.6,17.6,421
2015-09-15,2014,12,50,258,148.64,0.88,5,Dry,30,6,4,2,30,72,0.48,76.64,0.52,76.64,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000888,0.079,0.0031,1,0.046,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2015-09-16,2014,12,51,259,146.73,0.88,5,Dry,30,6,4,2,30,72,0.49,74.73,0.51,74.73,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000824,0.0781,0.00306,1,0.0434,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
