date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-09-17,2014,12,51,260,144.81,0.89,5,Dry,30,6,4,2,30,72,0.5,72.81,0.5,72.81,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00194,0.000076,0.0773,0.00303,1,0.0408,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.2,16.2,388
2015-09-18,2014,12,51,261,142.9,0.89,5,Dry,30,6,4,2,30,72,0.5,70.9,0.5,70.9,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000697,0.0764,0.003,1,0.0382,0.115,0.0045,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2015-09-19,2014,12,51,262,140.99,0.9,5,Dry,30,6,4,2,30,72,0.51,68.99,0.49,68.99,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000633,0.0756,0.00297,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,15,15,359
2015-09-20,2014,12,51,263,139.07,0.9,5,Dry,30,6,4,2,30,72,0.52,67.07,0.48,67.07,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000569,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2015-09-21,2014,12,51,264,137.7,0.91,5,Dry,30,6,4,2,30,72,0.52,65.7,0.48,65.7,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000523,0.0742,0.00291,1,0.0312,0.105,0.00413,25.4,0.889,0.96,0.854,14.6,14,14,335
2015-09-22,2014,12,51,265,136.34,0.91,5,Dry,30,6,4,2,30,72,0.53,64.34,0.47,64.34,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.0000478,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.846,14.1,13.6,13.6,326
2015-09-23,2014,12,52,266,134.97,0.91,5,Dry,30,6,4,2,30,72,0.53,62.97,0.47,62.97,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000432,0.073,0.00286,1,0.0275,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.2,13.2,316
2015-09-24,2014,12,52,267,133.6,0.91,5,Dry,30,6,4,2,30,72,0.54,61.6,0.46,61.6,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000986,0.0000387,0.0724,0.00284,1,0.0257,0.098,0.00384,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,132.24,0.92,5,Dry,30,6,4,2,30,72,0.54,60.24,0.46,60.24,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.00087,0.0000341,0.0718,0.00281,1,0.0238,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,130.87,0.92,5,Dry,30,6,4,2,30,72,0.55,58.87,0.45,58.87,0,0,0,0,-2,2,30,6,4,0,32,98.9,990,964.5,25.5,0.0708,0.000754,0.0000296,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,129.5,0.92,5,Dry,30,6,4,2,30,72,0.56,57.5,0.44,57.5,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000638,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,128.13,0.92,5,Dry,30,6,4,2,30,72,0.56,56.13,0.44,56.13,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000521,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,126.77,0.93,5,Dry,30,6,4,2,30,72,0.57,54.77,0.43,54.77,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,125.4,0.93,5,Dry,30,6,4,2,30,72,0.57,53.4,0.43,53.4,0,0,0,0,-2,2,30,6,4,0,32,93.4,990,964.5,25.5,0.0708,0.000289,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,125.13,0.93,5,Dry,24,4,2,2,20,52,0.42,73.13,0.58,73.13,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00197,0.0000771,0.0739,0.0029,1,0.0412,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2015-10-02,2015,1,1,275,124.31,0.93,5,Dry,24,4,2,2,20,52,0.42,72.31,0.58,72.31,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.0019,0.0000744,0.0735,0.00288,1,0.0401,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,384
2015-10-03,2015,1,1,276,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
2015-10-04,2015,1,1,277,124.31,0.93,5,Dry,24,4,2,2,20,52,0.42,72.31,0.58,72.31,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.0019,0.0000744,0.0735,0.00288,1,0.0401,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,384
2015-10-05,2015,1,1,278,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
2015-10-06,2015,1,1,279,123.21,0.93,5,Dry,24,4,2,2,20,52,0.42,71.21,0.58,71.21,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.0018,0.0000707,0.0731,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2015-10-07,2015,1,1,280,121.3,0.94,5,Dry,24,4,2,2,20,52,0.43,69.3,0.57,69.3,0,0,0,0,-2,2,24,4,2,0,22,99.3,990,964.5,25.5,0.0708,0.00164,0.0000643,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
2015-10-08,2015,1,2,281,119.93,0.94,5,Dry,24,4,2,2,20,52,0.43,67.93,0.57,67.93,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000598,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
2015-10-09,2015,1,2,282,118.56,0.94,5,Dry,24,4,2,2,20,52,0.44,66.56,0.56,66.56,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000552,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
2015-10-10,2015,1,2,283,117.2,0.94,5,Dry,24,4,2,2,20,52,0.44,65.2,0.56,65.2,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2015-10-11,2015,1,2,284,116.92,0.95,5,Dry,24,4,2,2,20,52,0.45,64.92,0.56,64.92,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000497,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2015-10-12,2015,1,2,285,116.1,0.95,5,Dry,24,4,2,2,20,52,0.45,64.1,0.55,64.1,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2015-10-13,2015,1,2,286,115.28,0.95,5,Dry,24,4,2,2,20,52,0.45,63.28,0.55,63.28,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2015-10-14,2015,1,2,287,114.46,0.95,5,Dry,24,4,2,2,20,52,0.45,62.46,0.55,62.46,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2015-10-15,2015,1,3,288,114.74,0.95,5,Dry,24,4,2,2,20,52,0.45,62.74,0.55,62.74,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2015-10-16,2015,1,3,289,115.01,0.95,5,Dry,24,4,2,2,20,52,0.45,63.01,0.55,63.01,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2015-10-17,2015,1,3,290,114.19,0.95,5,Dry,24,4,2,2,20,52,0.46,62.19,0.55,62.19,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2015-10-18,2015,1,3,291,113.37,0.95,5,Dry,24,4,2,2,20,52,0.46,61.37,0.54,61.37,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2015-10-19,2015,1,3,292,112.55,0.95,5,Dry,24,4,2,2,20,52,0.46,60.55,0.54,60.55,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000897,0.0000352,0.0717,0.00281,1,0.0242,0.096,0.00376,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,110.63,0.96,5,Dry,24,4,2,2,20,52,0.47,58.63,0.53,58.63,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,110.36,0.96,5,Dry,24,4,2,2,20,52,0.47,58.36,0.53,58.36,0,0,0,0,-2,2,24,4,2,0,22,88.4,990,964.5,25.5,0.0708,0.000711,0.0000279,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,109.54,0.96,5,Dry,24,4,2,2,20,52,0.47,57.54,0.53,57.54,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000641,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,108.72,0.96,5,Dry,24,4,2,2,20,52,0.48,56.72,0.52,56.72,0,0,0,0,-2,2,24,4,2,0,22,86.7,990,964.5,25.5,0.0708,0.000571,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,107.9,0.96,5,Dry,24,4,2,2,20,52,0.48,55.9,0.52,55.9,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000501,0.0000197,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,107.08,0.96,5,Dry,24,4,2,2,20,52,0.49,55.08,0.51,55.08,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000432,0.0000169,0.0713,0.00279,1,0.0169,0.0881,0.00346,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,106.26,0.96,5,Dry,24,4,2,2,20,52,0.49,54.26,0.51,54.26,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000362,0.0000142,0.0712,0.00279,1,0.0158,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,105.44,0.97,5,Dry,24,4,2,2,20,52,0.49,53.44,0.51,53.44,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000292,0.0000115,0.0711,0.00279,1,0.0146,0.0858,0.00336,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,104.62,0.97,5,Dry,24,4,2,2,20,52,0.5,52.62,0.5,52.62,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000223,0.00000873,0.071,0.00279,1,0.0135,0.0846,0.00332,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,103.8,0.97,5,Dry,24,4,2,2,20,52,0.5,51.8,0.5,51.8,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000153,0.000006,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,103.52,0.97,5,Dry,24,4,2,2,20,52,0.5,51.52,0.5,51.52,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000129,0.00000507,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,103.25,0.97,5,Dry,24,4,2,2,20,52,0.5,51.25,0.5,51.25,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000106,0.00000417,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,106.26,0.96,5,Dry,23,4,2,2,19,50,0.47,56.26,0.53,56.26,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000532,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2015-11-02,2015,2,5,306,110.36,0.96,5,Dry,23,4,2,2,19,50,0.45,60.36,0.55,60.36,0,0,0,0,-2,2,23,4,2,0,21,89.4,990,964.5,25.5,0.0708,0.000881,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
2015-11-03,2015,2,5,307,111.73,0.96,5,Dry,23,4,2,2,19,50,0.45,61.73,0.55,61.73,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000997,0.0000391,0.0718,0.00282,1,0.0258,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2015-11-04,2015,2,5,308,113.1,0.95,5,Dry,23,4,2,2,19,50,0.44,63.1,0.56,63.1,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000437,0.0719,0.00282,1,0.0277,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2015-11-05,2015,2,6,309,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
2015-11-06,2015,2,6,310,115.28,0.95,5,Dry,23,4,2,2,19,50,0.43,65.28,0.57,65.28,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2015-11-07,2015,2,6,311,115.56,0.95,5,Dry,23,4,2,2,19,50,0.43,65.56,0.57,65.56,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2015-11-08,2015,2,6,312,116.38,0.95,5,Dry,23,4,2,2,19,50,0.43,66.38,0.57,66.38,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
2015-11-09,2015,2,6,313,117.74,0.94,5,Dry,23,4,2,2,19,50,0.42,67.74,0.57,67.74,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.00151,0.0000591,0.0723,0.00284,1,0.0339,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2015-11-10,2015,2,6,314,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2015-11-11,2015,2,6,315,119.38,0.94,5,Dry,23,4,2,2,19,50,0.42,69.38,0.58,69.38,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0362,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2015-11-12,2015,2,7,316,121.85,0.93,5,Dry,23,4,2,2,19,50,0.41,71.85,0.59,71.85,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00186,0.0000728,0.073,0.00286,1,0.0395,0.112,0.00441,25.4,0.923,0.96,0.887,16.5,15.9,15.9,381
2015-11-13,2015,2,7,317,124.31,0.93,5,Dry,23,4,2,2,19,50,0.4,74.31,0.6,74.31,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.000081,0.0741,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2015-11-14,2015,2,7,318,124.58,0.93,5,Dry,23,4,2,2,19,50,0.4,74.58,0.6,74.58,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000819,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2015-11-15,2015,2,7,319,123.76,0.93,5,Dry,23,4,2,2,19,50,0.4,73.76,0.6,73.76,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.0000792,0.0738,0.00289,1,0.0421,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2015-11-16,2015,2,7,320,124.58,0.93,5,Dry,23,4,2,2,19,50,0.4,74.58,0.6,74.58,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000819,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2015-11-17,2015,2,7,321,128.13,0.92,5,Dry,23,4,2,2,19,50,0.39,78.13,0.61,78.13,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2015-11-18,2015,2,7,322,131.69,0.92,5,Dry,23,4,2,2,19,50,0.38,81.69,0.62,81.69,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2015-11-19,2015,2,8,323,134.7,0.91,5,Dry,23,4,2,2,19,50,0.37,84.7,0.63,84.7,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2015-11-20,2015,2,8,324,137.7,0.91,5,Dry,23,4,2,2,19,50,0.36,87.7,0.64,87.7,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2015-11-21,2015,2,8,325,140.17,0.9,5,Dry,23,4,2,2,19,50,0.36,90.17,0.64,90.17,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2015-11-22,2015,2,8,326,145.36,0.89,5,Dry,23,4,2,2,19,50,0.34,95.36,0.66,95.36,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00386,0.000151,0.0833,0.00327,1,0.0712,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2015-11-23,2015,2,8,327,148.92,0.88,5,Dry,23,4,2,2,19,50,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-11-24,2015,2,8,328,149.19,0.88,5,Dry,23,4,2,2,19,50,0.34,99.19,0.67,99.19,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2015-11-25,2015,2,8,329,148.92,0.88,5,Dry,23,4,2,2,19,50,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-11-26,2015,2,9,330,148.1,0.88,5,Dry,23,4,2,2,19,50,0.34,98.1,0.66,98.1,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2015-11-27,2015,2,9,331,146.18,0.89,5,Dry,23,4,2,2,19,50,0.34,96.18,0.66,96.18,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00612,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-11-28,2015,2,9,332,145.91,0.89,5,Dry,23,4,2,2,19,50,0.34,95.91,0.66,95.91,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2015-11-29,2015,2,9,333,145.09,0.89,5,Dry,23,4,2,2,19,50,0.34,95.09,0.66,95.09,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0832,0.00326,1,0.0709,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2015-11-30,2015,2,9,334,147,0.88,5,Dry,23,4,2,2,19,50,0.34,97,0.66,97,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.00329,1,0.0735,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2015-12-01,2015,3,9,335,148.92,0.88,5,Dry,26,4,3,2,24,59,0.4,89.92,0.6,89.92,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2015-12-02,2015,3,9,336,148.1,0.88,5,Dry,26,4,3,2,24,59,0.4,89.1,0.6,89.1,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00332,0.00013,0.0819,0.00321,1,0.0628,0.145,0.00568,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2015-12-03,2015,3,10,337,151.1,0.87,5,Dry,26,4,3,2,24,59,0.39,92.1,0.61,92.1,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0833,0.00326,1,0.0668,0.15,0.00589,25.4,0.919,0.965,0.887,21,20.3,20.3,488
2015-12-04,2015,3,10,338,156.3,0.86,5,Dry,26,4,3,2,24,59,0.38,97.3,0.62,97.3,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2015-12-05,2015,3,10,339,161.49,0.84,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2015-12-06,2015,3,10,340,163.95,0.83,5,Dry,26,4,3,2,24,59,0.36,105,0.64,105,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0842,0.173,0.00678,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2015-12-07,2015,3,10,341,165.32,0.83,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.086,0.176,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-12-08,2015,3,10,342,164.5,0.83,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2015-12-09,2015,3,10,343,166.42,0.82,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2015-12-10,2015,3,11,344,169.97,0.81,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2015-12-11,2015,3,11,345,172.98,0.8,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0928,0.00363,1,0.0964,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-12-12,2015,3,11,346,175.44,0.79,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00565,0.000221,0.0939,0.00368,1,0.0997,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-12-13,2015,3,11,347,176.81,0.79,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00576,0.000226,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2015-12-14,2015,3,11,348,174.89,0.8,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-12-15,2015,3,11,349,175.71,0.79,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,623
2015-12-16,2015,3,11,350,177.63,0.79,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2015-12-17,2015,3,12,351,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2015-12-18,2015,3,12,352,183.64,0.77,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2015-12-19,2015,3,12,353,187.74,0.75,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2015-12-20,2015,3,12,354,188.02,0.75,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2015-12-21,2015,3,12,355,185.01,0.76,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2015-12-22,2015,3,12,356,182.55,0.77,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000245,0.097,0.0038,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2015-12-23,2015,3,12,357,183.37,0.77,5,Dry,26,4,3,2,24,59,0.32,124.4,0.68,124.4,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2015-12-24,2015,3,13,358,187.47,0.75,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-12-25,2015,3,13,359,192.67,0.74,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00711,0.000278,0.101,0.00397,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30.1,30.1,721
2015-12-26,2015,3,13,360,194.03,0.73,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2015-12-27,2015,3,13,361,194.31,0.73,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2015-12-28,2015,3,13,362,198.41,0.71,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-12-29,2015,3,13,363,200.87,0.71,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2015-12-30,2015,3,13,364,201.69,0.7,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.0094,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2015-12-31,2015,3,14,365,199.77,0.71,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2016-01-01,2015,4,14,1,198.41,0.71,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2016-01-02,2015,4,14,2,199.23,0.71,5,Dry,29,5,4,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00648,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-01-03,2015,4,14,3,202.78,0.7,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-01-04,2015,4,14,4,209.07,0.68,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-01-05,2015,4,14,5,211.53,0.67,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0978,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-01-06,2015,4,14,6,212.35,0.67,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000298,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2016-01-07,2015,4,15,7,212.63,0.67,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000298,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2016-01-08,2015,4,15,8,216.18,0.66,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2016-01-09,2015,4,15,9,220.28,0.65,5,Dry,29,5,4,2,33,73,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00827,0.000325,0.109,0.00429,1,0.141,0.251,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2016-01-10,2015,4,15,10,222.2,0.64,5,Dry,29,5,4,2,33,73,0.33,149.2,0.67,149.2,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00843,0.000331,0.11,0.00432,1,0.144,0.254,0.00997,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2016-01-11,2015,4,15,11,226.85,0.63,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2016-01-12,2015,4,15,12,231.49,0.62,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-01-13,2015,4,15,13,233.95,0.61,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,870
2016-01-14,2015,4,16,14,239.15,0.6,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2016-01-15,2015,4,16,15,246.53,0.59,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2016-01-16,2015,4,16,16,253.37,0.57,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2016-01-17,2015,4,16,17,259.11,0.56,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2016-01-18,2015,4,16,18,265.4,0.55,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-01-19,2015,4,16,19,268.41,0.55,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2016-01-20,2015,4,16,20,271.42,0.54,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2016-01-21,2015,4,17,21,275.52,0.54,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2016-01-22,2015,4,17,22,279.62,0.53,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2016-01-23,2015,4,17,23,284.27,0.52,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-01-24,2015,4,17,24,287.82,0.52,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-01-25,2015,4,17,25,290.83,0.51,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-01-26,2015,4,17,26,293.29,0.51,5,Dry,29,5,4,2,33,73,0.25,220.3,0.75,220.3,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2016-01-27,2015,4,17,27,295.2,0.51,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-01-28,2015,4,18,28,298.21,0.5,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2016-01-29,2015,4,18,29,303.95,0.5,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2016-01-30,2015,4,18,30,309.7,0.49,5,Dry,29,5,4,2,33,73,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2016-01-31,2015,4,18,31,315.44,0.48,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2016-02-01,2015,5,18,32,321.73,0.47,5,Dry,31,6,4,3,41,85,0.26,236.7,0.74,236.7,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
2016-02-02,2015,5,18,33,327.47,0.47,5,Dry,31,6,4,3,41,85,0.26,242.5,0.74,242.5,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2016-02-03,2015,5,18,34,335.95,0.46,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.0007,0.156,0.00626,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
2016-02-04,2015,5,19,35,343.88,0.45,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2016-02-05,2015,5,19,36,353.45,0.44,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00104,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2016-02-06,2015,5,19,37,361.38,0.43,5,Dry,31,6,4,3,41,85,0.23,276.4,0.77,276.4,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0295,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2016-02-07,2015,5,19,38,368.76,0.42,5,Dry,31,6,4,3,41,85,0.23,283.8,0.77,283.8,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2016-02-08,2015,5,19,39,376.14,0.42,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2016-02-09,2015,5,19,40,381.88,0.41,5,Dry,31,6,4,3,41,85,0.22,296.9,0.78,296.9,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2016-02-10,2015,5,19,41,389.27,0.4,5,Dry,31,6,4,3,41,85,0.22,304.3,0.78,304.3,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2016-02-11,2015,5,20,42,395.01,0.4,5,Dry,31,6,4,3,41,85,0.21,310,0.79,310,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0453,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2016-02-12,2015,5,20,43,403.49,0.39,5,Dry,31,6,4,3,41,85,0.21,318.5,0.79,318.5,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2016-02-13,2015,5,20,44,414.7,0.38,5,Dry,31,6,4,3,41,85,0.2,329.7,0.8,329.7,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2016-02-14,2015,5,20,45,424.27,0.37,5,Dry,31,6,4,3,41,85,0.2,339.3,0.8,339.3,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00935,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2016-02-15,2015,5,20,46,434.93,0.37,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0642,0.00263,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2016-02-16,2015,5,20,47,447.24,0.36,5,Dry,31,6,4,3,41,85,0.19,362.2,0.81,362.2,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.07,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2016-02-17,2015,5,20,48,461.18,0.35,5,Dry,31,6,4,3,41,85,0.18,376.2,0.82,376.2,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2016-02-18,2015,5,21,49,472.39,0.34,5,Dry,31,6,4,3,41,85,0.18,387.4,0.82,387.4,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
2016-02-19,2015,5,21,50,483.06,0.33,5,Dry,31,6,4,3,41,85,0.18,398.1,0.82,398.1,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0869,0.00359,0.277,0.0114,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.2,43.4,86.7,2080
2016-02-20,2015,5,21,51,493.17,0.32,5,Dry,31,6,4,3,41,85,0.17,408.2,0.83,408.2,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0917,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2016-02-21,2015,5,21,52,506.02,0.31,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2016-02-22,2015,5,21,53,521.61,0.3,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2016-02-23,2015,5,21,54,537.2,0.29,5,Dry,31,6,4,3,41,85,0.16,452.2,0.84,452.2,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.112,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2016-02-24,2015,5,21,55,550.6,0.28,5,Dry,31,6,4,3,41,85,0.15,465.6,0.85,465.6,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2016-02-25,2015,5,22,56,563.99,0.28,5,Dry,31,6,4,3,41,85,0.15,479,0.85,479,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-02-26,2015,5,22,57,579.58,0.27,5,Dry,31,6,4,3,41,85,0.15,494.6,0.85,494.6,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
2016-02-27,2015,5,22,58,597.35,0.26,5,Dry,31,6,4,3,41,85,0.14,512.4,0.86,512.4,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2016-02-28,2015,5,22,59,615.13,0.25,5,Dry,31,6,4,3,41,85,0.14,530.1,0.86,530.1,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2016-02-29,2015,5,22,60,632.9,0.25,5,Dry,31,6,4,3,41,85,0.13,547.9,0.87,547.9,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2016-03-01,2015,6,22,61,652.31,0.24,5,Dry,36,8,6,4,53,107,0.16,545.3,0.84,545.3,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2720
2016-03-02,2015,6,22,62,671.73,0.23,5,Dry,36,8,6,4,53,107,0.16,564.7,0.84,564.7,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2016-03-03,2015,6,23,63,691.14,0.22,5,Dry,36,8,6,4,53,107,0.15,584.1,0.84,584.1,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00819,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
2016-03-04,2015,6,23,64,710.56,0.22,5,Dry,36,8,6,4,53,107,0.15,603.6,0.85,603.6,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2016-03-05,2015,6,23,65,729.97,0.21,5,Dry,36,8,6,4,53,107,0.15,623,0.85,623,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2016-03-06,2015,6,23,66,747.2,0.2,5,Dry,36,8,6,4,53,107,0.14,640.2,0.86,640.2,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2016-03-07,2015,6,23,67,763.88,0.2,5,Dry,36,8,6,4,53,107,0.14,656.9,0.86,656.9,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2016-03-08,2015,6,23,68,775.36,0.19,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2016-03-09,2015,6,23,69,784.42,0.19,5,Dry,36,8,6,4,53,107,0.14,677.4,0.86,677.4,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.254,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2016-03-10,2015,6,24,70,798.02,0.18,5,Dry,36,8,6,4,53,107,0.13,691,0.87,691,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.61,0.0266,3,0.253,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
2016-03-11,2015,6,24,71,809.67,0.18,5,Dry,36,8,6,4,53,107,0.13,702.7,0.87,702.7,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2016-03-12,2015,6,24,72,822.06,0.17,5,Dry,36,8,6,4,53,107,0.13,715.1,0.87,715.1,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.279,0.0122,0.64,0.0281,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2016-03-13,2015,6,24,73,835.1,0.17,5,Dry,36,8,6,4,53,107,0.13,728.1,0.87,728.1,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2016-03-14,2015,6,24,74,848.7,0.16,5,Dry,36,8,6,4,53,107,0.13,741.7,0.87,741.7,0,0,0,0,-4,4,36,8,6,0,57,792,990,967.3,22.7,0.38,0.296,0.0131,0.676,0.0298,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2016-03-15,2015,6,24,75,866.93,0.16,5,Dry,36,8,6,4,53,107,0.12,759.9,0.88,759.9,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.396,0.307,0.0136,0.703,0.0311,3,0.283,0.986,0.0436,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2016-03-16,2015,6,24,76,885.9,0.15,5,Dry,36,8,6,4,53,107,0.12,778.9,0.88,778.9,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.205,0.935,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2016-03-17,2015,6,25,77,910,0.14,5,Dry,36,8,6,4,53,107,0.12,803,0.88,803,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.436,0.328,0.0146,0.763,0.034,4,0.214,0.977,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2016-03-18,2015,6,25,78,939.64,0.14,5,Dry,36,8,6,4,53,107,0.11,832.6,0.89,832.6,0,0,0,0,-4,4,36,8,6,0,57,883,990,967.7,22.3,0.463,0.342,0.0153,0.805,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.7,163,3900
2016-03-19,2015,6,25,79,970.42,0.13,5,Dry,36,8,6,4,53,107,0.11,863.4,0.89,863.4,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.491,0.357,0.0161,0.848,0.0382,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2016-03-20,2015,6,25,80,1002.2,0.13,5,Dry,36,8,6,4,53,107,0.11,895.2,0.89,895.2,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.955,0.98,0.936,43.9,43.1,172,4130
2016-03-21,2015,6,25,81,1040.1,0.12,5,Dry,36,8,6,4,53,107,0.1,933.1,0.9,933.1,0,0,0,0,-4,4,36,8,6,0,57,983,990,968,22,0.555,0.391,0.0178,0.946,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2016-03-22,2015,6,25,82,1079.2,0.11,5,Dry,36,8,6,4,53,107,0.099,972.2,0.9,972.2,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.591,0.41,0.0187,1,0.0458,4,0.271,1.27,0.0582,20.6,0.956,0.98,0.937,46.9,45.9,184,4410
2016-03-23,2015,6,25,83,1119.3,0.11,5,Dry,36,8,6,4,53,107,0.096,1012,0.9,1012,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.643,0.451,0.0207,1.09,0.0504,4,0.282,1.38,0.0634,20.3,0.956,0.98,0.936,48.3,47.3,189,4540
2016-03-24,2015,6,26,84,1155,0.11,5,Dry,36,8,6,4,53,107,0.093,1048,0.91,1048,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.695,0.531,0.0246,1.23,0.0567,4,0.29,1.52,0.0701,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2016-03-25,2015,6,26,85,1191.3,0.1,5,Dry,36,8,6,4,53,107,0.09,1084,0.91,1084,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.749,0.613,0.0285,1.36,0.0633,4,0.297,1.66,0.0771,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2016-03-26,2015,6,26,86,1228.3,0.098,5,Dry,36,8,6,4,53,107,0.087,1121,0.91,1100,21,5,1,1,-3,17,41,9,7,1,70,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2016-03-27,2015,6,26,87,1260.2,0.095,5,Dry,36,8,6,4,53,107,0.085,1153,0.92,1100,53,12,2,2,-2,39,48,10,8,2,92,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2016-03-28,2015,6,26,88,1286.5,0.093,5,Dry,36,8,6,4,53,107,0.083,1180,0.92,1100,80,18,2,2,-2,60,54,10,8,2,113,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-03-29,2015,6,26,89,1307.3,0.091,5,Dry,36,8,6,4,53,107,0.082,1200,0.92,1100,100,23,3,3,-1,72,59,11,9,3,125,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-30,2015,6,26,90,1322.2,0.09,5,Dry,36,8,6,4,53,107,0.081,1215,0.92,1100,115,26,3,4,-1,83,62,11,10,3,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-31,2015,6,27,91,1331.2,0.089,5,Dry,36,8,6,4,53,107,0.08,1224,0.92,1100,124,28,4,4,0,88,64,12,10,4,141,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-01,2015,7,27,92,1334.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-04-02,2015,7,27,93,1337.2,0.088,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-04-03,2015,7,27,94,1334.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1186,0.89,1100,86,19,3,3,-7,68,64,14,13,3,140,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-04-04,2015,7,27,95,1331.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-05,2015,7,27,96,1328.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-06,2015,7,27,97,1331.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-07,2015,7,28,98,1328.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-08,2015,7,28,99,1325.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-04-09,2015,7,28,100,1322.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-10,2015,7,28,101,1319.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.11,1171,0.89,1100,71,16,2,2,-8,59,61,13,12,2,131,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-11,2015,7,28,102,1316.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1168,0.89,1100,68,15,2,2,-8,57,60,13,12,2,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-12,2015,7,28,103,1313.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-13,2015,7,28,104,1310.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-04-14,2015,7,29,105,1313.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-15,2015,7,29,106,1310.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-04-16,2015,7,29,107,1301.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2016-04-17,2015,7,29,108,1292.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-04-18,2015,7,29,109,1283.6,0.093,4,Mod_Dry,45,11,10,10,72,148,0.12,1136,0.89,1100,36,8,1,1,-9,35,53,12,11,1,107,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2016-04-19,2015,7,29,110,1268.9,0.095,4,Mod_Dry,45,11,10,10,72,148,0.12,1121,0.88,1100,21,5,1,1,-9,23,50,12,11,1,95,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-04-20,2015,7,29,111,1248.5,0.096,4,Mod_Dry,45,11,10,10,72,148,0.12,1101,0.88,1100,1,0,0,0,-10,11,45,11,10,0,83,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-04-21,2015,7,30,112,1228.3,0.098,4,Mod_Dry,45,11,10,10,72,148,0.12,1080,0.88,1080,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.766,0.604,0.0282,1.37,0.0641,4,0.296,1.67,0.0779,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
