date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-04-22,2015,7,30,113,1208.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.12,1060,0.88,1060,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.737,0.559,0.0261,1.3,0.0604,4,0.292,1.59,0.074,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2016-04-23,2015,7,30,114,1182.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,1035,0.88,1035,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.7,0.501,0.0233,1.2,0.0558,4,0.287,1.49,0.0691,20,0.955,0.98,0.936,48.6,47.6,190,4570
2016-04-24,2015,7,30,115,1157.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.663,0.445,0.0206,1.11,0.0513,4,0.282,1.39,0.0643,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
2016-04-25,2015,7,30,116,1133,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,985,0.87,985,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.627,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.4,0.955,0.98,0.936,47,46,184,4420
2016-04-26,2015,7,30,117,1108.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.13,960.5,0.87,960.5,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.595,0.404,0.0186,0.998,0.0459,4,0.267,1.27,0.0581,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2016-04-27,2015,7,30,118,1084.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,936.5,0.86,936.5,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.573,0.392,0.018,0.965,0.0442,4,0.259,1.22,0.056,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2016-04-28,2015,7,31,119,1060.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,912.8,0.86,912.8,0,0,0,0,-10,10,45,11,10,0,82,979,990,968.1,21.9,0.551,0.381,0.0174,0.932,0.0425,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2016-04-29,2015,7,31,120,1037.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,889.6,0.86,889.6,0,0,0,0,-10,10,45,11,10,0,82,956,990,968,22,0.53,0.37,0.0168,0.899,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2016-04-30,2015,7,31,121,1014.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.15,866.7,0.85,866.7,0,0,0,0,-10,10,45,11,10,0,82,933,990,967.9,22.1,0.509,0.358,0.0163,0.867,0.0393,4,0.235,1.1,0.05,21,0.955,0.98,0.936,42.5,41.7,167,4000
2016-05-01,2015,8,31,122,992.34,0.13,5,Dry,42,9,8,6,82,147,0.15,845.3,0.85,845.3,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.483,0.348,0.0157,0.831,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2016-05-02,2015,8,31,123,975.25,0.13,5,Dry,42,9,8,6,82,147,0.15,828.3,0.85,828.3,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.807,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,160,3850
2016-05-03,2015,8,31,124,953.71,0.13,5,Dry,42,9,8,6,82,147,0.15,806.7,0.85,806.7,0,0,0,0,-6,6,42,9,8,0,88,866,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0349,4,0.215,0.992,0.0445,21.3,0.953,0.976,0.931,40.2,39.2,157,3760
2016-05-04,2015,8,31,125,937.32,0.14,5,Dry,42,9,8,6,82,147,0.16,790.3,0.84,790.3,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0337,4,0.209,0.963,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2016-05-05,2015,8,32,126,921.26,0.14,5,Dry,42,9,8,6,82,147,0.16,774.3,0.84,774.3,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.418,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-06,2015,8,32,127,905.55,0.14,5,Dry,42,9,8,6,82,147,0.16,758.5,0.84,758.5,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.403,0.306,0.0136,0.71,0.0316,3,0.282,0.992,0.0441,21.5,0.957,0.98,0.937,51,48.2,145,3470
2016-05-07,2015,8,32,128,890.21,0.15,5,Dry,42,9,8,6,82,147,0.17,743.2,0.83,743.2,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.687,0.0305,3,0.277,0.964,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2016-05-08,2015,8,32,129,875.27,0.15,5,Dry,42,9,8,6,82,147,0.17,728.3,0.83,728.3,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.376,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2016-05-09,2015,8,32,130,860.77,0.16,5,Dry,42,9,8,6,82,147,0.17,713.8,0.83,713.8,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.643,0.0284,3,0.264,0.907,0.04,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2016-05-10,2015,8,32,131,846.73,0.16,5,Dry,42,9,8,6,82,147,0.17,699.7,0.83,699.7,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2016-05-11,2015,8,32,132,833.2,0.17,5,Dry,42,9,8,6,82,147,0.18,686.2,0.82,686.2,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0268,3,0.251,0.861,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2016-05-12,2015,8,33,133,820.25,0.17,5,Dry,42,9,8,6,82,147,0.18,673.3,0.82,673.3,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2016-05-13,2015,8,33,134,807.95,0.18,5,Dry,42,9,8,6,82,147,0.18,661,0.82,661,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.7,134,3220
2016-05-14,2015,8,33,135,796.42,0.18,5,Dry,42,9,8,6,82,147,0.18,649.4,0.81,649.4,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2016-05-15,2015,8,33,136,785.84,0.19,5,Dry,42,9,8,6,82,147,0.19,638.8,0.81,638.8,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00992,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2016-05-16,2015,8,33,137,776.54,0.19,5,Dry,42,9,8,6,82,147,0.19,629.5,0.81,629.5,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00963,0.539,0.0235,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2016-05-17,2015,8,33,138,770.17,0.19,5,Dry,42,9,8,6,82,147,0.19,623.2,0.81,623.2,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2016-05-18,2015,8,33,139,756.22,0.2,5,Dry,42,9,8,6,82,147,0.19,609.2,0.81,609.2,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00901,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2016-05-19,2015,8,34,140,742.82,0.2,5,Dry,42,9,8,6,82,147,0.2,595.8,0.8,595.8,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.0086,0.498,0.0215,3,0.211,0.708,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2016-05-20,2015,8,34,141,730.52,0.21,5,Dry,42,9,8,6,82,147,0.2,583.5,0.8,583.5,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2016-05-21,2015,8,34,142,717.67,0.21,5,Dry,42,9,8,6,82,147,0.2,570.7,0.8,570.7,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
2016-05-22,2015,8,34,143,705.36,0.22,5,Dry,42,9,8,6,82,147,0.21,558.4,0.79,558.4,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00747,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2016-05-23,2015,8,34,144,694.15,0.22,5,Dry,42,9,8,6,82,147,0.21,547.1,0.79,547.1,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00714,0.437,0.0188,3,0.189,0.626,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
2016-05-24,2015,8,34,145,682.39,0.23,5,Dry,42,9,8,6,82,147,0.21,535.4,0.79,535.4,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.159,0.00679,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2650
2016-05-25,2015,8,34,146,670.63,0.23,5,Dry,42,9,8,6,82,147,0.22,523.6,0.78,523.6,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.587,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2016-05-26,2015,8,35,147,659.42,0.23,5,Dry,42,9,8,6,82,147,0.22,512.4,0.78,512.4,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.00611,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.3,35.2,106,2540
2016-05-27,2015,8,35,148,649.31,0.24,5,Dry,42,9,8,6,82,147,0.23,502.3,0.77,502.3,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.246,0.137,0.00581,0.382,0.0163,3,0.169,0.551,0.0234,23,0.946,0.97,0.918,35.7,34.6,104,2490
2016-05-28,2015,8,35,149,638.64,0.24,5,Dry,42,9,8,6,82,147,0.23,491.6,0.77,491.6,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.239,0.131,0.00557,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2016-05-29,2015,8,35,150,627.98,0.25,5,Dry,42,9,8,6,82,147,0.23,481,0.77,481,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00534,0.359,0.0152,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2016-05-30,2015,8,35,151,618.95,0.25,5,Dry,42,9,8,6,82,147,0.24,471.9,0.76,471.9,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2016-05-31,2015,8,35,152,609.38,0.26,5,Dry,42,9,8,6,82,147,0.24,462.4,0.76,462.4,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2016-06-01,2015,9,35,153,599.81,0.26,5,Dry,39,9,7,5,59,119,0.2,480.8,0.8,480.8,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2016-06-02,2015,9,36,154,590.24,0.26,5,Dry,39,9,7,5,59,119,0.2,471.2,0.8,471.2,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.226,0.121,0.00511,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2016-06-03,2015,9,36,155,582.31,0.27,5,Dry,39,9,7,5,59,119,0.2,463.3,0.8,463.3,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-06-04,2015,9,36,156,573.84,0.27,5,Dry,39,9,7,5,59,119,0.21,454.8,0.79,454.8,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0139,2,0.25,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2016-06-05,2015,9,36,157,565.36,0.28,5,Dry,39,9,7,5,59,119,0.21,446.4,0.79,446.4,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.11,0.0046,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.8,47.9,95.7,2300
2016-06-06,2015,9,36,158,556.88,0.28,5,Dry,39,9,7,5,59,119,0.21,437.9,0.79,437.9,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.209,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94,2260
2016-06-07,2015,9,36,159,548.95,0.29,5,Dry,39,9,7,5,59,119,0.22,429.9,0.78,429.9,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
2016-06-08,2015,9,36,160,541.02,0.29,5,Dry,39,9,7,5,59,119,0.22,422,0.78,422,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0982,0.0041,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2016-06-09,2015,9,37,161,534.19,0.3,5,Dry,39,9,7,5,59,119,0.22,415.2,0.78,415.2,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.095,0.00396,0.296,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2016-06-10,2015,9,37,162,526.81,0.3,5,Dry,39,9,7,5,59,119,0.23,407.8,0.77,407.8,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0915,0.00381,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
2016-06-11,2015,9,37,163,519.42,0.31,5,Dry,39,9,7,5,59,119,0.23,400.4,0.77,400.4,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2016-06-12,2015,9,37,164,512.04,0.31,5,Dry,39,9,7,5,59,119,0.23,393,0.77,393,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0845,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
2016-06-13,2015,9,37,165,505.2,0.32,5,Dry,39,9,7,5,59,119,0.24,386.2,0.76,386.2,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0813,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2016-06-14,2015,9,37,166,498.37,0.32,5,Dry,39,9,7,5,59,119,0.24,379.4,0.76,379.4,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.011,2,0.199,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1970
2016-06-15,2015,9,37,167,491.53,0.33,5,Dry,39,9,7,5,59,119,0.24,372.5,0.76,372.5,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
2016-06-16,2015,9,38,168,485.79,0.33,5,Dry,39,9,7,5,59,119,0.24,366.8,0.76,366.8,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0721,0.00298,0.257,0.0106,2,0.19,0.447,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2016-06-17,2015,9,38,169,479.5,0.34,5,Dry,39,9,7,5,59,119,0.25,360.5,0.75,360.5,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2016-06-18,2015,9,38,170,473.21,0.34,5,Dry,39,9,7,5,59,119,0.25,354.2,0.75,354.2,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0662,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2016-06-19,2015,9,38,171,466.92,0.34,5,Dry,39,9,7,5,59,119,0.26,347.9,0.74,347.9,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0632,0.0026,0.241,0.00992,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.923,38.6,37.6,75.2,1800
2016-06-20,2015,9,38,172,461.18,0.35,5,Dry,39,9,7,5,59,119,0.26,342.2,0.74,342.2,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2016-06-21,2015,9,38,173,455.44,0.35,5,Dry,39,9,7,5,59,119,0.26,336.4,0.74,336.4,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0578,0.00237,0.231,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2016-06-22,2015,9,38,174,449.7,0.36,5,Dry,39,9,7,5,59,119,0.27,330.7,0.73,330.7,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0551,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2016-06-23,2015,9,39,175,443.95,0.36,5,Dry,39,9,7,5,59,119,0.27,324.9,0.73,324.9,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.1,1680
2016-06-24,2015,9,39,176,439.31,0.36,5,Dry,39,9,7,5,59,119,0.27,320.3,0.73,320.3,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0502,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.2,1660
2016-06-25,2015,9,39,177,434.11,0.37,5,Dry,39,9,7,5,59,119,0.27,315.1,0.73,315.1,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0477,0.00195,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
2016-06-26,2015,9,39,178,428.92,0.37,5,Dry,39,9,7,5,59,119,0.28,309.9,0.72,309.9,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00857,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
2016-06-27,2015,9,39,179,423.72,0.37,5,Dry,39,9,7,5,59,119,0.28,304.7,0.72,304.7,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,32.9,65.9,1580
2016-06-28,2015,9,39,180,418.52,0.38,5,Dry,39,9,7,5,59,119,0.28,299.5,0.72,299.5,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0404,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1550
2016-06-29,2015,9,39,181,413.33,0.38,5,Dry,39,9,7,5,59,119,0.29,294.3,0.71,294.3,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0379,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
2016-06-30,2015,9,40,182,408.68,0.39,5,Dry,39,9,7,5,59,119,0.29,289.7,0.71,289.7,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
2016-07-01,2015,10,40,183,404.03,0.39,5,Dry,37,8,6,4,53,108,0.27,296,0.73,296,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0387,0.00158,0.197,0.008,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.1,1540
2016-07-02,2015,10,40,184,399.38,0.39,5,Dry,37,8,6,4,53,108,0.27,291.4,0.73,291.4,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0365,0.00148,0.193,0.00784,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.91,32.5,31.6,63.1,1520
2016-07-03,2015,10,40,185,394.74,0.4,5,Dry,37,8,6,4,53,108,0.27,286.7,0.73,286.7,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0343,0.00139,0.189,0.00768,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32,31.1,62.1,1490
2016-07-04,2015,10,40,186,390.09,0.4,5,Dry,37,8,6,4,53,108,0.28,282.1,0.72,282.1,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0321,0.0013,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.2,1470
2016-07-05,2015,10,40,187,385.44,0.41,5,Dry,37,8,6,4,53,108,0.28,277.4,0.72,277.4,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.03,0.00121,0.181,0.00735,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.2,1440
2016-07-06,2015,10,40,188,380.79,0.41,5,Dry,37,8,6,4,53,108,0.28,272.8,0.72,272.8,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0278,0.00112,0.178,0.00719,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.2,1420
2016-07-07,2015,10,41,189,377.24,0.42,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2016-07-08,2015,10,41,190,373.13,0.42,5,Dry,37,8,6,4,53,108,0.29,265.1,0.71,265.1,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000976,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.8,57.5,1380
2016-07-09,2015,10,41,191,369.03,0.42,5,Dry,37,8,6,4,53,108,0.29,261,0.71,261,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0222,0.000897,0.168,0.00678,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
2016-07-10,2015,10,41,192,364.93,0.43,5,Dry,37,8,6,4,53,108,0.3,256.9,0.7,256.9,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0203,0.000818,0.164,0.00664,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2016-07-11,2015,10,41,193,360.83,0.43,5,Dry,37,8,6,4,53,108,0.3,252.8,0.7,252.8,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0183,0.000739,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2016-07-12,2015,10,41,194,356.73,0.44,5,Dry,37,8,6,4,53,108,0.3,248.7,0.7,248.7,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2016-07-13,2015,10,41,195,352.63,0.44,5,Dry,37,8,6,4,53,108,0.31,244.6,0.69,244.6,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53.1,1270
2016-07-14,2015,10,42,196,349.07,0.44,5,Dry,37,8,6,4,53,108,0.31,241.1,0.69,241.1,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
2016-07-15,2015,10,42,197,345.52,0.45,5,Dry,37,8,6,4,53,108,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2016-07-16,2015,10,42,198,341.96,0.45,5,Dry,37,8,6,4,53,108,0.32,234,0.68,234,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2016-07-17,2015,10,42,199,338.41,0.46,5,Dry,37,8,6,4,53,108,0.32,230.4,0.68,230.4,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.098,0.248,0.00997,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2016-07-18,2015,10,42,200,334.85,0.46,5,Dry,37,8,6,4,53,108,0.32,226.8,0.68,226.8,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2016-07-19,2015,10,42,201,331.3,0.46,5,Dry,37,8,6,4,53,108,0.33,223.3,0.67,223.3,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2016-07-20,2015,10,42,202,328.84,0.47,5,Dry,37,8,6,4,53,108,0.33,220.8,0.67,220.8,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2016-07-21,2015,10,43,203,325.83,0.47,5,Dry,37,8,6,4,53,108,0.33,217.8,0.67,217.8,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2016-07-22,2015,10,43,204,322.82,0.47,5,Dry,37,8,6,4,53,108,0.34,214.8,0.67,214.8,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-07-23,2015,10,43,205,319.81,0.48,5,Dry,37,8,6,4,53,108,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
2016-07-24,2015,10,43,206,316.81,0.48,5,Dry,37,8,6,4,53,108,0.34,208.8,0.66,208.8,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-07-25,2015,10,43,207,313.8,0.48,5,Dry,37,8,6,4,53,108,0.34,205.8,0.66,205.8,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2016-07-26,2015,10,43,208,310.79,0.49,5,Dry,37,8,6,4,53,108,0.35,202.8,0.65,202.8,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2016-07-27,2015,10,43,209,307.78,0.49,5,Dry,37,8,6,4,53,108,0.35,199.8,0.65,199.8,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2016-07-28,2015,10,44,210,304.77,0.5,5,Dry,37,8,6,4,53,108,0.35,196.8,0.65,196.8,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2016-07-29,2015,10,44,211,301.77,0.5,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-07-30,2015,10,44,212,298.76,0.5,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2016-07-31,2015,10,44,213,295.75,0.51,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2016-08-01,2015,11,44,214,293.29,0.51,5,Dry,34,7,5,3,44,93,0.32,200.3,0.68,200.3,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
2016-08-02,2015,11,44,215,289.19,0.52,5,Dry,34,7,5,3,44,93,0.32,196.2,0.68,196.2,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2016-08-03,2015,11,44,216,285.63,0.52,5,Dry,34,7,5,3,44,93,0.33,192.6,0.67,192.6,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.203,0.334,0.0133,24.8,0.952,0.98,0.933,44.7,43.8,43.8,1050
2016-08-04,2015,11,45,217,282.08,0.53,5,Dry,34,7,5,3,44,93,0.33,189.1,0.67,189.1,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
2016-08-05,2015,11,45,218,278.52,0.53,5,Dry,34,7,5,3,44,93,0.33,185.5,0.67,185.5,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2016-08-06,2015,11,45,219,276.06,0.54,5,Dry,34,7,5,3,44,93,0.34,183.1,0.66,183.1,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.6,41.6,997
2016-08-07,2015,11,45,220,273.06,0.54,5,Dry,34,7,5,3,44,93,0.34,180.1,0.66,180.1,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,980
2016-08-08,2015,11,45,221,270.05,0.54,5,Dry,34,7,5,3,44,93,0.34,177.1,0.66,177.1,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2016-08-09,2015,11,45,222,267.04,0.55,5,Dry,34,7,5,3,44,93,0.35,174,0.65,174,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000418,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,944
2016-08-10,2015,11,45,223,264.03,0.55,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2016-08-11,2015,11,46,224,261.02,0.56,5,Dry,34,7,5,3,44,93,0.36,168,0.64,168,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.8,37.8,908
2016-08-12,2015,11,46,225,258.02,0.57,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00978,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,890
2016-08-13,2015,11,46,226,255.56,0.57,5,Dry,34,7,5,3,44,93,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00957,0.000378,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2016-08-14,2015,11,46,227,253.1,0.57,5,Dry,34,7,5,3,44,93,0.37,160.1,0.63,160.1,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00936,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2016-08-15,2015,11,46,228,250.63,0.58,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2016-08-16,2015,11,46,229,248.17,0.58,5,Dry,34,7,5,3,44,93,0.38,155.2,0.63,155.2,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,835
2016-08-17,2015,11,46,230,245.71,0.59,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-08-18,2015,11,47,231,243.25,0.59,5,Dry,34,7,5,3,44,93,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2016-08-19,2015,11,47,232,240.79,0.6,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2016-08-20,2015,11,47,233,238.33,0.6,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2016-08-21,2015,11,47,234,236.96,0.61,5,Dry,34,7,5,3,44,93,0.39,144,0.61,144,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2016-08-22,2015,11,47,235,235.05,0.61,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2016-08-23,2015,11,47,236,233.13,0.62,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2016-08-24,2015,11,47,237,231.22,0.62,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2016-08-25,2015,11,48,238,229.31,0.63,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-08-26,2015,11,48,239,227.39,0.63,5,Dry,34,7,5,3,44,93,0.41,134.4,0.59,134.4,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2016-08-27,2015,11,48,240,225.48,0.64,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2016-08-28,2015,11,48,241,223.56,0.64,5,Dry,34,7,5,3,44,93,0.42,130.6,0.58,130.6,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00685,0.000269,0.105,0.00411,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2016-08-29,2015,11,48,242,221.65,0.65,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-08-30,2015,11,48,243,219.74,0.65,5,Dry,34,7,5,3,44,93,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00652,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-08-31,2015,11,48,244,217.82,0.66,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2016-09-01,2015,12,49,245,214.81,0.66,5,Dry,30,6,4,2,30,72,0.34,142.8,0.67,142.8,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00789,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2016-09-02,2015,12,49,246,211.26,0.67,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2016-09-03,2015,12,49,247,208.8,0.68,5,Dry,30,6,4,2,30,72,0.34,136.8,0.66,136.8,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00738,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2016-09-04,2015,12,49,248,205.79,0.69,5,Dry,30,6,4,2,30,72,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00712,0.000279,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2016-09-05,2015,12,49,249,202.78,0.7,5,Dry,30,6,4,2,30,72,0.35,130.8,0.65,130.8,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00687,0.000268,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-09-06,2015,12,49,250,199.77,0.71,5,Dry,30,6,4,2,30,72,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2016-09-07,2015,12,49,251,196.77,0.72,5,Dry,30,6,4,2,30,72,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2016-09-08,2015,12,50,252,194.31,0.73,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2016-09-09,2015,12,50,253,191.85,0.74,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2016-09-10,2015,12,50,254,189.38,0.75,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2016-09-11,2015,12,50,255,186.92,0.76,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2016-09-12,2015,12,50,256,185.56,0.76,5,Dry,30,6,4,2,30,72,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0958,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2016-09-13,2015,12,50,257,183.64,0.77,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.188,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-09-14,2015,12,50,258,181.73,0.77,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0935,0.00366,1,0.0906,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2016-09-15,2015,12,51,259,179.81,0.78,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2016-09-16,2015,12,51,260,177.9,0.79,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0855,0.177,0.00694,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2016-09-17,2015,12,51,261,175.99,0.79,5,Dry,30,6,4,2,30,72,0.41,104,0.59,104,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00459,0.00018,0.0909,0.00356,1,0.0829,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2016-09-18,2015,12,51,262,174.07,0.8,5,Dry,30,6,4,2,30,72,0.41,102.1,0.59,102.1,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00443,0.000173,0.0901,0.00353,1,0.0803,0.17,0.00667,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2016-09-19,2015,12,51,263,172.16,0.8,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0893,0.00349,1,0.0777,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
2016-09-20,2015,12,51,264,170.24,0.81,5,Dry,30,6,4,2,30,72,0.42,98.24,0.58,98.24,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.000161,0.0884,0.00346,1,0.0751,0.164,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2016-09-21,2015,12,51,265,168.33,0.81,5,Dry,30,6,4,2,30,72,0.43,96.33,0.57,96.33,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00394,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2016-09-22,2015,12,52,266,166.42,0.82,5,Dry,30,6,4,2,30,72,0.43,94.42,0.57,94.42,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00378,0.000148,0.0867,0.0034,1,0.07,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2016-09-23,2015,12,52,267,165.05,0.83,5,Dry,30,6,4,2,30,72,0.44,93.05,0.56,93.05,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0861,0.00337,1,0.0681,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2016-09-24,2015,12,52,268,163.68,0.83,5,Dry,30,6,4,2,30,72,0.44,91.68,0.56,91.68,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0663,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2016-09-25,2015,12,52,269,162.31,0.84,5,Dry,30,6,4,2,30,72,0.44,90.31,0.56,90.31,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,480
2016-09-26,2015,12,52,270,160.95,0.84,5,Dry,30,6,4,2,30,72,0.45,88.95,0.55,88.95,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0844,0.00331,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.4,19.7,19.7,473
2016-09-27,2015,12,52,271,159.58,0.85,5,Dry,30,6,4,2,30,72,0.45,87.58,0.55,87.58,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00319,0.000125,0.0838,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2016-09-28,2015,12,52,272,158.21,0.85,5,Dry,30,6,4,2,30,72,0.46,86.21,0.55,86.21,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2016-09-29,2015,12,53,273,156.85,0.85,5,Dry,30,6,4,2,30,72,0.46,84.85,0.54,84.85,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0826,0.00324,1,0.057,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2016-09-30,2015,12,53,274,155.48,0.86,5,Dry,30,6,4,2,30,72,0.46,83.48,0.54,83.48,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0552,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2016-10-01,2016,1,1,275,154.11,0.86,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2016-10-02,2016,1,1,276,153.84,0.86,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2016-10-03,2016,1,1,277,153.56,0.86,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00339,1,0.0796,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2016-10-04,2016,1,1,278,152.2,0.87,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2016-10-05,2016,1,1,279,150.83,0.87,5,Dry,24,4,2,2,20,52,0.34,98.83,0.66,98.83,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2016-10-06,2016,1,1,280,149.46,0.88,5,Dry,24,4,2,2,20,52,0.35,97.46,0.65,97.46,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2016-10-07,2016,1,1,281,147.55,0.88,5,Dry,24,4,2,2,20,52,0.35,95.55,0.65,95.55,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
2016-10-08,2016,1,2,282,147.27,0.88,5,Dry,24,4,2,2,20,52,0.35,95.27,0.65,95.27,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2016-10-09,2016,1,2,283,146.45,0.88,5,Dry,24,4,2,2,20,52,0.35,94.45,0.65,94.45,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0795,0.00378,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2016-10-10,2016,1,2,284,145.09,0.89,5,Dry,24,4,2,2,20,52,0.36,93.09,0.64,93.09,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0682,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2016-10-11,2016,1,2,285,143.72,0.89,5,Dry,24,4,2,2,20,52,0.36,91.72,0.64,91.72,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2016-10-12,2016,1,2,286,142.35,0.9,5,Dry,24,4,2,2,20,52,0.36,90.35,0.64,90.35,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0645,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,20,20,479
2016-10-13,2016,1,2,287,140.99,0.9,5,Dry,24,4,2,2,20,52,0.37,88.99,0.63,88.99,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2016-10-14,2016,1,2,288,139.62,0.9,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2016-10-15,2016,1,3,289,138.25,0.91,5,Dry,24,4,2,2,20,52,0.38,86.25,0.62,86.25,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2016-10-16,2016,1,3,290,136.88,0.91,5,Dry,24,4,2,2,20,52,0.38,84.88,0.62,84.88,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2016-10-17,2016,1,3,291,135.52,0.91,5,Dry,24,4,2,2,20,52,0.38,83.52,0.62,83.52,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0553,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2016-10-18,2016,1,3,292,134.15,0.91,5,Dry,24,4,2,2,20,52,0.39,82.15,0.61,82.15,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0534,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2016-10-19,2016,1,3,293,132.78,0.92,5,Dry,24,4,2,2,20,52,0.39,80.78,0.61,80.78,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00262,0.000103,0.0772,0.00303,1,0.0516,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2016-10-20,2016,1,3,294,131.42,0.92,5,Dry,24,4,2,2,20,52,0.4,79.42,0.6,79.42,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000981,0.0766,0.00301,1,0.0497,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2016-10-21,2016,1,3,295,131.14,0.92,5,Dry,24,4,2,2,20,52,0.4,79.14,0.6,79.14,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000971,0.0765,0.003,1,0.0493,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2016-10-22,2016,1,4,296,129.23,0.92,5,Dry,24,4,2,2,20,52,0.4,77.23,0.6,77.23,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000908,0.0757,0.00297,1,0.0468,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2016-10-23,2016,1,4,297,127.86,0.92,5,Dry,24,4,2,2,20,52,0.41,75.86,0.59,75.86,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000862,0.0751,0.00294,1,0.0449,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
2016-10-24,2016,1,4,298,126.49,0.93,5,Dry,24,4,2,2,20,52,0.41,74.49,0.59,74.49,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.0431,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2016-10-25,2016,1,4,299,126.22,0.93,5,Dry,24,4,2,2,20,52,0.41,74.22,0.59,74.22,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000807,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2016-10-26,2016,1,4,300,125.4,0.93,5,Dry,24,4,2,2,20,52,0.41,73.4,0.58,73.4,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.000078,0.074,0.0029,1,0.0416,0.116,0.00453,25.4,0.932,0.96,0.895,17,16.3,16.3,392
2016-10-27,2016,1,4,301,124.58,0.93,5,Dry,24,4,2,2,20,52,0.42,72.58,0.58,72.58,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000753,0.0737,0.00289,1,0.0405,0.114,0.00448,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
2016-10-28,2016,1,4,302,123.76,0.93,5,Dry,24,4,2,2,20,52,0.42,71.76,0.58,71.76,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000725,0.0733,0.00287,1,0.0394,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2016-10-29,2016,1,5,303,123.49,0.93,5,Dry,24,4,2,2,20,52,0.42,71.49,0.58,71.49,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0714,0.00183,0.0000716,0.0732,0.00287,1,0.039,0.112,0.0044,25.4,0.921,0.96,0.885,16.4,15.7,15.7,378
2016-10-30,2016,1,5,304,123.21,0.93,5,Dry,24,4,2,2,20,52,0.42,71.21,0.58,71.21,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.0018,0.0000707,0.0731,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2016-10-31,2016,1,5,305,122.39,0.93,5,Dry,24,4,2,2,20,52,0.42,70.39,0.57,70.39,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00173,0.000068,0.0727,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2016-11-01,2016,2,5,306,123.76,0.93,5,Dry,23,4,2,2,19,50,0.4,73.76,0.6,73.76,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.0000792,0.0738,0.00289,1,0.0421,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2016-11-02,2016,2,5,307,126.22,0.93,5,Dry,23,4,2,2,19,50,0.4,76.22,0.6,76.22,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000874,0.0749,0.00294,1,0.0454,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2016-11-03,2016,2,5,308,127.59,0.92,5,Dry,23,4,2,2,19,50,0.39,77.59,0.61,77.59,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.000092,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2016-11-04,2016,2,5,309,131.14,0.92,5,Dry,23,4,2,2,19,50,0.38,81.14,0.62,81.14,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2016-11-05,2016,2,6,310,137.43,0.91,5,Dry,23,4,2,2,19,50,0.36,87.43,0.64,87.43,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2016-11-06,2016,2,6,311,140.44,0.9,5,Dry,23,4,2,2,19,50,0.36,90.44,0.64,90.44,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2016-11-07,2016,2,6,312,141.26,0.9,5,Dry,23,4,2,2,19,50,0.35,91.26,0.65,91.26,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2016-11-08,2016,2,6,313,140.44,0.9,5,Dry,23,4,2,2,19,50,0.36,90.44,0.64,90.44,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2016-11-09,2016,2,6,314,144.54,0.89,5,Dry,23,4,2,2,19,50,0.35,94.54,0.65,94.54,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00379,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2016-11-10,2016,2,6,315,151.38,0.87,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2016-11-11,2016,2,6,316,153.84,0.86,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2016-11-12,2016,2,7,317,155.75,0.86,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2016-11-13,2016,2,7,318,157.67,0.85,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-11-14,2016,2,7,319,155.75,0.86,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2016-11-15,2016,2,7,320,153.84,0.86,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2016-11-16,2016,2,7,321,151.92,0.87,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2016-11-17,2016,2,7,322,152.74,0.87,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0812,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2016-11-18,2016,2,7,323,155.75,0.86,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2016-11-19,2016,2,8,324,159.31,0.85,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-11-20,2016,2,8,325,161.77,0.84,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2016-11-21,2016,2,8,326,162.04,0.84,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2016-11-22,2016,2,8,327,163.95,0.83,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-11-23,2016,2,8,328,165.32,0.83,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
