date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-11-24,2016,2,8,329,167.24,0.82,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00572,0.000224,0.0929,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-11-25,2016,2,8,330,168.6,0.81,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-26,2016,2,9,331,169.42,0.81,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2016-11-27,2016,2,9,332,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2016-11-28,2016,2,9,333,164.5,0.83,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-11-29,2016,2,9,334,165.32,0.83,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2016-11-30,2016,2,9,335,168.33,0.81,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2016-12-01,2016,3,9,336,168.6,0.81,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
2016-12-02,2016,3,9,337,167.78,0.82,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-12-03,2016,3,10,338,166.96,0.82,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2016-12-04,2016,3,10,339,167.78,0.82,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-12-05,2016,3,10,340,165.87,0.82,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0868,0.177,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2016-12-06,2016,3,10,341,165.6,0.82,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2016-12-07,2016,3,10,342,166.96,0.82,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2016-12-08,2016,3,10,343,168.33,0.81,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000197,0.0908,0.00356,1,0.0901,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2016-12-09,2016,3,10,344,169.15,0.81,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2016-12-10,2016,3,11,345,170.52,0.81,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0865,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-12-11,2016,3,11,346,174.62,0.8,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000218,0.0936,0.00366,1,0.0986,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2016-12-12,2016,3,11,347,177.63,0.79,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2016-12-13,2016,3,11,348,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2016-12-14,2016,3,11,349,182,0.77,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2016-12-15,2016,3,11,350,185.56,0.76,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2016-12-16,2016,3,11,351,186.92,0.76,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-12-17,2016,3,12,352,188.84,0.75,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-12-18,2016,3,12,353,191.85,0.74,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-12-19,2016,3,12,354,194.85,0.73,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-12-20,2016,3,12,355,197.86,0.72,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2016-12-21,2016,3,12,356,199.77,0.71,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000301,0.105,0.00409,1,0.133,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2016-12-22,2016,3,12,357,201.69,0.7,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.0094,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2016-12-23,2016,3,12,358,204.7,0.69,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2016-12-24,2016,3,13,359,206.06,0.69,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2016-12-25,2016,3,13,360,207.98,0.68,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2016-12-26,2016,3,13,361,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2016-12-27,2016,3,13,362,206.34,0.69,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2016-12-28,2016,3,13,363,209.35,0.68,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,34,34,815
2016-12-29,2016,3,13,364,211.26,0.67,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2016-12-30,2016,3,13,365,210.44,0.68,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2016-12-31,2016,3,14,366,211.81,0.67,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2017-01-01,2016,4,14,1,215.91,0.66,5,Dry,29,5,4,2,33,73,0.34,142.9,0.66,142.9,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.135,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-01-02,2016,4,14,2,221.1,0.65,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-01-03,2016,4,14,3,225.75,0.64,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,825
2017-01-04,2016,4,14,4,230.4,0.62,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,851
2017-01-05,2016,4,14,5,232.86,0.62,5,Dry,29,5,4,2,33,73,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000368,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2017-01-06,2016,4,14,6,233.13,0.62,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000369,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2017-01-07,2016,4,15,7,233.41,0.62,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2017-01-08,2016,4,15,8,236.96,0.61,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2017-01-09,2016,4,15,9,242.16,0.59,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
2017-01-10,2016,4,15,10,244.62,0.59,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,933
2017-01-11,2016,4,15,11,248.72,0.58,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2017-01-12,2016,4,15,12,252.27,0.58,5,Dry,29,5,4,2,33,73,0.29,179.3,0.71,179.3,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2017-01-13,2016,4,15,13,258.02,0.57,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2017-01-14,2016,4,16,14,266.49,0.55,5,Dry,29,5,4,2,33,73,0.27,193.5,0.73,193.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2017-01-15,2016,4,16,15,271.69,0.54,5,Dry,29,5,4,2,33,73,0.27,198.7,0.73,198.7,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-01-16,2016,4,16,16,276.88,0.53,5,Dry,29,5,4,2,33,73,0.26,203.9,0.74,203.9,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2017-01-17,2016,4,16,17,285.36,0.52,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-01-18,2016,4,16,18,292.2,0.51,5,Dry,29,5,4,2,33,73,0.25,219.2,0.75,219.2,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2017-01-19,2016,4,16,19,296.3,0.51,5,Dry,29,5,4,2,33,73,0.25,223.3,0.75,223.3,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2017-01-20,2016,4,16,20,300.4,0.5,5,Dry,29,5,4,2,33,73,0.24,227.4,0.76,227.4,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2017-01-21,2016,4,17,21,306.69,0.49,5,Dry,29,5,4,2,33,73,0.24,233.7,0.76,233.7,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2017-01-22,2016,4,17,22,312.98,0.49,5,Dry,29,5,4,2,33,73,0.23,240,0.77,240,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2017-01-23,2016,4,17,23,318.72,0.48,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2017-01-24,2016,4,17,24,323.92,0.47,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0174,0.000698,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2017-01-25,2016,4,17,25,325.28,0.47,5,Dry,29,5,4,2,33,73,0.22,252.3,0.78,252.3,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000724,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
2017-01-26,2016,4,17,26,327.74,0.47,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000771,0.158,0.00633,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2017-01-27,2016,4,17,27,334.03,0.46,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.000891,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2017-01-28,2016,4,18,28,337.59,0.46,5,Dry,29,5,4,2,33,73,0.22,264.6,0.78,264.6,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000959,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2017-01-29,2016,4,18,29,341.14,0.45,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2017-01-30,2016,4,18,30,343.6,0.45,5,Dry,29,5,4,2,33,73,0.21,270.6,0.79,270.6,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2017-01-31,2016,4,18,31,347.7,0.45,5,Dry,29,5,4,2,33,73,0.21,274.7,0.79,274.7,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00115,0.175,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2017-02-01,2016,5,18,32,355.09,0.44,5,Dry,31,6,4,3,41,85,0.24,270.1,0.76,270.1,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0265,0.00107,0.172,0.00692,2,0.125,0.297,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2017-02-02,2016,5,18,33,362.47,0.43,5,Dry,31,6,4,3,41,85,0.23,277.5,0.77,277.5,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.03,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2017-02-03,2016,5,18,34,370.95,0.42,5,Dry,31,6,4,3,41,85,0.23,285.9,0.77,285.9,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00747,2,0.136,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1490
2017-02-04,2016,5,19,35,378.88,0.41,5,Dry,31,6,4,3,41,85,0.22,293.9,0.78,293.9,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2017-02-05,2016,5,19,36,384.62,0.41,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1570
2017-02-06,2016,5,19,37,390.36,0.4,5,Dry,31,6,4,3,41,85,0.22,305.4,0.78,305.4,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2017-02-07,2016,5,19,38,398.29,0.39,5,Dry,31,6,4,3,41,85,0.21,313.3,0.79,313.3,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34.1,68.1,1630
2017-02-08,2016,5,19,39,405.13,0.39,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2017-02-09,2016,5,19,40,412.51,0.38,5,Dry,31,6,4,3,41,85,0.21,327.5,0.79,327.5,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2017-02-10,2016,5,19,41,418.25,0.38,5,Dry,31,6,4,3,41,85,0.2,333.3,0.8,333.3,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2017-02-11,2016,5,20,42,422.9,0.38,5,Dry,31,6,4,3,41,85,0.2,337.9,0.8,337.9,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0585,0.00239,0.228,0.0093,2,0.171,0.398,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2017-02-12,2016,5,20,43,428.64,0.37,5,Dry,31,6,4,3,41,85,0.2,343.6,0.8,343.6,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0612,0.0025,0.232,0.0095,2,0.174,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2017-02-13,2016,5,20,44,435.48,0.37,5,Dry,31,6,4,3,41,85,0.2,350.5,0.81,350.5,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00264,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.1,76.3,1830
2017-02-14,2016,5,20,45,439.03,0.36,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.423,0.0173,24,0.949,0.975,0.925,39.5,38.6,77.1,1850
2017-02-15,2016,5,20,46,445.32,0.36,5,Dry,31,6,4,3,41,85,0.19,360.3,0.81,360.3,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0691,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2017-02-16,2016,5,20,47,455.99,0.35,5,Dry,31,6,4,3,41,85,0.19,371,0.81,371,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2017-02-17,2016,5,20,48,467.2,0.34,5,Dry,31,6,4,3,41,85,0.18,382.2,0.82,382.2,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2017-02-18,2016,5,21,49,478.41,0.34,5,Dry,31,6,4,3,41,85,0.18,393.4,0.82,393.4,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0847,0.00349,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2017-02-19,2016,5,21,50,490.71,0.33,5,Dry,31,6,4,3,41,85,0.17,405.7,0.83,405.7,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0905,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2017-02-20,2016,5,21,51,505.2,0.32,5,Dry,31,6,4,3,41,85,0.17,420.2,0.83,420.2,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2017-02-21,2016,5,21,52,520.79,0.3,5,Dry,31,6,4,3,41,85,0.16,435.8,0.84,435.8,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2017-02-22,2016,5,21,53,536.38,0.29,5,Dry,31,6,4,3,41,85,0.16,451.4,0.84,451.4,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2017-02-23,2016,5,21,54,553.06,0.28,5,Dry,31,6,4,3,41,85,0.15,468.1,0.85,468.1,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2017-02-24,2016,5,21,55,571.92,0.27,5,Dry,31,6,4,3,41,85,0.15,486.9,0.85,486.9,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35.1,34,102,2450
2017-02-25,2016,5,22,56,591.88,0.26,5,Dry,31,6,4,3,41,85,0.14,506.9,0.86,506.9,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00588,0.377,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2017-02-26,2016,5,22,57,611.85,0.26,5,Dry,31,6,4,3,41,85,0.14,526.9,0.86,526.9,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2017-02-27,2016,5,22,58,631.81,0.25,5,Dry,31,6,4,3,41,85,0.14,546.8,0.86,546.8,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2017-02-28,2016,5,22,59,654.5,0.24,5,Dry,31,6,4,3,41,85,0.13,569.5,0.87,569.5,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.273,0.181,0.00773,0.455,0.0194,3,0.199,0.654,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2017-03-01,2016,6,22,60,677.2,0.23,5,Dry,36,8,6,4,53,107,0.16,570.2,0.84,570.2,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00778,0.461,0.0197,3,0.199,0.66,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2017-03-02,2016,6,22,61,701.53,0.22,5,Dry,36,8,6,4,53,107,0.15,594.5,0.85,594.5,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.198,0.00851,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2017-03-03,2016,6,22,62,729.15,0.21,5,Dry,36,8,6,4,53,107,0.15,622.1,0.85,622.1,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.217,0.00934,0.525,0.0226,3,0.222,0.748,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2017-03-04,2016,6,23,63,760.6,0.2,5,Dry,36,8,6,4,53,107,0.14,653.6,0.86,653.6,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.326,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2017-03-05,2016,6,23,64,783.03,0.19,5,Dry,36,8,6,4,53,107,0.14,676,0.86,676,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.253,0.011,0.592,0.0258,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2017-03-06,2016,6,23,65,809.67,0.18,5,Dry,36,8,6,4,53,107,0.13,702.7,0.87,702.7,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2017-03-07,2016,6,23,66,840.87,0.16,5,Dry,36,8,6,4,53,107,0.13,733.9,0.87,733.9,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.373,0.291,0.0128,0.664,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50,48.2,145,3470
2017-03-08,2016,6,23,67,875.27,0.15,5,Dry,36,8,6,4,53,107,0.12,768.3,0.88,768.3,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2017-03-09,2016,6,23,68,916.73,0.14,5,Dry,36,8,6,4,53,107,0.12,809.7,0.88,809.7,0,0,0,0,-4,4,36,8,6,0,57,860,990,967.6,22.4,0.442,0.331,0.0148,0.773,0.0345,4,0.216,0.989,0.0441,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2017-03-10,2016,6,23,69,960.84,0.13,5,Dry,36,8,6,4,53,107,0.11,853.8,0.89,853.8,0,0,0,0,-4,4,36,8,6,0,57,904,990,967.7,22.3,0.482,0.352,0.0158,0.835,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.3,41.5,166,3980
2017-03-11,2016,6,24,70,1012.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,883.2,0.87,883.2,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.241,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2017-03-12,2016,6,24,71,1066,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,937,0.88,937,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.393,0.0179,0.956,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2017-03-13,2016,6,24,72,1127.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,998.5,0.89,998.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.632,0.422,0.0195,1.05,0.0486,4,0.279,1.33,0.0615,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2017-03-14,2016,6,24,73,1196.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1068,0.89,1068,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.734,0.576,0.0268,1.31,0.061,4,0.294,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2017-03-15,2016,6,24,74,1274.8,0.094,4,Mod_Dry,41,8,7,6,67,129,0.1,1146,0.9,1100,46,10,1,1,-5,39,51,9,8,1,106,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2017-03-16,2016,6,24,75,1361.3,0.086,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-03-17,2016,6,24,76,1425.8,0.078,4,Mod_Dry,41,8,7,6,67,129,0.09,1297,0.91,1100,197,45,6,6,0,140,86,14,13,6,207,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2017-03-18,2016,6,25,77,1485.3,0.069,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-03-19,2016,6,25,78,1546,0.059,4,Mod_Dry,41,8,7,6,67,129,0.083,1417,0.92,1100,317,59,10,10,4,234,100,18,17,10,301,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-20,2016,6,25,79,1614.2,0.048,4,Mod_Dry,41,8,7,6,67,129,0.08,1485,0.92,1100,385,59,10,12,6,298,100,18,19,12,365,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-03-21,2016,6,25,80,1690.3,0.041,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2017-03-22,2016,6,25,81,1767.8,0.036,3,Normal,49,9,9,9,107,183,0.1,1585,0.9,1100,485,51,9,15,6,404,100,18,24,15,511,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-03-23,2016,6,25,82,1860.5,0.03,3,Normal,49,9,9,9,107,183,0.098,1678,0.9,1100,578,51,9,16,8,494,100,18,25,17,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-03-24,2016,6,25,83,1962,0.025,3,Normal,49,9,9,9,107,183,0.093,1779,0.91,1100,679,51,9,16,11,592,100,18,25,20,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2017-03-25,2016,6,26,84,2065.4,0.02,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2017-03-26,2016,6,26,85,2163.3,0.016,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2017-03-27,2016,6,26,86,2262.8,0.011,3,Normal,49,9,9,9,107,183,0.081,2080,0.92,1100,980,51,9,16,20,884,100,18,25,29,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-03-28,2016,6,26,87,2326.2,0.0094,3,Normal,49,9,9,9,107,183,0.079,2143,0.92,1100,1040,51,9,16,22,945,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-03-29,2016,6,26,88,2382.6,0.0085,3,Normal,49,9,9,9,107,183,0.077,2200,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-03-30,2016,6,26,89,2431.8,0.0077,3,Normal,49,9,9,9,107,183,0.075,2249,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-03-31,2016,6,26,90,2473.7,0.007,3,Normal,49,9,9,9,107,183,0.074,2291,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2017-04-01,2016,7,27,91,2508.2,0.0064,3,Normal,54,13,14,19,117,217,0.086,2291,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-04-02,2016,7,27,92,2527.4,0.0061,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2017-04-03,2016,7,27,93,2538.9,0.0059,3,Normal,54,13,14,19,117,217,0.086,2322,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-04,2016,7,27,94,2542.8,0.0059,3,Normal,54,13,14,19,117,217,0.085,2326,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-05,2016,7,27,95,2546.6,0.0058,3,Normal,54,13,14,19,117,217,0.085,2330,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-06,2016,7,27,96,2542.8,0.0059,3,Normal,54,13,14,19,117,217,0.085,2326,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-07,2016,7,27,97,2538.9,0.0059,3,Normal,54,13,14,19,117,217,0.086,2322,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-08,2016,7,28,98,2535.1,0.006,3,Normal,54,13,14,19,117,217,0.086,2318,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-04-09,2016,7,28,99,2531.2,0.0061,3,Normal,54,13,14,19,117,217,0.086,2314,0.91,1100,1210,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2017-04-10,2016,7,28,100,2527.4,0.0061,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2017-04-11,2016,7,28,101,2515.8,0.0063,3,Normal,54,13,14,19,117,217,0.086,2299,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-04-12,2016,7,28,102,2504.3,0.0065,3,Normal,54,13,14,19,117,217,0.087,2287,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2017-04-13,2016,7,28,103,2492.8,0.0067,3,Normal,54,13,14,19,117,217,0.087,2276,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-04-14,2016,7,28,104,2481.3,0.0069,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-04-15,2016,7,29,105,2462.3,0.0072,3,Normal,54,13,14,19,117,217,0.088,2245,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-04-16,2016,7,29,106,2443.2,0.0075,3,Normal,54,13,14,19,117,217,0.089,2226,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2017-04-17,2016,7,29,107,2416.6,0.0079,3,Normal,54,13,14,19,117,217,0.09,2200,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-04-18,2016,7,29,108,2390.1,0.0084,3,Normal,54,13,14,19,117,217,0.091,2173,0.91,1100,1070,46,5,11,13,998,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-04-19,2016,7,29,109,2363.7,0.0088,3,Normal,54,13,14,19,117,217,0.092,2147,0.91,1100,1050,46,5,11,12,973,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2017-04-20,2016,7,29,110,2337.4,0.0092,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2017-04-21,2016,7,29,111,2311.2,0.0096,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-04-22,2016,7,30,112,2285.1,0.01,3,Normal,54,13,14,19,117,217,0.095,2068,0.91,1100,968,46,5,11,10,896,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-04-23,2016,7,30,113,2251.7,0.012,3,Normal,54,13,14,19,117,217,0.096,2035,0.9,1100,935,46,5,11,9,864,100,18,25,28,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-04-24,2016,7,30,114,2211,0.014,3,Normal,54,13,14,19,117,217,0.098,1994,0.9,1100,894,46,5,11,8,824,100,18,25,27,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2017-04-25,2016,7,30,115,2163.3,0.016,3,Normal,54,13,14,19,117,217,0.1,1946,0.9,1100,846,46,5,11,6,778,100,18,25,25,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2017-04-26,2016,7,30,116,2116,0.018,3,Normal,54,13,14,19,117,217,0.1,1899,0.9,1100,799,46,5,11,5,732,100,18,25,24,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2017-04-27,2016,7,30,117,2076.2,0.02,3,Normal,54,13,14,19,117,217,0.1,1859,0.9,1100,759,46,5,11,4,693,100,18,25,23,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2017-04-28,2016,7,30,118,2036.7,0.022,3,Normal,54,13,14,19,117,217,0.11,1820,0.89,1100,720,46,5,11,3,655,100,18,25,22,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-04-29,2016,7,31,119,1997.4,0.024,3,Normal,54,13,14,19,117,217,0.11,1780,0.89,1100,680,46,5,11,1,617,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-04-30,2016,7,31,120,1958.5,0.025,3,Normal,54,13,14,19,117,217,0.11,1741,0.89,1100,641,46,5,11,0,579,100,18,25,19,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-05-01,2016,8,31,121,1919.8,0.027,4,Mod_Dry,47,10,10,10,115,192,0.1,1728,0.9,1100,628,53,8,15,9,543,100,18,25,19,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2017-05-02,2016,8,31,122,1881.3,0.029,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2017-05-03,2016,8,31,123,1850.1,0.031,4,Mod_Dry,47,10,10,10,115,192,0.1,1658,0.9,1100,558,53,8,15,7,475,100,18,25,17,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,44,176,4220
2017-05-04,2016,8,31,124,1819.1,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1627,0.89,1100,527,53,8,15,6,445,100,18,25,16,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-05-05,2016,8,31,125,1788.3,0.034,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-05-06,2016,8,32,126,1757.6,0.036,4,Mod_Dry,47,10,10,10,115,192,0.11,1566,0.89,1100,466,53,8,14,4,387,100,18,24,14,502,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-07,2016,8,32,127,1727.2,0.038,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-08,2016,8,32,128,1697,0.04,4,Mod_Dry,47,10,10,10,115,192,0.11,1505,0.89,1100,405,53,8,12,2,330,100,18,22,12,445,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-05-09,2016,8,32,129,1673.6,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1482,0.89,1100,382,53,8,12,1,308,100,18,22,11,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-05-10,2016,8,32,130,1650.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2017-05-11,2016,8,32,131,1627.3,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2017-05-12,2016,8,32,132,1604.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-05-13,2016,8,33,133,1581.5,0.052,4,Mod_Dry,47,10,10,10,115,192,0.12,1390,0.88,1100,290,53,8,9,-1,221,100,18,19,9,336,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-05-14,2016,8,33,134,1558.9,0.057,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-05-15,2016,8,33,135,1536.3,0.061,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2017-05-16,2016,8,33,136,1513.9,0.064,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2017-05-17,2016,8,33,137,1491.7,0.068,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-05-18,2016,8,33,138,1469.6,0.071,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-05-19,2016,8,33,139,1447.6,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1256,0.87,1100,156,35,5,5,-5,116,82,15,15,5,231,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-05-20,2016,8,34,140,1425.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-05-21,2016,8,34,141,1404.2,0.081,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2017-05-22,2016,8,34,142,1376.6,0.084,4,Mod_Dry,47,10,10,10,115,192,0.14,1185,0.86,1100,85,19,3,3,-7,67,66,13,13,3,182,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2017-05-23,2016,8,34,143,1331.2,0.089,4,Mod_Dry,47,10,10,10,115,192,0.14,1139,0.86,1100,39,9,1,1,-9,37,56,11,11,1,152,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-05-24,2016,8,34,144,1292.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2017-05-25,2016,8,34,145,1254.3,0.096,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.563,0.0264,1.3,0.0613,4,0.292,1.6,0.075,19.7,0.954,0.98,0.935,49,48,192,4610
2017-05-26,2016,8,34,146,1222.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.16,1031,0.84,1031,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.695,0.492,0.023,1.19,0.0555,4,0.286,1.47,0.0688,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2017-05-27,2016,8,35,147,1191.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,999.3,0.84,999.3,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.649,0.423,0.0197,1.07,0.0499,4,0.28,1.35,0.0629,20.1,0.955,0.98,0.936,47.2,46.2,185,4440
2017-05-28,2016,8,35,148,1160.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,968.5,0.83,968.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2017-05-29,2016,8,35,149,1130.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,938.2,0.83,938.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
2017-05-30,2016,8,35,150,1105.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,913.8,0.83,913.8,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2017-05-31,2016,8,35,151,1081.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,889.8,0.82,889.8,0,0,0,0,-10,10,47,10,10,0,125,957,990,968.2,21.8,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.3,169,4060
2017-06-01,2016,9,35,152,1058.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,897.2,0.85,897.2,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.535,0.373,0.017,0.908,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.8,171,4100
2017-06-02,2016,9,35,153,1035,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,874,0.84,874,0,0,0,0,-9,9,45,10,9,0,97,938,990,968,22,0.514,0.362,0.0165,0.876,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
2017-06-03,2016,9,36,154,1012.2,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,851.2,0.84,851.2,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.493,0.351,0.0159,0.844,0.0382,4,0.23,1.07,0.0487,21,0.954,0.98,0.935,41.8,41,164,3930
2017-06-04,2016,9,36,155,994.81,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,833.8,0.84,833.8,0,0,0,0,-9,9,45,10,9,0,97,898,990,967.9,22.1,0.477,0.343,0.0155,0.819,0.037,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2017-06-05,2016,9,36,156,977.68,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,816.7,0.83,816.7,0,0,0,0,-9,9,45,10,9,0,97,881,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0457,21.2,0.953,0.977,0.932,40.4,39.5,158,3790
2017-06-06,2016,9,36,157,960.84,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,799.8,0.83,799.8,0,0,0,0,-9,9,45,10,9,0,97,864,990,967.7,22.3,0.446,0.326,0.0147,0.772,0.0347,4,0.212,0.984,0.0442,21.3,0.953,0.976,0.93,39.8,38.8,155,3720
2017-06-07,2016,9,36,158,944.31,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,783.3,0.83,783.3,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.431,0.318,0.0143,0.749,0.0335,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2017-06-08,2016,9,36,159,928.1,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,767.1,0.83,767.1,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.416,0.31,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2017-06-09,2016,9,36,160,912.24,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,751.2,0.82,751.2,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.303,0.0135,0.704,0.0314,3,0.28,0.984,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2017-06-10,2016,9,37,161,896.74,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,735.7,0.82,735.7,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.387,0.292,0.013,0.68,0.0302,3,0.274,0.953,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2017-06-11,2016,9,37,162,881.63,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,720.6,0.82,720.6,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.373,0.282,0.0125,0.656,0.029,3,0.267,0.922,0.0409,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2017-06-12,2016,9,37,163,866.93,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,705.9,0.81,705.9,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.012,0.637,0.0281,3,0.26,0.897,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2017-06-13,2016,9,37,164,856.71,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,695.7,0.81,695.7,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3350
2017-06-14,2016,9,37,165,846.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,685.7,0.81,685.7,0,0,0,0,-9,9,45,10,9,0,97,750,990,967.3,22.7,0.353,0.259,0.0114,0.612,0.0269,3,0.251,0.863,0.038,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2017-06-15,2016,9,37,166,837.01,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,676,0.81,676,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2017-06-16,2016,9,37,167,827.58,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,666.6,0.81,666.6,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.9,135,3230
2017-06-17,2016,9,38,168,818.45,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,657.5,0.8,657.5,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.337,0.24,0.0105,0.577,0.0253,3,0.238,0.815,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2017-06-18,2016,9,38,169,809.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,648.7,0.8,648.7,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.234,0.0102,0.566,0.0248,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3160
2017-06-19,2016,9,38,170,801.26,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,640.3,0.8,640.3,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00999,0.555,0.0243,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2017-06-20,2016,9,38,171,793.29,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,632.3,0.8,632.3,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2017-06-21,2016,9,38,172,785.84,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,624.8,0.8,624.8,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3060
2017-06-22,2016,9,38,173,779.03,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,618,0.79,618,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2017-06-23,2016,9,38,174,773.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,612.1,0.79,612.1,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2017-06-24,2016,9,39,175,764.97,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,604,0.79,604,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2017-06-25,2016,9,39,176,753.76,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,592.8,0.79,592.8,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00853,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
