date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-06-26,2016,9,39,177,742,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,581,0.78,581,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2017-06-27,2016,9,39,178,730.24,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,569.2,0.78,569.2,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2017-06-28,2016,9,39,179,719.03,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,558,0.78,558,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00748,0.454,0.0195,3,0.194,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2017-06-29,2016,9,39,180,708.92,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,547.9,0.77,547.9,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2017-06-30,2016,9,39,181,698.25,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,537.3,0.77,537.3,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.612,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2017-07-01,2016,10,40,182,687.59,0.22,3,Normal,50,10,9,9,108,186,0.27,501.6,0.73,501.6,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00583,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2017-07-02,2016,10,40,183,676.92,0.23,3,Normal,50,10,9,9,108,186,0.28,490.9,0.72,490.9,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00559,0.375,0.016,2,0.274,0.649,0.0278,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-07-03,2016,10,40,184,666.26,0.23,3,Normal,50,10,9,9,108,186,0.28,480.3,0.72,480.3,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2017-07-04,2016,10,40,185,656.14,0.24,3,Normal,50,10,9,9,108,186,0.28,470.1,0.72,470.1,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-07-05,2016,10,40,186,647.12,0.24,3,Normal,50,10,9,9,108,186,0.29,461.1,0.71,461.1,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2017-07-06,2016,10,40,187,637.55,0.24,3,Normal,50,10,9,9,108,186,0.29,451.6,0.71,451.6,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00476,0.334,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.5,2290
2017-07-07,2016,10,40,188,627.98,0.25,3,Normal,50,10,9,9,108,186,0.3,442,0.7,442,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.325,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2017-07-08,2016,10,41,189,618.95,0.25,3,Normal,50,10,9,9,108,186,0.3,432.9,0.7,432.9,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2210
2017-07-09,2016,10,41,190,611.02,0.26,3,Normal,50,10,9,9,108,186,0.3,425,0.7,425,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0996,0.00421,0.309,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2017-07-10,2016,10,41,191,602.55,0.26,3,Normal,50,10,9,9,108,186,0.31,416.6,0.69,416.6,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0956,0.00404,0.303,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2017-07-11,2016,10,41,192,594.07,0.26,3,Normal,50,10,9,9,108,186,0.31,408.1,0.69,408.1,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.296,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2017-07-12,2016,10,41,193,585.6,0.27,3,Normal,50,10,9,9,108,186,0.32,399.6,0.68,399.6,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.7,85.3,2050
2017-07-13,2016,10,41,194,577.67,0.27,3,Normal,50,10,9,9,108,186,0.32,391.7,0.68,391.7,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0839,0.00352,0.282,0.0118,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.7,2010
2017-07-14,2016,10,41,195,569.74,0.27,3,Normal,50,10,9,9,108,186,0.33,383.7,0.67,383.7,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0801,0.00336,0.275,0.0116,2,0.202,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41,82.1,1970
2017-07-15,2016,10,42,196,562.9,0.28,3,Normal,50,10,9,9,108,186,0.33,376.9,0.67,376.9,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0769,0.00322,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2017-07-16,2016,10,42,197,555.52,0.28,3,Normal,50,10,9,9,108,186,0.34,369.5,0.67,369.5,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0734,0.00307,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,78.9,1890
2017-07-17,2016,10,42,198,548.13,0.29,3,Normal,50,10,9,9,108,186,0.34,362.1,0.66,362.1,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1860
2017-07-18,2016,10,42,199,540.75,0.29,3,Normal,50,10,9,9,108,186,0.34,354.8,0.66,354.8,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0664,0.00277,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.7,1820
2017-07-19,2016,10,42,200,533.92,0.3,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2017-07-20,2016,10,42,201,527.08,0.3,3,Normal,50,10,9,9,108,186,0.35,341.1,0.65,341.1,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.06,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2017-07-21,2016,10,42,202,521.34,0.3,3,Normal,50,10,9,9,108,186,0.36,335.3,0.64,335.3,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.236,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2017-07-22,2016,10,43,203,515.05,0.31,3,Normal,50,10,9,9,108,186,0.36,329.1,0.64,329.1,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00226,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2017-07-23,2016,10,43,204,508.76,0.31,3,Normal,50,10,9,9,108,186,0.37,322.8,0.63,322.8,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0513,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2017-07-24,2016,10,43,205,502.47,0.32,3,Normal,50,10,9,9,108,186,0.37,316.5,0.63,316.5,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0484,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2017-07-25,2016,10,43,206,496.18,0.32,3,Normal,50,10,9,9,108,186,0.38,310.2,0.63,310.2,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2017-07-26,2016,10,43,207,489.89,0.33,3,Normal,50,10,9,9,108,186,0.38,303.9,0.62,303.9,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2017-07-27,2016,10,43,208,484.15,0.33,3,Normal,50,10,9,9,108,186,0.38,298.1,0.62,298.1,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2017-07-28,2016,10,43,209,478.41,0.34,3,Normal,50,10,9,9,108,186,0.39,292.4,0.61,292.4,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2017-07-29,2016,10,44,210,472.67,0.34,3,Normal,50,10,9,9,108,186,0.39,286.7,0.61,286.7,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2017-07-30,2016,10,44,211,468.02,0.34,3,Normal,50,10,9,9,108,186,0.4,282,0.6,282,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.192,0.00788,2,0.133,0.324,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2017-07-31,2016,10,44,212,462.82,0.35,3,Normal,50,10,9,9,108,186,0.4,276.8,0.6,276.8,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.0077,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2017-08-01,2016,11,44,213,456.53,0.35,3,Normal,47,8,6,5,89,155,0.34,301.5,0.66,301.5,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.163,0.0413,0.0017,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2017-08-02,2016,11,44,214,450.79,0.36,3,Normal,47,8,6,5,89,155,0.34,295.8,0.66,295.8,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.161,0.0386,0.00158,0.2,0.00821,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.8,31.8,63.6,1530
2017-08-03,2016,11,44,215,444.5,0.36,3,Normal,47,8,6,5,89,155,0.35,289.5,0.65,289.5,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00799,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2017-08-04,2016,11,44,216,438.21,0.36,3,Normal,47,8,6,5,89,155,0.35,283.2,0.65,283.2,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0327,0.00134,0.19,0.00777,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2017-08-05,2016,11,45,217,432.47,0.37,3,Normal,47,8,6,5,89,155,0.36,277.5,0.64,277.5,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.03,0.00123,0.185,0.00756,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2017-08-06,2016,11,45,218,426.73,0.37,3,Normal,47,8,6,5,89,155,0.36,271.7,0.64,271.7,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0273,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2017-08-07,2016,11,45,219,422.08,0.38,3,Normal,47,8,6,5,89,155,0.37,267.1,0.63,267.1,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.0072,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2017-08-08,2016,11,45,220,416.88,0.38,3,Normal,47,8,6,5,89,155,0.37,261.9,0.63,261.9,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.000922,0.172,0.00702,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
2017-08-09,2016,11,45,221,411.69,0.38,3,Normal,47,8,6,5,89,155,0.38,256.7,0.62,256.7,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0202,0.000821,0.168,0.00684,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2017-08-10,2016,11,45,222,406.49,0.39,3,Normal,47,8,6,5,89,155,0.38,251.5,0.62,251.5,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0177,0.000721,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2017-08-11,2016,11,45,223,401.3,0.39,3,Normal,47,8,6,5,89,155,0.39,246.3,0.61,246.3,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.011,24.3,0.929,0.97,0.901,27.3,26.5,52.9,1270
2017-08-12,2016,11,46,224,396.65,0.4,3,Normal,47,8,6,5,89,155,0.39,241.7,0.61,241.7,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
2017-08-13,2016,11,46,225,392,0.4,3,Normal,47,8,6,5,89,155,0.4,237,0.6,237,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00636,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2017-08-14,2016,11,46,226,387.35,0.4,3,Normal,47,8,6,5,89,155,0.4,232.3,0.6,232.3,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00627,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2017-08-15,2016,11,46,227,383.8,0.41,3,Normal,47,8,6,5,89,155,0.4,228.8,0.6,228.8,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2017-08-16,2016,11,46,228,379.7,0.41,3,Normal,47,8,6,5,89,155,0.41,224.7,0.59,224.7,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2017-08-17,2016,11,46,229,375.6,0.42,3,Normal,47,8,6,5,89,155,0.41,220.6,0.59,220.6,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-08-18,2016,11,46,230,371.49,0.42,3,Normal,47,8,6,5,89,155,0.42,216.5,0.58,216.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0142,0.000572,0.148,0.00597,1,0.235,0.382,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2017-08-19,2016,11,47,231,367.39,0.43,3,Normal,47,8,6,5,89,155,0.42,212.4,0.58,212.4,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2017-08-20,2016,11,47,232,363.29,0.43,3,Normal,47,8,6,5,89,155,0.43,208.3,0.57,208.3,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2017-08-21,2016,11,47,233,359.19,0.43,3,Normal,47,8,6,5,89,155,0.43,204.2,0.57,204.2,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2017-08-22,2016,11,47,234,355.09,0.44,3,Normal,47,8,6,5,89,155,0.44,200.1,0.56,200.1,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,44.9,44.9,1080
2017-08-23,2016,11,47,235,351.53,0.44,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2017-08-24,2016,11,47,236,347.98,0.45,3,Normal,47,8,6,5,89,155,0.45,193,0.56,193,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2017-08-25,2016,11,47,237,344.42,0.45,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0119,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2017-08-26,2016,11,48,238,340.87,0.45,3,Normal,47,8,6,5,89,155,0.46,185.9,0.55,185.9,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000464,0.134,0.00539,1,0.193,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2017-08-27,2016,11,48,239,337.31,0.46,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.8,40.9,40.9,982
2017-08-28,2016,11,48,240,333.76,0.46,3,Normal,47,8,6,5,89,155,0.46,178.8,0.54,178.8,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,40.9,40,40,961
2017-08-29,2016,11,48,241,331.3,0.46,3,Normal,47,8,6,5,89,155,0.47,176.3,0.53,176.3,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.181,0.311,0.0124,24.6,0.948,0.977,0.926,40.4,39.4,39.4,946
2017-08-30,2016,11,48,242,328.29,0.47,3,Normal,47,8,6,5,89,155,0.47,173.3,0.53,173.3,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.7,38.7,38.7,929
2017-08-31,2016,11,48,243,325.28,0.47,3,Normal,47,8,6,5,89,155,0.48,170.3,0.52,170.3,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,911
2017-09-01,2016,12,48,244,321.18,0.48,3,Normal,40,6,4,3,65,118,0.37,203.2,0.63,203.2,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000521,0.138,0.00552,1,0.217,0.355,0.0142,24.6,0.955,0.98,0.936,46.9,46,46,1100
2017-09-02,2016,12,49,245,315.99,0.48,3,Normal,40,6,4,3,65,118,0.37,198,0.63,198,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000503,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2017-09-03,2016,12,49,246,311.34,0.49,3,Normal,40,6,4,3,65,118,0.38,193.3,0.62,193.3,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000487,0.134,0.00533,1,0.204,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-09-04,2016,12,49,247,306.69,0.49,3,Normal,40,6,4,3,65,118,0.39,188.7,0.61,188.7,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2017-09-05,2016,12,49,248,303.13,0.5,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2017-09-06,2016,12,49,249,299.03,0.5,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2017-09-07,2016,12,49,250,294.93,0.51,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2017-09-08,2016,12,49,251,290.83,0.51,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2017-09-09,2016,12,50,252,287.27,0.52,3,Normal,40,6,4,3,65,118,0.41,169.3,0.59,169.3,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2017-09-10,2016,12,50,253,283.72,0.52,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2017-09-11,2016,12,50,254,280.17,0.53,3,Normal,40,6,4,3,65,118,0.42,162.2,0.58,162.2,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000379,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2017-09-12,2016,12,50,255,276.61,0.53,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2017-09-13,2016,12,50,256,274.15,0.54,3,Normal,40,6,4,3,65,118,0.43,156.2,0.57,156.2,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2017-09-14,2016,12,50,257,271.14,0.54,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2017-09-15,2016,12,50,258,268.13,0.55,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2017-09-16,2016,12,51,259,265.13,0.55,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2017-09-17,2016,12,51,260,262.12,0.56,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2017-09-18,2016,12,51,261,259.11,0.56,3,Normal,40,6,4,3,65,118,0.46,141.1,0.55,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000307,0.111,0.00438,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2017-09-19,2016,12,51,262,256.1,0.57,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2017-09-20,2016,12,51,263,253.1,0.57,3,Normal,40,6,4,3,65,118,0.47,135.1,0.53,135.1,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2017-09-21,2016,12,51,264,250.63,0.58,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000278,0.107,0.00423,1,0.122,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2017-09-22,2016,12,51,265,248.17,0.58,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2017-09-23,2016,12,52,266,245.71,0.59,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00661,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2017-09-24,2016,12,52,267,243.25,0.59,3,Normal,40,6,4,3,65,118,0.48,125.3,0.52,125.3,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000252,0.104,0.0041,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2017-09-25,2016,12,52,268,240.79,0.6,3,Normal,40,6,4,3,65,118,0.49,122.8,0.51,122.8,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,654
2017-09-26,2016,12,52,269,238.33,0.6,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2017-09-27,2016,12,52,270,235.87,0.61,3,Normal,40,6,4,3,65,118,0.5,117.9,0.5,117.9,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00577,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2017-09-28,2016,12,52,271,233.41,0.62,3,Normal,40,6,4,3,65,118,0.51,115.4,0.49,115.4,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00556,0.000219,0.0995,0.00392,1,0.0983,0.198,0.00779,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2017-09-29,2016,12,52,272,232.04,0.62,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0989,0.00389,1,0.0965,0.195,0.00769,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2017-09-30,2016,12,53,273,230.13,0.62,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00528,0.000208,0.098,0.00386,1,0.0939,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.8,24.8,594
2017-10-01,2017,1,1,274,228.21,0.63,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-10-02,2017,1,1,275,226.3,0.63,3,Normal,37,5,3,2,50,97,0.43,129.3,0.57,129.3,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2017-10-03,2017,1,1,276,224.93,0.64,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.6,28.6,685
2017-10-04,2017,1,1,277,223.56,0.64,3,Normal,37,5,3,2,50,97,0.43,126.6,0.57,126.6,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2017-10-05,2017,1,1,278,222.2,0.64,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2017-10-06,2017,1,1,279,220.83,0.65,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00628,0.000246,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2017-10-07,2017,1,1,280,219.46,0.65,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2017-10-08,2017,1,2,281,220.28,0.65,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000244,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.3,27.5,27.5,660
2017-10-09,2017,1,2,282,220.56,0.65,3,Normal,37,5,3,2,50,97,0.44,123.6,0.56,123.6,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2017-10-10,2017,1,2,283,219.19,0.65,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00614,0.000241,0.101,0.00395,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2017-10-11,2017,1,2,284,217.82,0.66,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00602,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2017-10-12,2017,1,2,285,216.45,0.66,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2017-10-13,2017,1,2,286,214.54,0.66,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2017-10-14,2017,1,2,287,212.63,0.67,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2017-10-15,2017,1,3,288,211.26,0.67,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0968,0.194,0.0076,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2017-10-16,2017,1,3,289,209.89,0.68,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2017-10-17,2017,1,3,290,207.98,0.68,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.919,0.97,0.891,25.4,24.6,24.6,590
2017-10-18,2017,1,3,291,206.06,0.69,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2017-10-19,2017,1,3,292,204.15,0.69,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0872,0.181,0.00709,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2017-10-20,2017,1,3,293,202.78,0.7,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2017-10-21,2017,1,3,294,201.42,0.7,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.00689,25.4,0,0,0,0,0,0,0
2017-10-22,2017,1,4,295,200.05,0.71,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.00361,1,0.0816,0.174,0.00679,25.4,0,0,0,0,0,0,0
2017-10-23,2017,1,4,296,198.68,0.71,3,Normal,37,5,3,2,50,97,0.49,101.7,0.51,101.7,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000172,0.0917,0.00358,1,0.0798,0.171,0.0067,25.4,0,0,0,0,0,0,0
2017-10-24,2017,1,4,297,197.31,0.72,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2017-10-25,2017,1,4,298,195.95,0.72,3,Normal,37,5,3,2,50,97,0.49,98.95,0.51,98.95,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000163,0.0905,0.00354,1,0.0761,0.167,0.00651,25.4,0,0,0,0,0,0,0
2017-10-26,2017,1,4,299,194.58,0.73,3,Normal,37,5,3,2,50,97,0.5,97.58,0.5,97.58,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2017-10-27,2017,1,4,300,193.21,0.73,3,Normal,37,5,3,2,50,97,0.5,96.21,0.5,96.21,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00393,0.000154,0.0893,0.00349,1,0.0724,0.162,0.00632,25.4,0,0,0,0,0,0,0
2017-10-28,2017,1,4,301,192.94,0.74,3,Normal,37,5,3,2,50,97,0.5,95.94,0.5,95.94,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.0039,0.000153,0.0892,0.00349,1,0.072,0.161,0.0063,25.4,0,0,0,0,0,0,0
2017-10-29,2017,1,5,302,192.67,0.74,3,Normal,37,5,3,2,50,97,0.5,95.67,0.5,95.67,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00388,0.000152,0.0891,0.00348,1,0.0717,0.161,0.00628,25.4,0,0,0,0,0,0,0
2017-10-30,2017,1,5,303,192.39,0.74,3,Normal,37,5,3,2,50,97,0.5,95.39,0.5,95.39,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00386,0.000151,0.0889,0.00348,1,0.0713,0.16,0.00626,25.4,0,0,0,0,0,0,0
2017-10-31,2017,1,5,304,191.57,0.74,3,Normal,37,5,3,2,50,97,0.51,94.57,0.49,94.57,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00379,0.000148,0.0886,0.00346,1,0.0702,0.159,0.00621,25.4,0,0,0,0,0,0,0
2017-11-01,2017,2,5,305,190.75,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2017-11-02,2017,2,5,306,191.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,124.6,0.65,124.6,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00634,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2017-11-03,2017,2,5,307,195.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2017-11-04,2017,2,5,308,198.68,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.7,0.66,131.7,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00694,0.000271,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2017-11-05,2017,2,6,309,198.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2017-11-06,2017,2,6,310,198.13,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.000269,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2017-11-07,2017,2,6,311,197.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-08,2017,2,6,312,196.49,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00676,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2017-11-09,2017,2,6,313,199.5,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2017-11-10,2017,2,6,314,205.79,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2017-11-11,2017,2,6,315,209.35,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32.1,32.1,769
2017-11-12,2017,2,7,316,209.62,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2017-11-13,2017,2,7,317,209.35,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32.1,32.1,769
2017-11-14,2017,2,7,318,207.43,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00769,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-11-15,2017,2,7,319,205.52,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.13,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2017-11-16,2017,2,7,320,206.34,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2017-11-17,2017,2,7,321,207.16,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2017-11-18,2017,2,7,322,205.79,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2017-11-19,2017,2,8,323,203.88,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,136.9,0.67,136.9,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2017-11-20,2017,2,8,324,201.96,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00402,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2017-11-21,2017,2,8,325,200.05,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,133.1,0.67,133.1,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00706,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2017-11-22,2017,2,8,326,201.42,0.7,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00718,0.00028,0.103,0.00401,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2017-11-23,2017,2,8,327,206.61,0.69,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2017-11-24,2017,2,8,328,211.81,0.67,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2017-11-25,2017,2,8,329,215.36,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,148.4,0.69,148.4,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00986,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2017-11-26,2017,2,9,330,216.18,0.66,4,Mod_Dry,29,4,2,2,30,67,0.31,149.2,0.69,149.2,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.000331,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2017-11-27,2017,2,9,331,213.17,0.67,4,Mod_Dry,29,4,2,2,30,67,0.31,146.2,0.69,146.2,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.0097,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2017-11-28,2017,2,9,332,211.81,0.67,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2017-11-29,2017,2,9,333,208.8,0.68,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2017-11-30,2017,2,9,334,205.79,0.69,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2017-12-01,2017,3,9,335,204.42,0.69,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2017-12-02,2017,3,9,336,204.7,0.69,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2017-12-03,2017,3,10,337,205.52,0.69,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2017-12-04,2017,3,10,338,206.88,0.69,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000326,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2017-12-05,2017,3,10,339,211.53,0.67,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2017-12-06,2017,3,10,340,216.18,0.66,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2017-12-07,2017,3,10,341,216.45,0.66,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2017-12-08,2017,3,10,342,217.27,0.66,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2017-12-09,2017,3,10,343,221.38,0.65,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2017-12-10,2017,3,11,344,225.48,0.64,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2017-12-11,2017,3,11,345,226.85,0.63,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2017-12-12,2017,3,11,346,228.76,0.63,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2017-12-13,2017,3,11,347,230.67,0.62,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2017-12-14,2017,3,11,348,229.85,0.62,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2017-12-15,2017,3,11,349,227.94,0.63,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2017-12-16,2017,3,11,350,229.85,0.62,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2017-12-17,2017,3,12,351,233.41,0.62,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2017-12-18,2017,3,12,352,237.51,0.61,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2017-12-19,2017,3,12,353,241.06,0.6,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2017-12-20,2017,3,12,354,242.43,0.59,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2017-12-21,2017,3,12,355,243.25,0.59,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2017-12-22,2017,3,12,356,242.43,0.59,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2017-12-23,2017,3,12,357,243.8,0.59,5,Dry,26,4,3,2,24,59,0.24,184.8,0.76,184.8,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2017-12-24,2017,3,13,358,248.45,0.58,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0119,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2017-12-25,2017,3,13,359,253.1,0.57,5,Dry,26,4,3,2,24,59,0.23,194.1,0.77,194.1,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.205,0.332,0.0131,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2017-12-26,2017,3,13,360,256.65,0.57,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2017-12-27,2017,3,13,361,260.2,0.56,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2017-12-28,2017,3,13,362,265.4,0.55,5,Dry,26,4,3,2,24,59,0.22,206.4,0.78,206.4,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2017-12-29,2017,3,13,363,267.86,0.55,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2017-12-30,2017,3,13,364,270.32,0.54,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-12-31,2017,3,14,365,272.78,0.54,5,Dry,26,4,3,2,24,59,0.22,213.8,0.78,213.8,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2018-01-01,2017,4,14,1,277.43,0.53,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2018-01-02,2017,4,14,2,283.17,0.53,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2018-01-03,2017,4,14,3,287.27,0.52,5,Dry,29,5,4,2,33,73,0.25,214.3,0.75,214.3,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2018-01-04,2017,4,14,4,291.38,0.51,5,Dry,29,5,4,2,33,73,0.25,218.4,0.75,218.4,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-01-05,2017,4,14,5,293.84,0.51,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.4,48.2,48.2,1160
2018-01-06,2017,4,14,6,296.85,0.51,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2018-01-07,2017,4,15,7,300.95,0.5,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2018-01-08,2017,4,15,8,304.5,0.5,5,Dry,29,5,4,2,33,73,0.24,231.5,0.76,231.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0988,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
2018-01-09,2017,4,15,9,309.15,0.49,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2018-01-10,2017,4,15,10,317.63,0.48,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2018-01-11,2017,4,15,11,325.01,0.47,5,Dry,29,5,4,2,33,73,0.23,252,0.78,252,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000719,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2018-01-12,2017,4,15,12,328.56,0.47,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2018-01-13,2017,4,15,13,332.12,0.46,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000854,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2018-01-14,2017,4,16,14,337.86,0.46,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000964,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.9,1390
2018-01-15,2017,4,16,15,344.15,0.45,5,Dry,29,5,4,2,33,73,0.21,271.1,0.79,271.1,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00108,0.172,0.0069,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2018-01-16,2017,4,16,16,348.8,0.44,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2018-01-17,2017,4,16,17,357.27,0.44,5,Dry,29,5,4,2,33,73,0.2,284.3,0.8,284.3,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2018-01-18,2017,4,16,18,361.92,0.43,5,Dry,29,5,4,2,33,73,0.2,288.9,0.8,288.9,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00751,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2018-01-19,2017,4,16,19,363.29,0.43,5,Dry,29,5,4,2,33,73,0.2,290.3,0.8,290.3,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2018-01-20,2017,4,16,20,366.3,0.43,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2018-01-21,2017,4,17,21,368.76,0.42,5,Dry,29,5,4,2,33,73,0.2,295.8,0.8,295.8,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2018-01-22,2017,4,17,22,372.31,0.42,5,Dry,29,5,4,2,33,73,0.2,299.3,0.8,299.3,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2018-01-23,2017,4,17,23,377.51,0.42,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2018-01-24,2017,4,17,24,381.61,0.41,5,Dry,29,5,4,2,33,73,0.19,308.6,0.81,308.6,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2018-01-25,2017,4,17,25,384.07,0.41,5,Dry,29,5,4,2,33,73,0.19,311.1,0.81,311.1,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2018-01-26,2017,4,17,26,386.53,0.41,5,Dry,29,5,4,2,33,73,0.19,313.5,0.81,313.5,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.047,0.0019,0.207,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.3,1640
