date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-01-27,2017,4,17,27,391.73,0.4,5,Dry,29,5,4,2,33,73,0.19,318.7,0.81,318.7,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2018-01-28,2017,4,18,28,394.74,0.4,5,Dry,29,5,4,2,33,73,0.18,321.7,0.81,321.7,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0509,0.00207,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2018-01-29,2017,4,18,29,397.74,0.4,5,Dry,29,5,4,2,33,73,0.18,324.7,0.82,324.7,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00212,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2018-01-30,2017,4,18,30,400.75,0.39,5,Dry,29,5,4,2,33,73,0.18,327.8,0.82,327.8,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0537,0.00218,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.3,1710
2018-01-31,2017,4,18,31,403.21,0.39,5,Dry,29,5,4,2,33,73,0.18,330.2,0.82,330.2,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0549,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2018-02-01,2017,5,18,32,409.5,0.39,5,Dry,31,6,4,3,41,85,0.21,324.5,0.79,324.5,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00212,0.217,0.00882,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2018-02-02,2017,5,18,33,415.79,0.38,5,Dry,31,6,4,3,41,85,0.2,330.8,0.8,330.8,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2018-02-03,2017,5,18,34,419.89,0.38,5,Dry,31,6,4,3,41,85,0.2,334.9,0.8,334.9,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0571,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
2018-02-04,2017,5,19,35,423.99,0.37,5,Dry,31,6,4,3,41,85,0.2,339,0.8,339,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.059,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.7,1770
2018-02-05,2017,5,19,36,431.38,0.37,5,Dry,31,6,4,3,41,85,0.2,346.4,0.8,346.4,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00255,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2018-02-06,2017,5,19,37,439.85,0.36,5,Dry,31,6,4,3,41,85,0.19,354.9,0.81,354.9,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0665,0.00272,0.242,0.0099,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.6,38.6,77.3,1850
2018-02-07,2017,5,19,38,447.78,0.36,5,Dry,31,6,4,3,41,85,0.19,362.8,0.81,362.8,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2018-02-08,2017,5,19,39,457.35,0.35,5,Dry,31,6,4,3,41,85,0.19,372.4,0.81,372.4,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2018-02-09,2017,5,19,40,466.38,0.34,5,Dry,31,6,4,3,41,85,0.18,381.4,0.82,381.4,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2018-02-10,2017,5,19,41,477.04,0.34,5,Dry,31,6,4,3,41,85,0.18,392,0.82,392,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00347,0.272,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2018-02-11,2017,5,20,42,484.97,0.33,5,Dry,31,6,4,3,41,85,0.17,400,0.82,400,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2018-02-12,2017,5,20,43,493.45,0.32,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2018-02-13,2017,5,20,44,505.2,0.32,5,Dry,31,6,4,3,41,85,0.17,420.2,0.83,420.2,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2018-02-14,2017,5,20,45,519.15,0.31,5,Dry,31,6,4,3,41,85,0.16,434.1,0.84,434.1,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2018-02-15,2017,5,20,46,534.74,0.29,5,Dry,31,6,4,3,41,85,0.16,449.7,0.84,449.7,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2018-02-16,2017,5,20,47,551.42,0.28,5,Dry,31,6,4,3,41,85,0.15,466.4,0.85,466.4,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2018-02-17,2017,5,20,48,569.74,0.27,5,Dry,31,6,4,3,41,85,0.15,484.7,0.85,484.7,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2018-02-18,2017,5,21,49,589.15,0.27,5,Dry,31,6,4,3,41,85,0.14,504.1,0.86,504.1,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0158,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-02-19,2017,5,21,50,611.3,0.26,5,Dry,31,6,4,3,41,85,0.14,526.3,0.86,526.3,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2018-02-20,2017,5,21,51,636.18,0.24,5,Dry,31,6,4,3,41,85,0.13,551.2,0.87,551.2,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0184,3,0.191,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2018-02-21,2017,5,21,52,662.16,0.23,5,Dry,31,6,4,3,41,85,0.13,577.2,0.87,577.2,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00795,0.464,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2018-02-22,2017,5,21,53,692.51,0.22,5,Dry,31,6,4,3,41,85,0.12,607.5,0.88,607.5,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2018-02-23,2017,5,21,54,726.14,0.21,5,Dry,31,6,4,3,41,85,0.12,641.1,0.88,641.1,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00988,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
2018-02-24,2017,5,21,55,763.06,0.2,5,Dry,31,6,4,3,41,85,0.11,678.1,0.89,678.1,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2018-02-25,2017,5,22,56,787.28,0.19,5,Dry,31,6,4,3,41,85,0.11,702.3,0.89,702.3,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0118,0.619,0.027,3,0.259,0.878,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
2018-02-26,2017,5,22,57,818.45,0.17,5,Dry,31,6,4,3,41,85,0.1,733.5,0.9,733.5,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.367,0.291,0.0127,0.658,0.0288,3,0.273,0.93,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2018-02-27,2017,5,22,58,854.69,0.16,5,Dry,31,6,4,3,41,85,0.1,769.7,0.9,769.7,0,0,0,0,-3,3,31,6,4,0,44,811,990,967.3,22.7,0.397,0.312,0.0137,0.709,0.0312,3,0.285,0.994,0.0438,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2018-02-28,2017,5,22,59,894.55,0.15,5,Dry,31,6,4,3,41,85,0.095,809.5,0.91,809.5,0,0,0,0,-3,3,31,6,4,0,44,851,990,967.5,22.5,0.434,0.331,0.0147,0.764,0.0339,4,0.216,0.98,0.0435,21.5,0.954,0.978,0.932,40.8,39.9,159,3830
2018-03-01,2017,6,22,60,941.97,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,813,0.86,813,0,0,0,0,-6,6,41,8,7,0,73,869,990,967.7,22.3,0.45,0.332,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2018-03-02,2017,6,22,61,987.43,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,858.4,0.87,858.4,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2018-03-03,2017,6,22,62,1035,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,906,0.88,906,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.536,0.378,0.0172,0.913,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2018-03-04,2017,6,23,63,1079.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,950.2,0.88,950.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0183,0.975,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2018-03-05,2017,6,23,64,1119.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,990.3,0.89,990.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.62,0.418,0.0193,1.04,0.0478,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
2018-03-06,2017,6,23,65,1149.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.664,0.469,0.0217,1.13,0.0524,4,0.284,1.42,0.0655,20.2,0.955,0.98,0.936,48.3,47.3,189,4550
2018-03-07,2017,6,23,66,1180,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.709,0.538,0.025,1.25,0.0579,4,0.29,1.54,0.0714,20,0.955,0.98,0.936,49.2,48.2,193,4630
2018-03-08,2017,6,23,67,1205.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.746,0.595,0.0277,1.34,0.0625,4,0.295,1.64,0.0763,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
2018-03-09,2017,6,23,68,1237,0.097,4,Mod_Dry,41,8,7,6,67,129,0.1,1108,0.9,1100,8,2,0,0,-6,12,43,8,7,0,79,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2018-03-10,2017,6,23,69,1274.8,0.094,4,Mod_Dry,41,8,7,6,67,129,0.1,1146,0.9,1100,46,10,1,1,-5,39,51,9,8,1,106,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-03-11,2017,6,24,70,1313.2,0.091,3,Normal,49,9,9,9,107,183,0.14,1130,0.86,1100,30,7,1,1,-8,29,56,10,10,1,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-12,2017,6,24,71,1352.3,0.087,3,Normal,49,9,9,9,107,183,0.14,1169,0.86,1100,69,16,2,2,-7,56,65,11,11,2,163,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-03-13,2017,6,24,72,1385.7,0.083,3,Normal,49,9,9,9,107,183,0.13,1203,0.87,1100,103,23,3,3,-6,80,72,12,12,3,187,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-03-14,2017,6,24,73,1401.1,0.081,3,Normal,49,9,9,9,107,183,0.13,1218,0.87,1100,118,27,4,4,-5,88,76,13,13,4,195,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-15,2017,6,24,74,1416.5,0.079,3,Normal,49,9,9,9,107,183,0.13,1234,0.87,1100,134,30,4,4,-5,101,79,13,13,4,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-03-16,2017,6,24,75,1432,0.077,3,Normal,49,9,9,9,107,183,0.13,1249,0.87,1100,149,34,4,5,-5,111,83,13,14,4,218,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-03-17,2017,6,24,76,1447.6,0.074,3,Normal,49,9,9,9,107,183,0.13,1265,0.87,1100,165,37,5,5,-4,122,86,14,14,5,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-18,2017,6,25,77,1469.6,0.071,3,Normal,49,9,9,9,107,183,0.13,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-03-19,2017,6,25,78,1485.3,0.069,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2018-03-20,2017,6,25,79,1501.2,0.066,3,Normal,49,9,9,9,107,183,0.12,1318,0.88,1100,218,49,7,7,-2,157,98,16,16,7,264,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-03-21,2017,6,25,80,1517.1,0.064,3,Normal,49,9,9,9,107,183,0.12,1334,0.88,1100,234,51,7,7,-2,171,100,16,16,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-03-22,2017,6,25,81,1533.1,0.061,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-23,2017,6,25,82,1549.2,0.058,3,Normal,49,9,9,9,107,183,0.12,1366,0.88,1100,266,51,8,8,-1,200,100,17,17,8,307,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-03-24,2017,6,25,83,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-25,2017,6,26,84,1568.6,0.055,3,Normal,49,9,9,9,107,183,0.12,1386,0.88,1100,286,51,9,9,0,217,100,18,18,9,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2018-03-26,2017,6,26,85,1578.3,0.053,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2018-03-27,2017,6,26,86,1588.1,0.051,3,Normal,49,9,9,9,107,183,0.12,1405,0.89,1100,305,51,9,9,0,236,100,18,18,9,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-28,2017,6,26,87,1597.8,0.05,3,Normal,49,9,9,9,107,183,0.12,1415,0.89,1100,315,51,9,10,0,245,100,18,19,9,352,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2018-03-29,2017,6,26,88,1607.6,0.049,3,Normal,49,9,9,9,107,183,0.11,1425,0.89,1100,325,51,9,10,1,254,100,18,19,10,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-30,2017,6,26,89,1617.5,0.048,3,Normal,49,9,9,9,107,183,0.11,1434,0.89,1100,334,51,9,10,1,263,100,18,19,10,370,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-03-31,2017,6,26,90,1633.9,0.046,3,Normal,49,9,9,9,107,183,0.11,1451,0.89,1100,351,51,9,11,2,278,100,18,20,11,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-04-01,2017,7,27,91,1657,0.044,4,Mod_Dry,45,11,10,10,72,148,0.089,1509,0.91,1100,409,55,7,12,2,333,100,18,22,12,405,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2018-04-02,2017,7,27,92,1680.3,0.042,4,Mod_Dry,45,11,10,10,72,148,0.088,1532,0.91,1100,432,55,7,13,3,354,100,18,23,13,426,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-04-03,2017,7,27,93,1703.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-04-04,2017,7,27,94,1734,0.038,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-04-05,2017,7,27,95,1764.4,0.036,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-04-06,2017,7,27,96,1795.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.082,1647,0.92,1100,547,55,7,15,6,464,100,18,25,16,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-04-07,2017,7,27,97,1826,0.032,4,Mod_Dry,45,11,10,10,72,148,0.081,1678,0.92,1100,578,55,7,15,7,494,100,18,25,17,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-04-08,2017,7,28,98,1864,0.03,4,Mod_Dry,45,11,10,10,72,148,0.079,1716,0.92,1100,616,55,7,15,8,531,100,18,25,18,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-04-09,2017,7,28,99,1902.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-04-10,2017,7,28,100,1940.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.076,1793,0.92,1100,693,55,7,15,11,605,100,18,25,21,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2018-04-11,2017,7,28,101,1979.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.075,1832,0.93,1100,732,55,7,15,12,643,100,18,25,22,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-04-12,2017,7,28,102,2018.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.073,1871,0.93,1100,771,55,7,15,13,681,100,18,25,23,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-04-13,2017,7,28,103,2051,0.021,4,Mod_Dry,45,11,10,10,72,148,0.072,1903,0.93,1100,803,55,7,15,14,712,100,18,25,24,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-04-14,2017,7,28,104,2076.2,0.02,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-04-15,2017,7,29,105,2101.5,0.019,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-04-16,2017,7,29,106,2119.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1972,0.93,1100,872,55,7,15,16,779,100,18,25,26,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-04-17,2017,7,29,107,2130.5,0.017,4,Mod_Dry,45,11,10,10,72,148,0.07,1983,0.93,1100,883,55,7,15,16,790,100,18,25,26,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2018-04-18,2017,7,29,108,2134.2,0.017,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-04-19,2017,7,29,109,2137.8,0.017,4,Mod_Dry,45,11,10,10,72,148,0.069,1990,0.93,1100,890,55,7,15,17,796,100,18,25,27,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2018-04-20,2017,7,29,110,2134.2,0.017,4,Mod_Dry,45,11,10,10,72,148,0.069,1986,0.93,1100,886,55,7,15,17,792,100,18,25,27,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-04-21,2017,7,29,111,2130.5,0.017,4,Mod_Dry,45,11,10,10,72,148,0.07,1983,0.93,1100,883,55,7,15,16,790,100,18,25,26,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2018-04-22,2017,7,30,112,2119.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1972,0.93,1100,872,55,7,15,16,779,100,18,25,26,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-04-23,2017,7,30,113,2108.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1961,0.93,1100,861,55,7,15,16,768,100,18,25,26,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-04-24,2017,7,30,114,2090.7,0.019,4,Mod_Dry,45,11,10,10,72,148,0.071,1943,0.93,1100,843,55,7,15,15,751,100,18,25,25,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2018-04-25,2017,7,30,115,2072.6,0.02,4,Mod_Dry,45,11,10,10,72,148,0.071,1925,0.93,1100,825,55,7,15,15,733,100,18,25,25,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-04-26,2017,7,30,116,2054.6,0.021,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-04-27,2017,7,30,117,2036.7,0.022,4,Mod_Dry,45,11,10,10,72,148,0.073,1889,0.93,1100,789,55,7,15,14,698,100,18,25,24,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-04-28,2017,7,30,118,2011.7,0.023,4,Mod_Dry,45,11,10,10,72,148,0.074,1864,0.93,1100,764,55,7,15,13,674,100,18,25,23,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-04-29,2017,7,31,119,1986.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.074,1839,0.93,1100,739,55,7,15,12,650,100,18,25,22,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2018-04-30,2017,7,31,120,1962,0.025,4,Mod_Dry,45,11,10,10,72,148,0.075,1814,0.93,1100,714,55,7,15,11,626,100,18,25,21,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2018-05-01,2017,8,31,121,1937.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.099,1745,0.9,1100,645,53,8,15,9,560,100,18,25,19,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-05-02,2017,8,31,122,1912.8,0.028,4,Mod_Dry,47,10,10,10,115,192,0.1,1721,0.9,1100,621,53,8,15,9,536,100,18,25,19,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-05-03,2017,8,31,123,1888.3,0.029,4,Mod_Dry,47,10,10,10,115,192,0.1,1696,0.9,1100,596,53,8,15,8,512,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2018-05-04,2017,8,31,124,1864,0.03,4,Mod_Dry,47,10,10,10,115,192,0.1,1672,0.9,1100,572,53,8,15,7,489,100,18,25,17,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-05-05,2017,8,31,125,1839.8,0.031,4,Mod_Dry,47,10,10,10,115,192,0.1,1648,0.9,1100,548,53,8,15,6,466,100,18,25,16,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2018-05-06,2017,8,32,126,1815.7,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1624,0.89,1100,524,53,8,15,6,442,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-05-07,2017,8,32,127,1791.7,0.034,4,Mod_Dry,47,10,10,10,115,192,0.11,1600,0.89,1100,500,53,8,15,5,419,100,18,25,15,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-05-08,2017,8,32,128,1767.8,0.036,4,Mod_Dry,47,10,10,10,115,192,0.11,1576,0.89,1100,476,53,8,15,4,396,100,18,25,14,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-09,2017,8,32,129,1744.1,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1552,0.89,1100,452,53,8,14,4,373,100,18,24,14,488,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2018-05-10,2017,8,32,130,1713.8,0.039,4,Mod_Dry,47,10,10,10,115,192,0.11,1522,0.89,1100,422,53,8,13,3,345,100,18,23,13,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2018-05-11,2017,8,32,131,1683.6,0.041,4,Mod_Dry,47,10,10,10,115,192,0.11,1492,0.89,1100,392,53,8,12,2,317,100,18,22,12,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-05-12,2017,8,32,132,1653.7,0.044,4,Mod_Dry,47,10,10,10,115,192,0.12,1462,0.88,1100,362,53,8,11,1,289,100,18,21,11,404,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2018-05-13,2017,8,33,133,1624,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1432,0.88,1100,332,53,8,10,0,261,100,18,20,10,376,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2018-05-14,2017,8,33,134,1594.6,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1403,0.88,1100,303,53,8,9,-1,234,100,18,19,9,349,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-05-15,2017,8,33,135,1565.3,0.055,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2018-05-16,2017,8,33,136,1536.3,0.061,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-05-17,2017,8,33,137,1513.9,0.064,4,Mod_Dry,47,10,10,10,115,192,0.13,1322,0.87,1100,222,50,7,7,-3,161,97,17,17,7,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-05-18,2017,8,33,138,1491.7,0.068,4,Mod_Dry,47,10,10,10,115,192,0.13,1300,0.87,1100,200,45,6,6,-4,147,92,16,16,6,262,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-05-19,2017,8,33,139,1469.6,0.071,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-05-20,2017,8,34,140,1447.6,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1256,0.87,1100,156,35,5,5,-5,116,82,15,15,5,231,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-05-21,2017,8,34,141,1425.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-05-22,2017,8,34,142,1404.2,0.081,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-05-23,2017,8,34,143,1370.5,0.085,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2018-05-24,2017,8,34,144,1325.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-05-25,2017,8,34,145,1280.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.78,0.622,0.0293,1.4,0.0661,4,0.298,1.7,0.0801,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2018-05-26,2017,8,34,146,1242.7,0.097,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.537,0.0252,1.26,0.0591,4,0.29,1.55,0.0727,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2018-05-27,2017,8,35,147,1205.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.453,0.0211,1.12,0.0523,4,0.283,1.41,0.0655,20,0.955,0.98,0.936,47.6,46.6,187,4480
2018-05-28,2017,8,35,148,1174.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,982.4,0.84,982.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
2018-05-29,2017,8,35,149,1143.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,951.9,0.83,951.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2018-05-30,2017,8,35,150,1113.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,921.9,0.83,921.9,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2018-05-31,2017,8,35,151,1089.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,897.8,0.82,897.8,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
2018-06-01,2017,9,35,152,1066,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,905,0.85,905,0,0,0,0,-9,9,45,10,9,0,97,969,990,968.1,21.9,0.542,0.377,0.0172,0.919,0.042,4,0.248,1.17,0.0533,20.7,0.955,0.98,0.936,43.9,43.1,172,4130
2018-06-02,2017,9,35,153,1042.7,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,881.7,0.85,881.7,0,0,0,0,-9,9,45,10,9,0,97,946,990,968,22,0.521,0.366,0.0167,0.886,0.0404,4,0.24,1.13,0.0513,20.8,0.955,0.98,0.936,43,42.2,169,4050
2018-06-03,2017,9,36,154,1019.8,0.12,4,Mod_Dry,45,10,9,9,88,161,0.16,858.8,0.84,858.8,0,0,0,0,-9,9,45,10,9,0,97,923,990,968,22,0.5,0.355,0.0161,0.854,0.0388,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.1,41.3,165,3960
2018-06-04,2017,9,36,155,1002.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,841.2,0.84,841.2,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.484,0.346,0.0157,0.83,0.0376,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2018-06-05,2017,9,36,156,984.98,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,824,0.84,824,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.468,0.338,0.0152,0.806,0.0364,4,0.221,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2018-06-06,2017,9,36,157,968.02,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,807,0.83,807,0,0,0,0,-9,9,45,10,9,0,97,871,990,967.8,22.2,0.452,0.33,0.0148,0.782,0.0352,4,0.215,0.997,0.0448,21.2,0.953,0.976,0.931,40,39.1,156,3750
2018-06-07,2017,9,36,158,951.35,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,790.4,0.83,790.4,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.322,0.0144,0.759,0.034,4,0.209,0.968,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2018-06-08,2017,9,36,159,935,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,774,0.83,774,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.314,0.014,0.736,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2018-06-09,2017,9,36,160,918.99,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,758,0.82,758,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2018-06-10,2017,9,37,161,903.33,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,742.3,0.82,742.3,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.69,0.0307,3,0.277,0.967,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2018-06-11,2017,9,37,162,888.05,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,727,0.82,727,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.287,0.0127,0.666,0.0295,3,0.27,0.935,0.0415,21.6,0.957,0.98,0.938,49.1,48.2,144,3470
2018-06-12,2017,9,37,163,873.17,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,712.2,0.82,712.2,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.368,0.277,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.4,142,3410
2018-06-13,2017,9,37,164,858.73,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,697.7,0.81,697.7,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.883,0.039,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2018-06-14,2017,9,37,165,848.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,687.7,0.81,687.7,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.26,0.0115,0.614,0.027,3,0.252,0.866,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2018-06-15,2017,9,37,166,838.93,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,677.9,0.81,677.9,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.4,45.5,137,3280
2018-06-16,2017,9,37,167,829.44,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,668.4,0.81,668.4,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.248,0.0109,0.59,0.0259,3,0.243,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2018-06-17,2017,9,38,168,820.25,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,659.3,0.8,659.3,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.338,0.241,0.0106,0.579,0.0254,3,0.239,0.818,0.0359,22,0.956,0.98,0.937,45.3,44.4,133,3200
2018-06-18,2017,9,38,169,811.39,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,650.4,0.8,650.4,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.333,0.235,0.0103,0.568,0.0249,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2018-06-19,2017,9,38,170,802.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,641.9,0.8,641.9,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0244,3,0.231,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2018-06-20,2017,9,38,171,794.85,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,633.9,0.8,633.9,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00979,0.548,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,43,129,3090
2018-06-21,2017,9,38,172,787.28,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,626.3,0.8,626.3,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00956,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2018-06-22,2017,9,38,173,780.33,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,619.3,0.79,619.3,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.53,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2018-06-23,2017,9,38,174,774.22,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,613.2,0.79,613.2,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00916,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2018-06-24,2017,9,39,175,767.43,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2018-06-25,2017,9,39,176,756.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,595.2,0.79,595.2,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2018-06-26,2017,9,39,177,744.46,0.2,4,Mod_Dry,45,10,9,9,88,161,0.22,583.5,0.78,583.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2018-06-27,2017,9,39,178,732.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,571.7,0.78,571.7,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00789,0.471,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2018-06-28,2017,9,39,179,721.49,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,560.5,0.78,560.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2018-06-29,2017,9,39,180,711.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,550.4,0.77,550.4,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.276,0.169,0.00725,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2018-06-30,2017,9,39,181,700.71,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,539.7,0.77,539.7,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2018-07-01,2017,10,40,182,690.05,0.22,3,Normal,50,10,9,9,108,186,0.27,504.1,0.73,504.1,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.138,0.0059,0.39,0.0167,3,0.169,0.559,0.024,22.8,0.947,0.97,0.918,35.5,34.5,103,2480
2018-07-02,2017,10,40,183,679.93,0.23,3,Normal,50,10,9,9,108,186,0.27,493.9,0.73,493.9,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.246,0.132,0.00565,0.379,0.0162,2,0.276,0.654,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-07-03,2017,10,40,184,669.81,0.23,3,Normal,50,10,9,9,108,186,0.28,483.8,0.72,483.8,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-04,2017,10,40,185,660.79,0.23,3,Normal,50,10,9,9,108,186,0.28,474.8,0.72,474.8,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2018-07-05,2017,10,40,186,651.22,0.24,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.257,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2018-07-06,2017,10,40,187,641.65,0.24,3,Normal,50,10,9,9,108,186,0.29,455.6,0.71,455.6,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2018-07-07,2017,10,40,188,632.63,0.25,3,Normal,50,10,9,9,108,186,0.29,446.6,0.71,446.6,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.6,2270
2018-07-08,2017,10,41,189,623.6,0.25,3,Normal,50,10,9,9,108,186,0.3,437.6,0.7,437.6,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.214,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.8,2230
2018-07-09,2017,10,41,190,615.67,0.25,3,Normal,50,10,9,9,108,186,0.3,429.7,0.7,429.7,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2018-07-10,2017,10,41,191,607.2,0.26,3,Normal,50,10,9,9,108,186,0.31,421.2,0.69,421.2,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0978,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2018-07-11,2017,10,41,192,598.72,0.26,3,Normal,50,10,9,9,108,186,0.31,412.7,0.69,412.7,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0938,0.00396,0.299,0.0126,2,0.221,0.52,0.022,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2018-07-12,2017,10,41,193,590.24,0.26,3,Normal,50,10,9,9,108,186,0.32,404.2,0.69,404.2,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0898,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2018-07-13,2017,10,41,194,582.31,0.27,3,Normal,50,10,9,9,108,186,0.32,396.3,0.68,396.3,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0861,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2018-07-14,2017,10,41,195,575.48,0.27,3,Normal,50,10,9,9,108,186,0.32,389.5,0.68,389.5,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2018-07-15,2017,10,42,196,568.1,0.28,3,Normal,50,10,9,9,108,186,0.33,382.1,0.67,382.1,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0794,0.00333,0.274,0.0115,2,0.2,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.7,1960
2018-07-16,2017,10,42,197,560.71,0.28,3,Normal,50,10,9,9,108,186,0.33,374.7,0.67,374.7,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2018-07-17,2017,10,42,198,553.33,0.28,3,Normal,50,10,9,9,108,186,0.34,367.3,0.66,367.3,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0724,0.00303,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2018-07-18,2017,10,42,199,545.95,0.29,3,Normal,50,10,9,9,108,186,0.34,359.9,0.66,359.9,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0689,0.00288,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-07-19,2017,10,42,200,539.11,0.29,3,Normal,50,10,9,9,108,186,0.34,353.1,0.66,353.1,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0657,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2018-07-20,2017,10,42,201,532.27,0.3,3,Normal,50,10,9,9,108,186,0.35,346.3,0.65,346.3,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2018-07-21,2017,10,42,202,526.53,0.3,3,Normal,50,10,9,9,108,186,0.35,340.5,0.65,340.5,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0597,0.00249,0.24,0.00998,2,0.172,0.412,0.0172,23.6,0.947,0.97,0.919,37.4,36.2,72.5,1740
2018-07-22,2017,10,43,203,520.24,0.3,3,Normal,50,10,9,9,108,186,0.36,334.2,0.64,334.2,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0568,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2018-07-23,2017,10,43,204,513.95,0.31,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2018-07-24,2017,10,43,205,507.67,0.31,3,Normal,50,10,9,9,108,186,0.37,321.7,0.63,321.7,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2018-07-25,2017,10,43,206,501.38,0.32,3,Normal,50,10,9,9,108,186,0.37,315.4,0.63,315.4,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0479,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2018-07-26,2017,10,43,207,495.09,0.32,3,Normal,50,10,9,9,108,186,0.38,309.1,0.62,309.1,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0449,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2018-07-27,2017,10,43,208,489.35,0.33,3,Normal,50,10,9,9,108,186,0.38,303.4,0.62,303.4,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2018-07-28,2017,10,43,209,483.6,0.33,3,Normal,50,10,9,9,108,186,0.39,297.6,0.61,297.6,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0395,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2018-07-29,2017,10,44,210,477.86,0.34,3,Normal,50,10,9,9,108,186,0.39,291.9,0.61,291.9,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00823,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2018-07-30,2017,10,44,211,473.21,0.34,3,Normal,50,10,9,9,108,186,0.39,287.2,0.61,287.2,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0346,0.00142,0.196,0.00807,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2018-07-31,2017,10,44,212,468.02,0.34,3,Normal,50,10,9,9,108,186,0.4,282,0.6,282,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.192,0.00788,2,0.133,0.324,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2018-08-01,2017,11,44,213,461.73,0.35,3,Normal,47,8,6,5,89,155,0.34,306.7,0.66,306.7,0,0,0,0,-5,5,47,8,6,0,94,368,990,965.7,24.3,0.165,0.0438,0.0018,0.209,0.0086,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.9,1580
2018-08-02,2017,11,44,214,455.99,0.35,3,Normal,47,8,6,5,89,155,0.34,301,0.66,301,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0411,0.00169,0.204,0.00839,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
2018-08-03,2017,11,44,215,449.7,0.36,3,Normal,47,8,6,5,89,155,0.34,294.7,0.66,294.7,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0381,0.00156,0.199,0.00817,2,0.141,0.341,0.014,24,0.94,0.97,0.912,32.6,31.7,63.3,1520
2018-08-04,2017,11,44,216,443.41,0.36,3,Normal,47,8,6,5,89,155,0.35,288.4,0.65,288.4,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0351,0.00144,0.194,0.00795,2,0.137,0.331,0.0136,24.1,0.938,0.97,0.91,31.9,31,62,1490
2018-08-05,2017,11,45,217,437.67,0.36,3,Normal,47,8,6,5,89,155,0.35,282.7,0.65,282.7,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0324,0.00133,0.189,0.00775,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.7,1460
2018-08-06,2017,11,45,218,431.92,0.37,3,Normal,47,8,6,5,89,155,0.36,276.9,0.64,276.9,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0297,0.00121,0.185,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.8,59.5,1430
2018-08-07,2017,11,45,219,427.27,0.37,3,Normal,47,8,6,5,89,155,0.36,272.3,0.64,272.3,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0275,0.00112,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2018-08-08,2017,11,45,220,422.08,0.38,3,Normal,47,8,6,5,89,155,0.37,267.1,0.63,267.1,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.0072,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2018-08-09,2017,11,45,221,416.88,0.38,3,Normal,47,8,6,5,89,155,0.37,261.9,0.63,261.9,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.000922,0.172,0.00702,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
2018-08-10,2017,11,45,222,411.69,0.38,3,Normal,47,8,6,5,89,155,0.38,256.7,0.62,256.7,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0202,0.000821,0.168,0.00684,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2018-08-11,2017,11,45,223,406.49,0.39,3,Normal,47,8,6,5,89,155,0.38,251.5,0.62,251.5,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0177,0.000721,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2018-08-12,2017,11,46,224,401.85,0.39,3,Normal,47,8,6,5,89,155,0.39,246.8,0.61,246.8,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2018-08-13,2017,11,46,225,397.2,0.4,3,Normal,47,8,6,5,89,155,0.39,242.2,0.61,242.2,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2018-08-14,2017,11,46,226,392.55,0.4,3,Normal,47,8,6,5,89,155,0.4,237.6,0.6,237.6,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2018-08-15,2017,11,46,227,387.9,0.4,3,Normal,47,8,6,5,89,155,0.4,232.9,0.6,232.9,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0997,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2018-08-16,2017,11,46,228,384.35,0.41,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000618,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2018-08-17,2017,11,46,229,380.24,0.41,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2018-08-18,2017,11,46,230,376.14,0.42,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2018-08-19,2017,11,47,231,372.04,0.42,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2018-08-20,2017,11,47,232,367.94,0.43,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.8,47.8,1150
2018-08-21,2017,11,47,233,363.84,0.43,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1120
2018-08-22,2017,11,47,234,359.74,0.43,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2018-08-23,2017,11,47,235,356.18,0.44,3,Normal,47,8,6,5,89,155,0.43,201.2,0.56,201.2,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2018-08-24,2017,11,47,236,352.63,0.44,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2018-08-25,2017,11,47,237,349.07,0.44,3,Normal,47,8,6,5,89,155,0.44,194.1,0.56,194.1,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000493,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2018-08-26,2017,11,48,238,345.52,0.45,3,Normal,47,8,6,5,89,155,0.45,190.5,0.55,190.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.8,42.8,1030
2018-08-27,2017,11,48,239,341.96,0.45,3,Normal,47,8,6,5,89,155,0.45,187,0.55,187,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000468,0.135,0.00541,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,42.8,42,42,1010
