date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-08-28,2017,11,48,240,338.41,0.46,3,Normal,47,8,6,5,89,155,0.46,183.4,0.54,183.4,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2018-08-29,2017,11,48,241,334.85,0.46,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,967
2018-08-30,2017,11,48,242,332.39,0.46,3,Normal,47,8,6,5,89,155,0.47,177.4,0.53,177.4,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2018-08-31,2017,11,48,243,329.38,0.47,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2018-09-01,2017,12,48,244,325.28,0.47,3,Normal,40,6,4,3,65,118,0.36,207.3,0.64,207.3,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0134,0.000535,0.14,0.00559,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2018-09-02,2017,12,49,245,320.09,0.48,3,Normal,40,6,4,3,65,118,0.37,202.1,0.63,202.1,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.125,0.0129,0.000517,0.137,0.0055,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
2018-09-03,2017,12,49,246,315.44,0.48,3,Normal,40,6,4,3,65,118,0.37,197.4,0.63,197.4,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000501,0.135,0.00541,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2018-09-04,2017,12,49,247,311.88,0.49,3,Normal,40,6,4,3,65,118,0.38,193.9,0.62,193.9,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-09-05,2017,12,49,248,307.78,0.49,3,Normal,40,6,4,3,65,118,0.38,189.8,0.62,189.8,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2018-09-06,2017,12,49,249,303.68,0.5,3,Normal,40,6,4,3,65,118,0.39,185.7,0.61,185.7,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2018-09-07,2017,12,49,250,299.58,0.5,3,Normal,40,6,4,3,65,118,0.39,181.6,0.61,181.6,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2018-09-08,2017,12,49,251,295.48,0.51,3,Normal,40,6,4,3,65,118,0.4,177.5,0.6,177.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2018-09-09,2017,12,50,252,291.92,0.51,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2018-09-10,2017,12,50,253,288.37,0.52,3,Normal,40,6,4,3,65,118,0.41,170.4,0.59,170.4,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2018-09-11,2017,12,50,254,284.81,0.52,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00993,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2018-09-12,2017,12,50,255,282.35,0.53,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00972,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2018-09-13,2017,12,50,256,279.35,0.53,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36,36,865
2018-09-14,2017,12,50,257,276.34,0.54,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00921,0.000366,0.118,0.00469,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
2018-09-15,2017,12,50,258,273.33,0.54,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2018-09-16,2017,12,51,259,270.32,0.54,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2018-09-17,2017,12,51,260,267.31,0.55,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000335,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2018-09-18,2017,12,51,261,264.31,0.55,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2018-09-19,2017,12,51,262,261.3,0.56,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2018-09-20,2017,12,51,263,258.29,0.56,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2018-09-21,2017,12,51,264,255.83,0.57,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00747,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2018-09-22,2017,12,51,265,253.37,0.57,3,Normal,40,6,4,3,65,118,0.47,135.4,0.53,135.4,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00726,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2018-09-23,2017,12,52,266,250.91,0.58,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00705,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.5,29.5,709
2018-09-24,2017,12,52,267,248.45,0.58,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00684,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2018-09-25,2017,12,52,268,245.99,0.59,3,Normal,40,6,4,3,65,118,0.48,128,0.52,128,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00663,0.000262,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-09-26,2017,12,52,269,243.52,0.59,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2018-09-27,2017,12,52,270,241.06,0.6,3,Normal,40,6,4,3,65,118,0.49,123.1,0.51,123.1,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00406,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2018-09-28,2017,12,52,271,238.6,0.6,3,Normal,40,6,4,3,65,118,0.49,120.6,0.51,120.6,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000237,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.7,26.7,641
2018-09-29,2017,12,52,272,237.24,0.61,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2018-09-30,2017,12,53,273,235.32,0.61,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,26,26,623
2018-10-01,2018,1,1,274,232.31,0.62,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00725,0.000285,0.106,0.00419,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2018-10-02,2018,1,1,275,230.95,0.62,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00714,0.000281,0.106,0.00416,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2018-10-03,2018,1,1,276,229.03,0.63,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2018-10-04,2018,1,1,277,227.12,0.63,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2018-10-05,2018,1,1,278,225.2,0.64,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2018-10-06,2018,1,1,279,223.29,0.64,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29.1,28.2,28.2,676
2018-10-07,2018,1,1,280,221.38,0.65,3,Normal,37,5,3,2,50,97,0.44,124.4,0.56,124.4,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2018-10-08,2018,1,2,281,219.46,0.65,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2018-10-09,2018,1,2,282,217.55,0.66,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.006,0.000235,0.1,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2018-10-10,2018,1,2,283,215.63,0.66,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2018-10-11,2018,1,2,284,213.72,0.67,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2018-10-12,2018,1,2,285,211.81,0.67,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2018-10-13,2018,1,2,286,209.89,0.68,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00535,0.000209,0.0966,0.00378,1,0.0949,0.192,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2018-10-14,2018,1,2,287,207.98,0.68,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.919,0.97,0.891,25.4,24.6,24.6,590
2018-10-15,2018,1,3,288,208.25,0.68,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0927,0.189,0.00738,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2018-10-16,2018,1,3,289,209.07,0.68,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0962,0.00377,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2018-10-17,2018,1,3,290,207.16,0.69,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0912,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2018-10-18,2018,1,3,291,205.24,0.69,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000194,0.0946,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,24,24,575
2018-10-19,2018,1,3,292,203.33,0.7,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,201.42,0.7,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.00689,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,199.5,0.71,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00446,0.000174,0.0921,0.0036,1,0.0809,0.173,0.00676,25.4,0,0,0,0,0,0,0
2018-10-22,2018,1,4,295,198.13,0.72,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00435,0.00017,0.0915,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
2018-10-23,2018,1,4,296,196.77,0.72,3,Normal,37,5,3,2,50,97,0.49,99.77,0.51,99.77,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0909,0.00355,1,0.0772,0.168,0.00657,25.4,0,0,0,0,0,0,0
2018-10-24,2018,1,4,297,195.4,0.73,3,Normal,37,5,3,2,50,97,0.5,98.4,0.5,98.4,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0903,0.00353,1,0.0753,0.166,0.00647,25.4,0,0,0,0,0,0,0
2018-10-25,2018,1,4,298,194.03,0.73,3,Normal,37,5,3,2,50,97,0.5,97.03,0.5,97.03,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.004,0.000156,0.0897,0.0035,1,0.0735,0.163,0.00638,25.4,0,0,0,0,0,0,0
2018-10-26,2018,1,4,299,192.12,0.74,3,Normal,37,5,3,2,50,97,0.51,95.12,0.49,95.12,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00384,0.00015,0.0888,0.00347,1,0.0709,0.16,0.00624,25.4,0,0,0,0,0,0,0
2018-10-27,2018,1,4,300,190.2,0.74,3,Normal,37,5,3,2,50,97,0.51,93.2,0.49,93.2,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00367,0.000144,0.088,0.00344,1,0.0683,0.156,0.00611,25.4,0,0,0,0,0,0,0
2018-10-28,2018,1,4,301,188.29,0.75,3,Normal,37,5,3,2,50,97,0.52,91.29,0.48,91.29,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.00351,0.000137,0.0871,0.00341,1,0.0657,0.153,0.00598,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,186.92,0.76,3,Normal,37,5,3,2,50,97,0.52,89.92,0.48,89.92,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0831,0.00339,0.000133,0.0865,0.00338,1,0.0639,0.15,0.00588,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,185.56,0.76,3,Normal,37,5,3,2,50,97,0.52,88.56,0.48,88.56,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0827,0.00328,0.000128,0.0859,0.00336,1,0.0621,0.148,0.00579,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,184.19,0.76,3,Normal,37,5,3,2,50,97,0.53,87.19,0.47,87.19,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0822,0.00316,0.000124,0.0853,0.00334,1,0.0602,0.146,0.00569,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,183.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00569,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2018-11-02,2018,2,5,306,184.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00576,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2018-11-03,2018,2,5,307,187.74,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2018-11-04,2018,2,5,308,190.2,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2018-11-05,2018,2,6,309,191.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,124.6,0.65,124.6,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00634,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2018-11-06,2018,2,6,310,194.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.6,0.66,127.6,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2018-11-07,2018,2,6,311,194.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00662,0.000259,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-08,2018,2,6,312,196.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2018-11-09,2018,2,6,313,199.77,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,132.8,0.67,132.8,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00704,0.000275,0.102,0.00398,1,0.122,0.224,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2018-11-10,2018,2,6,314,198.95,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2018-11-11,2018,2,6,315,197.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2018-11-12,2018,2,7,316,198.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2018-11-13,2018,2,7,317,200.32,0.71,4,Mod_Dry,29,4,2,2,30,67,0.33,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00399,1,0.122,0.225,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,720
2018-11-14,2018,2,7,318,199.5,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2018-11-15,2018,2,7,319,197.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2018-11-16,2018,2,7,320,196.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,696
2018-11-17,2018,2,7,321,198.13,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.000269,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2018-11-18,2018,2,7,322,198.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2018-11-19,2018,2,8,323,197.04,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2018-11-20,2018,2,8,324,196.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2018-11-21,2018,2,8,325,197.04,0.72,5,Dry,23,4,2,2,19,50,0.25,147,0.75,147,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00825,0.000322,0.106,0.00414,1,0.141,0.247,0.00965,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2018-11-22,2018,2,8,326,197.31,0.72,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2018-11-23,2018,2,8,327,196.49,0.72,5,Dry,23,4,2,2,19,50,0.25,146.5,0.75,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2018-11-24,2018,2,8,328,199.5,0.71,5,Dry,23,4,2,2,19,50,0.25,149.5,0.75,149.5,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0985,0.00846,0.00033,0.107,0.00418,1,0.144,0.251,0.00982,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2018-11-25,2018,2,8,329,200.87,0.71,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-11-26,2018,2,9,330,202.78,0.7,5,Dry,23,4,2,2,19,50,0.25,152.8,0.75,152.8,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00874,0.000341,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2018-11-27,2018,2,9,331,204.7,0.69,5,Dry,23,4,2,2,19,50,0.24,154.7,0.76,154.7,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.0089,0.000348,0.109,0.00427,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2018-11-28,2018,2,9,332,206.61,0.69,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,851
2018-11-29,2018,2,9,333,208.52,0.68,5,Dry,23,4,2,2,19,50,0.24,158.5,0.76,158.5,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00922,0.000361,0.111,0.00434,1,0.157,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2018-11-30,2018,2,9,334,207.7,0.68,5,Dry,23,4,2,2,19,50,0.24,157.7,0.76,157.7,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-01,2018,3,9,335,210.17,0.68,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-02,2018,3,9,336,211.53,0.67,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2018-12-03,2018,3,10,337,213.45,0.67,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2018-12-04,2018,3,10,338,217,0.66,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-05,2018,3,10,339,219.46,0.65,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2018-12-06,2018,3,10,340,220.83,0.65,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2018-12-07,2018,3,10,341,223.84,0.64,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2018-12-08,2018,3,10,342,226.85,0.63,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-09,2018,3,10,343,227.67,0.63,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2018-12-10,2018,3,11,344,226.3,0.63,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2018-12-11,2018,3,11,345,224.93,0.64,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2018-12-12,2018,3,11,346,223.56,0.64,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2018-12-13,2018,3,11,347,220.56,0.65,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2018-12-14,2018,3,11,348,219.19,0.65,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-15,2018,3,11,349,219.46,0.65,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2018-12-16,2018,3,11,350,220.28,0.65,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2018-12-17,2018,3,12,351,218.37,0.65,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2018-12-18,2018,3,12,352,217,0.66,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-19,2018,3,12,353,215.63,0.66,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2018-12-20,2018,3,12,354,217.55,0.66,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2018-12-21,2018,3,12,355,217.82,0.66,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2018-12-22,2018,3,12,356,217.55,0.66,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2018-12-23,2018,3,12,357,219.46,0.65,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2018-12-24,2018,3,13,358,219.19,0.65,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-25,2018,3,13,359,218.92,0.65,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2018-12-26,2018,3,13,360,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2018-12-27,2018,3,13,361,222.74,0.64,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2018-12-28,2018,3,13,362,223.56,0.64,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2018-12-29,2018,3,13,363,226.57,0.63,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2018-12-30,2018,3,13,364,229.03,0.63,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2018-12-31,2018,3,14,365,230.4,0.62,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2019-01-01,2018,4,14,1,230.13,0.62,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2019-01-02,2018,4,14,2,229.85,0.62,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2019-01-03,2018,4,14,3,231.77,0.62,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.7,35.7,858
2019-01-04,2018,4,14,4,233.68,0.61,5,Dry,29,5,4,2,33,73,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2019-01-05,2018,4,14,5,235.6,0.61,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-01-06,2018,4,14,6,236.42,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2019-01-07,2018,4,15,7,236.69,0.61,5,Dry,29,5,4,2,33,73,0.31,163.7,0.69,163.7,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00459,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2019-01-08,2018,4,15,8,238.6,0.6,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,898
2019-01-09,2018,4,15,9,239.42,0.6,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2019-01-10,2018,4,15,10,236.42,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2019-01-11,2018,4,15,11,235.6,0.61,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-01-12,2018,4,15,12,238.6,0.6,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,898
2019-01-13,2018,4,15,13,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
2019-01-14,2018,4,16,14,244.62,0.59,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,933
2019-01-15,2018,4,16,15,245.44,0.59,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2019-01-16,2018,4,16,16,242.98,0.59,5,Dry,29,5,4,2,33,73,0.3,170,0.7,170,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2019-01-17,2018,4,16,17,243.8,0.59,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.293,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2019-01-18,2018,4,16,18,245.71,0.59,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2019-01-19,2018,4,16,19,244.89,0.59,5,Dry,29,5,4,2,33,73,0.3,171.9,0.7,171.9,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
2019-01-20,2018,4,16,20,245.17,0.59,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,937
2019-01-21,2018,4,17,21,249.27,0.58,5,Dry,29,5,4,2,33,73,0.29,176.3,0.71,176.3,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2019-01-22,2018,4,17,22,253.37,0.57,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2019-01-23,2018,4,17,23,253.64,0.57,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2019-01-24,2018,4,17,24,255.56,0.57,5,Dry,29,5,4,2,33,73,0.29,182.6,0.71,182.6,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2019-01-25,2018,4,17,25,256.92,0.57,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2019-01-26,2018,4,17,26,259.93,0.56,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-01-27,2018,4,17,27,263.49,0.56,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-28,2018,4,18,28,269.23,0.55,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.7,44.7,1070
2019-01-29,2018,4,18,29,276.06,0.54,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2019-01-30,2018,4,18,30,282.9,0.53,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2019-01-31,2018,4,18,31,287.55,0.52,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-02-01,2018,5,18,32,291.1,0.51,5,Dry,31,6,4,3,41,85,0.29,206.1,0.71,206.1,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2019-02-02,2018,5,18,33,297.39,0.51,5,Dry,31,6,4,3,41,85,0.29,212.4,0.71,212.4,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.00055,0.139,0.00553,1,0.229,0.368,0.0147,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-02-03,2018,5,18,34,303.13,0.5,5,Dry,31,6,4,3,41,85,0.28,218.1,0.72,218.1,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.00057,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-02-04,2018,5,19,35,308.88,0.49,5,Dry,31,6,4,3,41,85,0.28,223.9,0.72,223.9,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-02-05,2018,5,19,36,315.71,0.48,5,Dry,31,6,4,3,41,85,0.27,230.7,0.73,230.7,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000614,0.147,0.00587,2,0.0982,0.245,0.00979,24.8,0.923,0.97,0.896,25.9,25.1,50.2,1200
2019-02-06,2018,5,19,37,322,0.47,5,Dry,31,6,4,3,41,85,0.26,237,0.74,237,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.15,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
2019-02-07,2018,5,19,38,327.2,0.47,5,Dry,31,6,4,3,41,85,0.26,242.2,0.74,242.2,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2019-02-08,2018,5,19,39,330.75,0.46,5,Dry,31,6,4,3,41,85,0.26,245.8,0.74,245.8,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2019-02-09,2018,5,19,40,335.4,0.46,5,Dry,31,6,4,3,41,85,0.25,250.4,0.75,250.4,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0172,0.00069,0.156,0.00624,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
2019-02-10,2018,5,19,41,343.88,0.45,5,Dry,31,6,4,3,41,85,0.25,258.9,0.75,258.9,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000852,0.163,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2019-02-11,2018,5,20,42,350.71,0.44,5,Dry,31,6,4,3,41,85,0.24,265.7,0.76,265.7,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000983,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2019-02-12,2018,5,20,43,357.55,0.44,5,Dry,31,6,4,3,41,85,0.24,272.6,0.76,272.6,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.00701,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2019-02-13,2018,5,20,44,367.12,0.43,5,Dry,31,6,4,3,41,85,0.23,282.1,0.77,282.1,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.4,1470
2019-02-14,2018,5,20,45,372.86,0.42,5,Dry,31,6,4,3,41,85,0.23,287.9,0.77,287.9,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0349,0.00141,0.186,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.3,31.3,62.7,1500
2019-02-15,2018,5,20,46,380.24,0.41,5,Dry,31,6,4,3,41,85,0.22,295.2,0.78,295.2,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00155,0.193,0.0078,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2019-02-16,2018,5,20,47,387.08,0.4,5,Dry,31,6,4,3,41,85,0.22,302.1,0.78,302.1,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0416,0.00169,0.198,0.00804,2,0.146,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
2019-02-17,2018,5,20,48,391.73,0.4,5,Dry,31,6,4,3,41,85,0.22,306.7,0.78,306.7,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0438,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2019-02-18,2018,5,21,49,400.75,0.39,5,Dry,31,6,4,3,41,85,0.21,315.8,0.79,315.8,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00852,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2019-02-19,2018,5,21,50,409.77,0.39,5,Dry,31,6,4,3,41,85,0.21,324.8,0.79,324.8,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2019-02-20,2018,5,21,51,417.16,0.38,5,Dry,31,6,4,3,41,85,0.2,332.2,0.8,332.2,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36,72.1,1730
2019-02-21,2018,5,21,52,422.9,0.38,5,Dry,31,6,4,3,41,85,0.2,337.9,0.8,337.9,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0585,0.00239,0.228,0.0093,2,0.171,0.398,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2019-02-22,2018,5,21,53,432.47,0.37,5,Dry,31,6,4,3,41,85,0.2,347.5,0.8,347.5,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.8,37.8,75.6,1810
2019-02-23,2018,5,21,54,441.49,0.36,5,Dry,31,6,4,3,41,85,0.19,356.5,0.81,356.5,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2019-02-24,2018,5,21,55,447.78,0.36,5,Dry,31,6,4,3,41,85,0.19,362.8,0.81,362.8,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2019-02-25,2018,5,22,56,453.52,0.35,5,Dry,31,6,4,3,41,85,0.19,368.5,0.81,368.5,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2019-02-26,2018,5,22,57,458.17,0.35,5,Dry,31,6,4,3,41,85,0.19,373.2,0.81,373.2,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2019-02-27,2018,5,22,58,463.37,0.35,5,Dry,31,6,4,3,41,85,0.18,378.4,0.82,378.4,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2019-02-28,2018,5,22,59,469.66,0.34,5,Dry,31,6,4,3,41,85,0.18,384.7,0.82,384.7,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2019-03-01,2018,6,22,60,475.4,0.34,5,Dry,36,8,6,4,53,107,0.23,368.4,0.78,368.4,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0729,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2019-03-02,2018,6,22,61,481.69,0.33,5,Dry,36,8,6,4,53,107,0.22,374.7,0.78,374.7,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0759,0.00313,0.261,0.0108,2,0.195,0.457,0.0188,23.8,0.952,0.979,0.932,41.6,40.7,81.4,1950
2019-03-03,2018,6,22,62,487.98,0.33,5,Dry,36,8,6,4,53,107,0.22,381,0.78,381,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0788,0.00326,0.266,0.011,2,0.2,0.466,0.0193,23.7,0.953,0.98,0.933,42.2,41.4,82.8,1990
2019-03-04,2018,6,23,63,495.36,0.32,5,Dry,36,8,6,4,53,107,0.22,388.4,0.78,388.4,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0823,0.00341,0.273,0.0113,2,0.205,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.2,84.3,2020
2019-03-05,2018,6,23,64,504.93,0.32,5,Dry,36,8,6,4,53,107,0.21,397.9,0.79,397.9,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0868,0.0036,0.28,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44,43.2,86.3,2070
2019-03-06,2018,6,23,65,513.41,0.31,5,Dry,36,8,6,4,53,107,0.21,406.4,0.79,406.4,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.197,0.0908,0.00377,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2019-03-07,2018,6,23,66,519.7,0.3,5,Dry,36,8,6,4,53,107,0.21,412.7,0.79,412.7,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0938,0.0039,0.293,0.0122,2,0.221,0.514,0.0213,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
2019-03-08,2018,6,23,67,527.63,0.3,5,Dry,36,8,6,4,53,107,0.2,420.6,0.8,420.6,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0975,0.00406,0.299,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-03-09,2018,6,23,68,535.01,0.29,5,Dry,36,8,6,4,53,107,0.2,428,0.8,428,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00421,0.305,0.0127,2,0.231,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.3,2220
2019-03-10,2018,6,23,69,539.11,0.29,5,Dry,36,8,6,4,53,107,0.2,432.1,0.8,432.1,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.309,0.0129,2,0.234,0.543,0.0226,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2240
2019-03-11,2018,6,24,70,543.76,0.29,5,Dry,36,8,6,4,53,107,0.2,436.8,0.8,436.8,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.312,0.013,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
2019-03-12,2018,6,24,71,550.05,0.28,5,Dry,36,8,6,4,53,107,0.2,443.1,0.81,443.1,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
2019-03-13,2018,6,24,72,551.42,0.28,5,Dry,36,8,6,4,53,107,0.19,444.4,0.81,444.4,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.242,0.561,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-03-14,2018,6,24,73,550.6,0.28,5,Dry,36,8,6,4,53,107,0.19,443.6,0.81,443.6,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2019-03-15,2018,6,24,74,548.68,0.29,5,Dry,36,8,6,4,53,107,0.2,441.7,0.81,441.7,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.107,0.00449,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95,2280
2019-03-16,2018,6,24,75,545.67,0.29,5,Dry,36,8,6,4,53,107,0.2,438.7,0.8,438.7,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.957,0.98,0.938,48.2,47.2,94.4,2270
2019-03-17,2018,6,24,76,546.49,0.29,5,Dry,36,8,6,4,53,107,0.2,439.5,0.8,439.5,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00445,0.315,0.0131,2,0.239,0.554,0.0231,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
2019-03-18,2018,6,25,77,545.67,0.29,5,Dry,36,8,6,4,53,107,0.2,438.7,0.8,438.7,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.957,0.98,0.938,48.2,47.2,94.4,2270
2019-03-19,2018,6,25,78,542.12,0.29,5,Dry,36,8,6,4,53,107,0.2,435.1,0.8,435.1,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.9,93.7,2250
2019-03-20,2018,6,25,79,537.47,0.29,5,Dry,36,8,6,4,53,107,0.2,430.5,0.8,430.5,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00426,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2019-03-21,2018,6,25,80,532.82,0.3,5,Dry,36,8,6,4,53,107,0.2,425.8,0.8,425.8,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.203,0.1,0.00417,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.938,46.9,45.9,91.9,2210
2019-03-22,2018,6,25,81,527.63,0.3,5,Dry,36,8,6,4,53,107,0.2,420.6,0.8,420.6,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0975,0.00406,0.299,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-03-23,2018,6,25,82,521.34,0.3,5,Dry,36,8,6,4,53,107,0.2,414.3,0.8,414.3,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2019-03-24,2018,6,25,83,516.69,0.31,5,Dry,36,8,6,4,53,107,0.21,409.7,0.79,409.7,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0924,0.00384,0.29,0.0121,2,0.219,0.509,0.0212,23.6,0.956,0.98,0.936,45.2,44.3,88.7,2130
2019-03-25,2018,6,26,84,511.49,0.31,5,Dry,36,8,6,4,53,107,0.21,404.5,0.79,404.5,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0899,0.00373,0.286,0.0119,2,0.216,0.501,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.6,2100
2019-03-26,2018,6,26,85,507.94,0.31,5,Dry,36,8,6,4,53,107,0.21,400.9,0.79,400.9,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2019-03-27,2018,6,26,86,503.84,0.32,5,Dry,36,8,6,4,53,107,0.21,396.8,0.79,396.8,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0863,0.00358,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.955,0.98,0.935,43.9,43,86.1,2070
2019-03-28,2018,6,26,87,501.38,0.32,5,Dry,36,8,6,4,53,107,0.21,394.4,0.79,394.4,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2019-03-29,2018,6,26,88,499.46,0.32,5,Dry,36,8,6,4,53,107,0.21,392.5,0.79,392.5,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2040
2019-03-30,2018,6,26,89,497.55,0.32,5,Dry,36,8,6,4,53,107,0.21,390.6,0.79,390.6,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0833,0.00345,0.274,0.0114,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2030
2019-03-31,2018,6,26,90,497.27,0.32,5,Dry,36,8,6,4,53,107,0.21,390.3,0.79,390.3,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2019-04-01,2018,7,27,91,496.45,0.32,5,Dry,40,10,8,5,62,125,0.25,371.4,0.75,371.4,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0743,0.00308,0.261,0.0108,2,0.193,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2019-04-02,2018,7,27,92,497.27,0.32,5,Dry,40,10,8,5,62,125,0.25,372.3,0.75,372.3,0,0,0,0,-5,5,40,10,8,0,67,430,990,965.8,24.2,0.187,0.0747,0.00309,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
