date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-11-24,2019,2,8,328,113.37,0.95,5,Dry,23,4,2,2,19,50,0.44,63.37,0.56,63.37,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
2019-11-25,2019,2,8,329,113.64,0.95,5,Dry,23,4,2,2,19,50,0.44,63.64,0.56,63.64,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000455,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2019-11-26,2019,2,9,330,117.2,0.94,5,Dry,23,4,2,2,19,50,0.43,67.2,0.57,67.2,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2019-11-27,2019,2,9,331,119.66,0.94,5,Dry,23,4,2,2,19,50,0.42,69.66,0.58,69.66,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00167,0.0000655,0.0725,0.00284,1,0.0365,0.109,0.00428,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-11-28,2019,2,9,332,119.38,0.94,5,Dry,23,4,2,2,19,50,0.42,69.38,0.58,69.38,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000646,0.0725,0.00284,1,0.0362,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2019-11-29,2019,2,9,333,120.2,0.94,5,Dry,23,4,2,2,19,50,0.42,70.2,0.58,70.2,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00172,0.0000673,0.0725,0.00284,1,0.0373,0.11,0.00431,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2019-11-30,2019,2,9,334,120.48,0.94,5,Dry,23,4,2,2,19,50,0.41,70.48,0.58,70.48,0,0,0,0,-2,2,23,4,2,0,21,99.5,990,964.5,25.5,0.0708,0.00174,0.0000683,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-12-01,2019,3,9,335,120.75,0.94,5,Dry,26,4,3,2,24,59,0.49,61.75,0.51,61.75,0,0,0,0,-2,2,26,4,3,0,26,94.8,990,964.5,25.5,0.0708,0.000999,0.0000392,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,123.21,0.93,5,Dry,26,4,3,2,24,59,0.48,64.21,0.52,64.21,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.00121,0.0000474,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-12-03,2019,3,10,337,127.31,0.92,5,Dry,26,4,3,2,24,59,0.46,68.31,0.54,68.31,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.000061,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2019-12-04,2019,3,10,338,132.51,0.92,5,Dry,26,4,3,2,24,59,0.45,73.51,0.56,73.51,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0731,0.002,0.0000784,0.0751,0.00295,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2019-12-05,2019,3,10,339,137.16,0.91,5,Dry,26,4,3,2,24,59,0.43,78.16,0.57,78.16,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00239,0.0000939,0.0772,0.00303,1,0.048,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2019-12-06,2019,3,10,340,140.71,0.9,5,Dry,26,4,3,2,24,59,0.42,81.71,0.58,81.71,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-12-07,2019,3,10,341,143.17,0.89,5,Dry,26,4,3,2,24,59,0.41,84.17,0.59,84.17,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2019-12-08,2019,3,10,342,145.09,0.89,5,Dry,26,4,3,2,24,59,0.41,86.09,0.59,86.09,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.00012,0.0806,0.00316,1,0.0587,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2019-12-09,2019,3,10,343,145.36,0.89,5,Dry,26,4,3,2,24,59,0.41,86.36,0.59,86.36,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2019-12-10,2019,3,11,344,144.54,0.89,5,Dry,26,4,3,2,24,59,0.41,85.54,0.59,85.54,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000118,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
2019-12-11,2019,3,11,345,141.53,0.9,5,Dry,26,4,3,2,24,59,0.42,82.53,0.58,82.53,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-12-12,2019,3,11,346,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2019-12-13,2019,3,11,347,141.53,0.9,5,Dry,26,4,3,2,24,59,0.42,82.53,0.58,82.53,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2019-12-14,2019,3,11,348,140.71,0.9,5,Dry,26,4,3,2,24,59,0.42,81.71,0.58,81.71,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0528,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-12-15,2019,3,11,349,142.08,0.9,5,Dry,26,4,3,2,24,59,0.41,83.08,0.58,83.08,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0547,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2019-12-16,2019,3,11,350,143.45,0.89,5,Dry,26,4,3,2,24,59,0.41,84.45,0.59,84.45,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0565,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
2019-12-17,2019,3,12,351,145.36,0.89,5,Dry,26,4,3,2,24,59,0.41,86.36,0.59,86.36,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0807,0.00317,1,0.0591,0.14,0.00548,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2019-12-18,2019,3,12,352,145.63,0.89,5,Dry,26,4,3,2,24,59,0.41,86.63,0.59,86.63,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00311,0.000122,0.0809,0.00317,1,0.0595,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2019-12-19,2019,3,12,353,144.27,0.89,5,Dry,26,4,3,2,24,59,0.41,85.27,0.59,85.27,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2019-12-20,2019,3,12,354,145.09,0.89,5,Dry,26,4,3,2,24,59,0.41,86.09,0.59,86.09,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.00012,0.0806,0.00316,1,0.0587,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2019-12-21,2019,3,12,355,149.19,0.88,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2019-12-22,2019,3,12,356,150.56,0.87,5,Dry,26,4,3,2,24,59,0.39,91.56,0.61,91.56,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000139,0.083,0.00326,1,0.0661,0.149,0.00585,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2019-12-23,2019,3,12,357,149.19,0.88,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2019-12-24,2019,3,13,358,147.82,0.88,5,Dry,26,4,3,2,24,59,0.4,88.82,0.6,88.82,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2019-12-25,2019,3,13,359,146.45,0.88,5,Dry,26,4,3,2,24,59,0.4,87.45,0.6,87.45,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2019-12-26,2019,3,13,360,149.46,0.88,5,Dry,26,4,3,2,24,59,0.4,90.46,0.6,90.46,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0825,0.00324,1,0.0646,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2019-12-27,2019,3,13,361,154.11,0.86,5,Dry,26,4,3,2,24,59,0.38,95.11,0.62,95.11,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
2019-12-28,2019,3,13,362,159.31,0.85,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
2019-12-29,2019,3,13,363,164.5,0.83,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2019-12-30,2019,3,13,364,166.42,0.82,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2019-12-31,2019,3,14,365,168.33,0.81,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000197,0.0908,0.00356,1,0.0901,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2020-01-01,2019,4,14,1,172.43,0.8,5,Dry,29,5,4,2,33,73,0.42,99.43,0.58,99.43,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00646,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2020-01-02,2019,4,14,2,176.53,0.79,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0823,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2020-01-03,2019,4,14,3,180.63,0.78,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2020-01-04,2019,4,14,4,184.19,0.76,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-01-05,2019,4,14,5,186.65,0.76,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2020-01-06,2019,4,14,6,188.56,0.75,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-01-07,2019,4,15,7,190.48,0.74,5,Dry,29,5,4,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00574,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2020-01-08,2019,4,15,8,192.94,0.74,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-01-09,2019,4,15,9,195.95,0.72,5,Dry,29,5,4,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2020-01-10,2019,4,15,10,198.95,0.71,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2020-01-11,2019,4,15,11,201.96,0.7,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2020-01-12,2019,4,15,12,204.42,0.69,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2020-01-13,2019,4,15,13,206.88,0.69,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2020-01-14,2019,4,16,14,209.89,0.68,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2020-01-15,2019,4,16,15,212.9,0.67,5,Dry,29,5,4,2,33,73,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.906,32.4,31.4,31.4,755
2020-01-16,2019,4,16,16,217,0.66,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2020-01-17,2019,4,16,17,219.46,0.65,5,Dry,29,5,4,2,33,73,0.33,146.5,0.67,146.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,33,33,791
2020-01-18,2019,4,16,18,222.47,0.64,5,Dry,29,5,4,2,33,73,0.33,149.5,0.67,149.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00433,1,0.144,0.254,0.00999,25.2,0.939,0.97,0.91,34.7,33.6,33.6,807
2020-01-19,2019,4,16,19,224.38,0.64,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2020-01-20,2019,4,16,20,227.39,0.63,5,Dry,29,5,4,2,33,73,0.32,154.4,0.68,154.4,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00442,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2020-01-21,2019,4,17,21,233.68,0.61,5,Dry,29,5,4,2,33,73,0.31,160.7,0.69,160.7,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2020-01-22,2019,4,17,22,238.33,0.6,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00462,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2020-01-23,2019,4,17,23,240.79,0.6,5,Dry,29,5,4,2,33,73,0.3,167.8,0.7,167.8,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,39,37.9,37.9,911
2020-01-24,2019,4,17,24,243.8,0.59,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.293,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2020-01-25,2019,4,17,25,246.81,0.59,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2020-01-26,2019,4,17,26,252,0.58,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2020-01-27,2019,4,17,27,258.29,0.56,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2020-01-28,2019,4,18,28,262.94,0.56,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-01-29,2019,4,18,29,267.59,0.55,5,Dry,29,5,4,2,33,73,0.27,194.6,0.73,194.6,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2020-01-30,2019,4,18,30,276.06,0.54,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2020-01-31,2019,4,18,31,286.18,0.52,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-02-01,2019,5,18,32,296.85,0.51,5,Dry,31,6,4,3,41,85,0.29,211.8,0.71,211.8,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.228,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-02-02,2019,5,18,33,306.96,0.49,5,Dry,31,6,4,3,41,85,0.28,222,0.72,222,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000583,0.143,0.0057,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2020-02-03,2019,5,18,34,314.89,0.48,5,Dry,31,6,4,3,41,85,0.27,229.9,0.73,229.9,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000611,0.146,0.00585,2,0.0977,0.244,0.00975,24.8,0.923,0.97,0.895,25.8,25,50,1200
2020-02-04,2019,5,19,35,322.82,0.47,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2020-02-05,2019,5,19,36,331.85,0.46,5,Dry,31,6,4,3,41,85,0.26,246.8,0.74,246.8,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-02-06,2019,5,19,37,340.87,0.45,5,Dry,31,6,4,3,41,85,0.25,255.9,0.75,255.9,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0198,0.000794,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.7,27.9,55.8,1340
2020-02-07,2019,5,19,38,349.89,0.44,5,Dry,31,6,4,3,41,85,0.24,264.9,0.76,264.9,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.024,0.000967,0.168,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.7,1390
2020-02-08,2019,5,19,39,360.56,0.43,5,Dry,31,6,4,3,41,85,0.24,275.6,0.76,275.6,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0291,0.00117,0.176,0.00711,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2020-02-09,2019,5,19,40,371.77,0.42,5,Dry,31,6,4,3,41,85,0.23,286.8,0.77,286.8,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0344,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2020-02-10,2019,5,19,41,384.62,0.41,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1570
2020-02-11,2019,5,20,42,395.28,0.4,5,Dry,31,6,4,3,41,85,0.21,310.3,0.79,310.3,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.16,0.0455,0.00185,0.205,0.00832,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2020-02-12,2019,5,20,43,405.95,0.39,5,Dry,31,6,4,3,41,85,0.21,320.9,0.79,320.9,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0505,0.00205,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2020-02-13,2019,5,20,44,418.8,0.38,5,Dry,31,6,4,3,41,85,0.2,333.8,0.8,333.8,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.224,0.00915,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.5,1740
2020-02-14,2019,5,20,45,434.38,0.37,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
2020-02-15,2019,5,20,46,455.99,0.35,5,Dry,31,6,4,3,41,85,0.19,371,0.81,371,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2020-02-16,2019,5,20,47,479.77,0.33,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
2020-02-17,2019,5,20,48,503.02,0.32,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2020-02-18,2019,5,21,49,530.09,0.3,5,Dry,31,6,4,3,41,85,0.16,445.1,0.84,445.1,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
2020-02-19,2019,5,21,50,563.72,0.28,5,Dry,31,6,4,3,41,85,0.15,478.7,0.85,478.7,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-02-20,2019,5,21,51,600.09,0.26,5,Dry,31,6,4,3,41,85,0.14,515.1,0.86,515.1,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00612,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2020-02-21,2019,5,21,52,634.27,0.25,5,Dry,31,6,4,3,41,85,0.13,549.3,0.87,549.3,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0182,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2020-02-22,2019,5,21,53,666.26,0.23,5,Dry,31,6,4,3,41,85,0.13,581.3,0.87,581.3,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2020-02-23,2019,5,21,54,699.35,0.22,5,Dry,31,6,4,3,41,85,0.12,614.4,0.88,614.4,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2020-02-24,2019,5,21,55,735.17,0.21,5,Dry,31,6,4,3,41,85,0.12,650.2,0.88,650.2,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.0239,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2020-02-25,2019,5,22,56,770.44,0.19,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2020-02-26,2019,5,22,57,788.75,0.18,5,Dry,31,6,4,3,41,85,0.11,703.8,0.89,703.8,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.88,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2020-02-27,2019,5,22,58,813.14,0.17,5,Dry,31,6,4,3,41,85,0.1,728.1,0.9,728.1,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.364,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2020-02-28,2019,5,22,59,837.01,0.17,5,Dry,31,6,4,3,41,85,0.1,752,0.9,752,0,0,0,0,-3,3,31,6,4,0,44,793,990,967.2,22.8,0.381,0.303,0.0133,0.684,0.0301,3,0.281,0.964,0.0424,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2020-02-29,2019,5,22,60,858.73,0.16,5,Dry,31,6,4,3,41,85,0.099,773.7,0.9,773.7,0,0,0,0,-3,3,31,6,4,0,44,815,990,967.3,22.7,0.401,0.313,0.0138,0.714,0.0315,3,0.286,1,0.0441,21.7,0.956,0.98,0.937,52.4,48.2,145,3470
2020-03-01,2019,6,22,61,877.38,0.15,4,Mod_Dry,41,8,7,6,67,129,0.15,748.4,0.85,748.4,0,0,0,0,-6,6,41,8,7,0,73,804,990,967.4,22.6,0.391,0.301,0.0133,0.692,0.0306,3,0.279,0.972,0.043,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2020-03-02,2019,6,22,62,896.74,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,767.7,0.86,767.7,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.409,0.311,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2020-03-03,2019,6,23,63,916.73,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,787.7,0.86,787.7,0,0,0,0,-6,6,41,8,7,0,73,844,990,967.6,22.4,0.427,0.32,0.0143,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2020-03-04,2019,6,23,64,941.97,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,813,0.86,813,0,0,0,0,-6,6,41,8,7,0,73,869,990,967.7,22.3,0.45,0.332,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2020-03-05,2019,6,23,65,968.02,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,839,0.87,839,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0369,4,0.226,1.05,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2020-03-06,2019,6,23,66,994.81,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,865.8,0.87,865.8,0,0,0,0,-6,6,41,8,7,0,73,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.8,167,4010
2020-03-07,2019,6,23,67,1022.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,893.3,0.87,893.3,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2020-03-08,2019,6,23,68,1050.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,921.4,0.88,921.4,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.55,0.385,0.0175,0.935,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2020-03-09,2019,6,23,69,1079.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,950.2,0.88,950.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0183,0.975,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2020-03-10,2019,6,24,70,1119.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,990.3,0.89,990.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.62,0.418,0.0193,1.04,0.0478,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
2020-03-11,2019,6,24,71,1155,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1026,0.89,1026,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.672,0.481,0.0223,1.15,0.0534,4,0.285,1.44,0.0666,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2020-03-12,2019,6,24,72,1191.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.725,0.563,0.0262,1.29,0.0599,4,0.292,1.58,0.0735,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2020-03-13,2019,6,24,73,1234.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.1,1105,0.9,1100,5,1,0,0,-6,10,42,8,7,0,77,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2020-03-14,2019,6,24,74,1283.6,0.093,4,Mod_Dry,41,8,7,6,67,129,0.1,1155,0.9,1100,55,12,2,2,-4,43,53,10,9,2,110,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2020-03-15,2019,6,24,75,1334.2,0.089,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2020-03-16,2019,6,24,76,1391.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.093,1263,0.91,1100,163,37,5,5,-1,117,78,13,12,5,184,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-17,2019,6,25,77,1419.6,0.079,4,Mod_Dry,41,8,7,6,67,129,0.091,1291,0.91,1100,191,43,6,6,0,136,84,14,13,6,203,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-18,2019,6,25,78,1447.6,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1319,0.91,1100,219,49,7,7,1,155,90,15,14,7,222,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2020-03-19,2019,6,25,79,1469.6,0.071,4,Mod_Dry,41,8,7,6,67,129,0.088,1341,0.91,1100,241,54,7,7,1,172,95,15,14,7,239,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-03-20,2019,6,25,80,1491.7,0.068,4,Mod_Dry,41,8,7,6,67,129,0.086,1363,0.91,1100,263,59,8,8,2,186,100,16,15,8,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-03-21,2019,6,25,81,1513.9,0.064,3,Normal,49,9,9,9,107,183,0.12,1331,0.88,1100,231,51,7,7,-2,168,100,16,16,7,275,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2020-03-22,2019,6,25,82,1536.3,0.061,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-23,2019,6,25,83,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-03-24,2019,6,26,84,1575.1,0.054,3,Normal,49,9,9,9,107,183,0.12,1392,0.88,1100,292,51,9,9,0,223,100,18,18,9,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-03-25,2019,6,26,85,1591.3,0.051,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-03-26,2019,6,26,86,1607.6,0.049,3,Normal,49,9,9,9,107,183,0.11,1425,0.89,1100,325,51,9,10,1,254,100,18,19,10,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-03-27,2019,6,26,87,1630.6,0.047,3,Normal,49,9,9,9,107,183,0.11,1448,0.89,1100,348,51,9,11,1,276,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-03-28,2019,6,26,88,1653.7,0.044,3,Normal,49,9,9,9,107,183,0.11,1471,0.89,1100,371,51,9,11,2,298,100,18,20,11,405,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2020-03-29,2019,6,26,89,1683.6,0.041,3,Normal,49,9,9,9,107,183,0.11,1501,0.89,1100,401,51,9,12,3,326,100,18,21,12,433,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2020-03-30,2019,6,26,90,1720.5,0.039,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-03-31,2019,6,27,91,1764.4,0.036,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-04-01,2019,7,27,92,1808.8,0.033,4,Mod_Dry,45,11,10,10,72,148,0.082,1661,0.92,1100,561,55,7,15,7,477,100,18,25,17,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-04-02,2019,7,27,93,1860.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.08,1713,0.92,1100,613,55,7,15,8,528,100,18,25,18,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2020-04-03,2019,7,27,94,1912.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.077,1765,0.92,1100,665,55,7,15,10,578,100,18,25,20,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2020-04-04,2019,7,27,95,1965.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.075,1818,0.93,1100,718,55,7,15,12,629,100,18,25,22,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2020-04-05,2019,7,27,96,2018.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.073,1871,0.93,1100,771,55,7,15,13,681,100,18,25,23,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-04-06,2019,7,27,97,2072.6,0.02,4,Mod_Dry,45,11,10,10,72,148,0.071,1925,0.93,1100,825,55,7,15,15,733,100,18,25,25,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-04-07,2019,7,28,98,2119.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.07,1972,0.93,1100,872,55,7,15,16,779,100,18,25,26,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-04-08,2019,7,28,99,2167,0.016,4,Mod_Dry,45,11,10,10,72,148,0.068,2019,0.93,1100,919,55,7,15,18,824,100,18,25,28,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-09,2019,7,28,100,2214.7,0.013,4,Mod_Dry,45,11,10,10,72,148,0.067,2067,0.93,1100,967,55,7,15,19,871,100,18,25,29,943,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-04-10,2019,7,28,101,2255.4,0.012,4,Mod_Dry,45,11,10,10,72,148,0.066,2107,0.93,1100,1010,55,7,15,20,910,100,18,25,30,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-04-11,2019,7,28,102,2281.4,0.01,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2020-04-12,2019,7,28,103,2300,0.0098,4,Mod_Dry,45,11,10,10,72,148,0.064,2152,0.94,1100,1050,55,7,15,22,953,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-04-13,2019,7,28,104,2318.7,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.064,2171,0.94,1100,1070,55,7,15,22,972,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-04-14,2019,7,29,105,2329.9,0.0093,4,Mod_Dry,45,11,10,10,72,148,0.064,2182,0.94,1100,1080,55,7,15,22,983,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-04-15,2019,7,29,106,2341.2,0.0092,4,Mod_Dry,45,11,10,10,72,148,0.063,2193,0.94,1100,1090,55,7,15,23,993,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-04-16,2019,7,29,107,2352.4,0.009,4,Mod_Dry,45,11,10,10,72,148,0.063,2204,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2020-04-17,2019,7,29,108,2356.2,0.0089,4,Mod_Dry,45,11,10,10,72,148,0.063,2208,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-18,2019,7,29,109,2360,0.0088,4,Mod_Dry,45,11,10,10,72,148,0.063,2212,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-19,2019,7,29,110,2363.7,0.0088,4,Mod_Dry,45,11,10,10,72,148,0.063,2216,0.94,1100,1120,55,7,15,23,1020,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-20,2019,7,29,111,2367.5,0.0087,4,Mod_Dry,45,11,10,10,72,148,0.063,2219,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2020-04-21,2019,7,30,112,2371.3,0.0087,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-22,2019,7,30,113,2367.5,0.0087,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3870
2020-04-23,2019,7,30,114,2356.2,0.0089,3,Normal,54,13,14,19,117,217,0.092,2139,0.91,1100,1040,46,5,11,12,965,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-24,2019,7,30,115,2337.4,0.0092,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2020-04-25,2019,7,30,116,2318.7,0.0095,3,Normal,54,13,14,19,117,217,0.094,2102,0.91,1100,1000,46,5,11,11,929,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-04-26,2019,7,30,117,2292.6,0.0099,3,Normal,54,13,14,19,117,217,0.095,2076,0.91,1100,976,46,5,11,10,904,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2020-04-27,2019,7,30,118,2266.5,0.011,3,Normal,54,13,14,19,117,217,0.096,2050,0.9,1100,950,46,5,11,10,878,100,18,25,29,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2020-04-28,2019,7,31,119,2225.8,0.013,3,Normal,54,13,14,19,117,217,0.098,2009,0.9,1100,909,46,5,11,8,839,100,18,25,27,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2020-04-29,2019,7,31,120,2178,0.015,3,Normal,54,13,14,19,117,217,0.1,1961,0.9,1100,861,46,5,11,7,792,100,18,25,26,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-04-30,2019,7,31,121,2130.5,0.017,3,Normal,54,13,14,19,117,217,0.1,1914,0.9,1100,814,46,5,11,5,747,100,18,25,24,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2020-05-01,2019,8,31,122,2083.4,0.019,4,Mod_Dry,47,10,10,10,115,192,0.092,1891,0.91,1100,791,53,8,15,14,701,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2020-05-02,2019,8,31,123,2036.7,0.022,4,Mod_Dry,47,10,10,10,115,192,0.094,1845,0.91,1100,745,53,8,15,12,657,100,18,25,22,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-05-03,2019,8,31,124,1990.3,0.024,4,Mod_Dry,47,10,10,10,115,192,0.097,1798,0.9,1100,698,53,8,15,11,611,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2020-05-04,2019,8,31,125,1944.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2020-05-05,2019,8,32,126,1898.8,0.028,4,Mod_Dry,47,10,10,10,115,192,0.1,1707,0.9,1100,607,53,8,15,8,523,100,18,25,18,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2020-05-06,2019,8,32,127,1853.6,0.03,4,Mod_Dry,47,10,10,10,115,192,0.1,1662,0.9,1100,562,53,8,15,7,479,100,18,25,17,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2020-05-07,2019,8,32,128,1815.7,0.033,4,Mod_Dry,47,10,10,10,115,192,0.11,1624,0.89,1100,524,53,8,15,6,442,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-05-08,2019,8,32,129,1778,0.035,4,Mod_Dry,47,10,10,10,115,192,0.11,1586,0.89,1100,486,53,8,15,5,405,100,18,25,15,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-05-09,2019,8,32,130,1740.7,0.037,4,Mod_Dry,47,10,10,10,115,192,0.11,1549,0.89,1100,449,53,8,14,3,371,100,18,24,13,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-05-10,2019,8,32,131,1703.7,0.04,4,Mod_Dry,47,10,10,10,115,192,0.11,1512,0.89,1100,412,53,8,13,2,336,100,18,23,12,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-05-11,2019,8,32,132,1667,0.043,4,Mod_Dry,47,10,10,10,115,192,0.12,1475,0.89,1100,375,53,8,11,1,302,100,18,21,11,417,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-05-12,2019,8,33,133,1630.6,0.047,4,Mod_Dry,47,10,10,10,115,192,0.12,1439,0.88,1100,339,53,8,10,0,268,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-05-13,2019,8,33,134,1594.6,0.05,4,Mod_Dry,47,10,10,10,115,192,0.12,1403,0.88,1100,303,53,8,9,-1,234,100,18,19,9,349,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-05-14,2019,8,33,135,1558.9,0.057,4,Mod_Dry,47,10,10,10,115,192,0.12,1367,0.88,1100,267,53,8,8,-2,200,100,18,18,8,315,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2020-05-15,2019,8,33,136,1523.5,0.063,4,Mod_Dry,47,10,10,10,115,192,0.13,1332,0.87,1100,232,52,7,7,-3,169,99,17,17,7,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-05-16,2019,8,33,137,1494.8,0.067,4,Mod_Dry,47,10,10,10,115,192,0.13,1303,0.87,1100,203,46,6,6,-4,149,93,16,16,6,264,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-05-17,2019,8,33,138,1466.4,0.072,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-05-18,2019,8,33,139,1438.3,0.076,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-05-19,2019,8,34,140,1410.3,0.08,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2020-05-20,2019,8,34,141,1376.6,0.084,4,Mod_Dry,47,10,10,10,115,192,0.14,1185,0.86,1100,85,19,3,3,-7,67,66,13,13,3,182,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2020-05-21,2019,8,34,142,1325.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-05-22,2019,8,34,143,1274.8,0.094,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.609,0.0287,1.38,0.065,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2020-05-23,2019,8,34,144,1231.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2020-05-24,2019,8,34,145,1188.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,996.5,0.84,996.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0496,4,0.279,1.35,0.0625,20.2,0.955,0.98,0.936,47.1,46.1,184,4430
2020-05-25,2019,8,34,146,1152.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,960.2,0.83,960.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
2020-05-26,2019,8,35,147,1116.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,924.6,0.83,924.6,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.949,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2020-05-27,2019,8,35,148,1087.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,895.1,0.82,895.1,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.536,0.372,0.0171,0.908,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.5,170,4080
2020-05-28,2019,8,35,149,1058.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,866.2,0.82,866.2,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2020-05-29,2019,8,35,150,1029.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,837.9,0.81,837.9,0,0,0,0,-10,10,47,10,10,0,125,905,990,968,22,0.483,0.345,0.0157,0.828,0.0376,4,0.225,1.05,0.0479,21,0.954,0.978,0.933,41.1,40.2,161,3860
2020-05-30,2019,8,35,151,1007.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,815.2,0.81,815.2,0,0,0,0,-10,10,47,10,10,0,125,882,990,967.9,22.1,0.463,0.334,0.0151,0.796,0.0361,4,0.218,1.01,0.0459,21.1,0.953,0.976,0.931,40.1,39.2,157,3760
2020-05-31,2019,8,35,152,984.98,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,793,0.81,793,0,0,0,0,-10,10,47,10,10,0,125,860,990,967.8,22.2,0.442,0.323,0.0146,0.765,0.0345,4,0.21,0.975,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2020-06-01,2019,9,35,153,963.22,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,802.2,0.83,802.2,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.448,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2020-06-02,2019,9,36,154,941.97,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,781,0.83,781,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2020-06-03,2019,9,36,155,925.81,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,764.8,0.83,764.8,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.723,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2020-06-04,2019,9,36,156,910,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,749,0.82,749,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.701,0.0312,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2020-06-05,2019,9,36,157,894.55,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,733.5,0.82,733.5,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.273,0.949,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2020-06-06,2019,9,36,158,879.5,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,718.5,0.82,718.5,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2020-06-07,2019,9,36,159,864.87,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,703.9,0.81,703.9,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2020-06-08,2019,9,36,160,850.69,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,689.7,0.81,689.7,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2020-06-09,2019,9,37,161,837.01,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,676,0.81,676,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2020-06-10,2019,9,37,162,823.89,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,662.9,0.81,662.9,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.6,44.6,134,3210
2020-06-11,2019,9,37,163,811.39,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,650.4,0.8,650.4,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.333,0.235,0.0103,0.568,0.0249,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2020-06-12,2019,9,37,164,799.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638.6,0.8,638.6,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00994,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2020-06-13,2019,9,37,165,788.75,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,627.8,0.8,627.8,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.22,0.0096,0.54,0.0235,3,0.225,0.765,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2020-06-14,2019,9,37,166,779.03,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,618,0.79,618,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2020-06-15,2019,9,37,167,771.19,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,610.2,0.79,610.2,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.31,0.209,0.00906,0.518,0.0225,3,0.217,0.735,0.032,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
2020-06-16,2019,9,38,168,761.14,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2020-06-17,2019,9,38,169,748.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,587.3,0.79,587.3,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.297,0.193,0.00837,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2020-06-18,2019,9,38,170,737.08,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,576.1,0.78,576.1,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2020-06-19,2019,9,38,171,725.32,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,564.3,0.78,564.3,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.284,0.178,0.00767,0.462,0.0199,3,0.196,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2020-06-20,2019,9,38,172,713.56,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,552.6,0.77,552.6,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00732,0.447,0.0192,3,0.191,0.638,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2020-06-21,2019,9,38,173,702.35,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,541.4,0.77,541.4,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.271,0.163,0.00698,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2020-06-22,2019,9,38,174,692.24,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,531.2,0.77,531.2,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00668,0.421,0.018,3,0.182,0.602,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2020-06-23,2019,9,39,175,681.57,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,520.6,0.76,520.6,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00636,0.407,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2020-06-24,2019,9,39,176,670.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,509.9,0.76,509.9,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00605,0.394,0.0168,3,0.172,0.566,0.0242,22.9,0.947,0.97,0.919,36.1,35,105,2520
