date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-06-25,2019,9,39,177,660.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,499.2,0.76,499.2,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0163,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2020-06-26,2019,9,39,178,650.13,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,489.1,0.75,489.1,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2020-06-27,2019,9,39,179,641.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,480.1,0.75,480.1,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0154,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2020-06-28,2019,9,39,180,631.53,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,470.5,0.74,470.5,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.23,0.121,0.00514,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-06-29,2019,9,39,181,621.96,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,461,0.74,461,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2020-06-30,2019,9,40,182,612.39,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,451.4,0.74,451.4,0,0,0,0,-9,9,45,10,9,0,97,515,990,966.3,23.7,0.219,0.112,0.00474,0.331,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,48.9,47.9,95.9,2300
2020-07-01,2019,10,40,183,603.37,0.26,4,Mod_Dry,42,9,8,6,70,135,0.22,468.4,0.78,468.4,0,0,0,0,-6,6,42,9,8,0,76,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-07-02,2019,10,40,184,594.35,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,459.4,0.77,459.4,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.589,0.0248,23.1,0.958,0.98,0.938,49.9,48.2,96.4,2310
2020-07-03,2019,10,40,185,585.32,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,450.3,0.77,450.3,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.112,0.00469,0.328,0.0138,2,0.246,0.574,0.0242,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
2020-07-04,2019,10,40,186,577.39,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,442.4,0.77,442.4,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2020-07-05,2019,10,40,187,568.92,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,433.9,0.76,433.9,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.549,0.023,23.3,0.957,0.98,0.938,47.4,46.5,93,2230
2020-07-06,2019,10,40,188,560.44,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,425.4,0.76,425.4,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.207,0.0998,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2020-07-07,2019,10,41,189,552.51,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,417.5,0.76,417.5,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0961,0.00402,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
2020-07-08,2019,10,41,190,544.58,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,409.6,0.75,409.6,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2020-07-09,2019,10,41,191,537.74,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,402.7,0.75,402.7,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.198,0.0891,0.00372,0.288,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
2020-07-10,2019,10,41,192,530.36,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,395.4,0.74,395.4,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00357,0.281,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
2020-07-11,2019,10,41,193,522.98,0.3,3,Normal,50,10,9,9,108,186,0.36,337,0.64,337,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00241,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2020-07-12,2019,10,41,194,515.6,0.31,3,Normal,50,10,9,9,108,186,0.36,329.6,0.64,329.6,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0546,0.00227,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
2020-07-13,2019,10,41,195,508.21,0.31,3,Normal,50,10,9,9,108,186,0.37,322.2,0.63,322.2,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2020-07-14,2019,10,42,196,501.38,0.32,3,Normal,50,10,9,9,108,186,0.37,315.4,0.63,315.4,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0479,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2020-07-15,2019,10,42,197,494.54,0.32,3,Normal,50,10,9,9,108,186,0.38,308.5,0.62,308.5,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0446,0.00185,0.213,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2020-07-16,2019,10,42,198,488.8,0.33,3,Normal,50,10,9,9,108,186,0.38,302.8,0.62,302.8,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2020-07-17,2019,10,42,199,482.51,0.33,3,Normal,50,10,9,9,108,186,0.39,296.5,0.61,296.5,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.203,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2020-07-18,2019,10,42,200,476.22,0.34,3,Normal,50,10,9,9,108,186,0.39,290.2,0.61,290.2,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.036,0.00148,0.198,0.00817,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2020-07-19,2019,10,42,201,469.93,0.34,3,Normal,50,10,9,9,108,186,0.4,283.9,0.6,283.9,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2020-07-20,2019,10,42,202,463.64,0.35,3,Normal,50,10,9,9,108,186,0.4,277.6,0.6,277.6,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00124,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2020-07-21,2019,10,43,203,457.9,0.35,3,Normal,50,10,9,9,108,186,0.41,271.9,0.59,271.9,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0273,0.00112,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2020-07-22,2019,10,43,204,452.16,0.35,3,Normal,50,10,9,9,108,186,0.41,266.2,0.59,266.2,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2020-07-23,2019,10,43,205,446.42,0.36,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000899,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2020-07-24,2019,10,43,206,440.67,0.36,3,Normal,50,10,9,9,108,186,0.42,254.7,0.58,254.7,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0192,0.000787,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2020-07-25,2019,10,43,207,436.02,0.37,3,Normal,50,10,9,9,108,186,0.43,250,0.57,250,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000696,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2020-07-26,2019,10,43,208,430.83,0.37,3,Normal,50,10,9,9,108,186,0.43,244.8,0.57,244.8,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.1,52.3,1260
2020-07-27,2019,10,43,209,425.63,0.37,3,Normal,50,10,9,9,108,186,0.44,239.6,0.56,239.6,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.144,0.0161,0.000658,0.161,0.00656,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
2020-07-28,2019,10,44,210,420.44,0.38,3,Normal,50,10,9,9,108,186,0.44,234.4,0.56,234.4,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.143,0.0157,0.00064,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50,1200
2020-07-29,2019,10,44,211,415.24,0.38,3,Normal,50,10,9,9,108,186,0.45,229.2,0.55,229.2,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000621,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2020-07-30,2019,10,44,212,410.05,0.39,3,Normal,50,10,9,9,108,186,0.45,224.1,0.55,224.1,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000602,0.154,0.00626,1,0.245,0.399,0.0162,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2020-07-31,2019,10,44,213,405.4,0.39,3,Normal,50,10,9,9,108,186,0.46,219.4,0.54,219.4,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0144,0.000586,0.152,0.00617,1,0.239,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2020-08-01,2019,11,44,214,400.75,0.39,3,Normal,47,8,6,5,89,155,0.39,245.8,0.61,245.8,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2020-08-02,2019,11,44,215,394.46,0.4,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2020-08-03,2019,11,44,216,388.72,0.4,3,Normal,47,8,6,5,89,155,0.4,233.7,0.6,233.7,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000633,0.155,0.00629,2,0.1,0.255,0.0104,24.4,0.924,0.97,0.897,25.8,25.1,50.1,1200
2020-08-04,2019,11,45,217,384.07,0.41,3,Normal,47,8,6,5,89,155,0.4,229.1,0.6,229.1,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2020-08-05,2019,11,45,218,378.88,0.41,3,Normal,47,8,6,5,89,155,0.41,223.9,0.59,223.9,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2020-08-06,2019,11,45,219,373.68,0.42,3,Normal,47,8,6,5,89,155,0.41,218.7,0.58,218.7,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2020-08-07,2019,11,45,220,368.49,0.42,3,Normal,47,8,6,5,89,155,0.42,213.5,0.58,213.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2020-08-08,2019,11,45,221,363.29,0.43,3,Normal,47,8,6,5,89,155,0.43,208.3,0.57,208.3,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2020-08-09,2019,11,45,222,358.64,0.43,3,Normal,47,8,6,5,89,155,0.43,203.6,0.57,203.6,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2020-08-10,2019,11,45,223,353.99,0.44,3,Normal,47,8,6,5,89,155,0.44,199,0.56,199,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2020-08-11,2019,11,46,224,349.35,0.44,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2020-08-12,2019,11,46,225,345.79,0.45,3,Normal,47,8,6,5,89,155,0.45,190.8,0.55,190.8,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2020-08-13,2019,11,46,226,341.69,0.45,3,Normal,47,8,6,5,89,155,0.45,186.7,0.55,186.7,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2020-08-14,2019,11,46,227,337.59,0.46,3,Normal,47,8,6,5,89,155,0.46,182.6,0.54,182.6,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2020-08-15,2019,11,46,228,333.49,0.46,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2020-08-16,2019,11,46,229,329.38,0.47,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2020-08-17,2019,11,46,230,325.28,0.47,3,Normal,47,8,6,5,89,155,0.48,170.3,0.52,170.3,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,911
2020-08-18,2019,11,47,231,321.18,0.48,3,Normal,47,8,6,5,89,155,0.48,166.2,0.52,166.2,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00988,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,37,37,887
2020-08-19,2019,11,47,232,317.63,0.48,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
2020-08-20,2019,11,47,233,314.07,0.48,3,Normal,47,8,6,5,89,155,0.49,159.1,0.51,159.1,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-08-21,2019,11,47,234,310.52,0.49,3,Normal,47,8,6,5,89,155,0.5,155.5,0.5,155.5,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00897,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
2020-08-22,2019,11,47,235,306.96,0.49,3,Normal,47,8,6,5,89,155,0.51,152,0.49,152,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00867,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
2020-08-23,2019,11,47,236,303.41,0.5,3,Normal,47,8,6,5,89,155,0.51,148.4,0.49,148.4,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
2020-08-24,2019,11,47,237,300.95,0.5,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00816,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2020-08-25,2019,11,48,238,297.94,0.5,3,Normal,47,8,6,5,89,155,0.52,142.9,0.48,142.9,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.0079,0.000315,0.115,0.0046,1,0.135,0.251,0.00999,24.9,0.937,0.97,0.908,32.6,31.7,31.7,760
2020-08-26,2019,11,48,239,294.93,0.51,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
2020-08-27,2019,11,48,240,291.92,0.51,3,Normal,47,8,6,5,89,155,0.53,136.9,0.47,136.9,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00739,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,727
2020-08-28,2019,11,48,241,288.92,0.52,3,Normal,47,8,6,5,89,155,0.54,133.9,0.46,133.9,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00713,0.000284,0.111,0.00443,1,0.123,0.235,0.00934,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2020-08-29,2019,11,48,242,285.91,0.52,3,Normal,47,8,6,5,89,155,0.54,130.9,0.46,130.9,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00688,0.000273,0.11,0.00438,1,0.119,0.229,0.00912,24.9,0.931,0.97,0.903,29.8,28.9,28.9,694
2020-08-30,2019,11,48,243,282.9,0.53,3,Normal,47,8,6,5,89,155,0.55,127.9,0.45,127.9,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00662,0.000263,0.109,0.00432,1,0.115,0.224,0.0089,24.9,0.93,0.97,0.902,29.1,28.2,28.2,678
2020-08-31,2019,11,48,244,279.89,0.53,3,Normal,47,8,6,5,89,155,0.55,124.9,0.45,124.9,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00637,0.000253,0.108,0.00427,1,0.111,0.219,0.00868,25,0.929,0.97,0.901,28.4,27.5,27.5,661
2020-09-01,2019,12,49,245,276.34,0.54,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00921,0.000366,0.118,0.00469,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
2020-09-02,2019,12,49,246,272.78,0.54,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2020-09-03,2019,12,49,247,268.68,0.55,3,Normal,40,6,4,3,65,118,0.44,150.7,0.56,150.7,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2020-09-04,2019,12,49,248,264.58,0.55,3,Normal,40,6,4,3,65,118,0.45,146.6,0.55,146.6,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2020-09-05,2019,12,49,249,260.48,0.56,3,Normal,40,6,4,3,65,118,0.45,142.5,0.55,142.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2020-09-06,2019,12,49,250,256.38,0.57,3,Normal,40,6,4,3,65,118,0.46,138.4,0.54,138.4,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2020-09-07,2019,12,49,251,252.82,0.57,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.125,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2020-09-08,2019,12,50,252,249.27,0.58,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2020-09-09,2019,12,50,253,245.71,0.59,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00661,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.1,0.93,0.97,0.902,29.2,28.4,28.4,681
2020-09-10,2019,12,50,254,243.25,0.59,3,Normal,40,6,4,3,65,118,0.48,125.3,0.52,125.3,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.0064,0.000252,0.104,0.0041,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2020-09-11,2019,12,50,255,240.24,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00844,0.000333,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.5,33.5,803
2020-09-12,2019,12,50,256,237.24,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2020-09-13,2019,12,50,257,234.23,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2020-09-14,2019,12,50,258,231.22,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2020-09-15,2019,12,51,259,228.21,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2020-09-16,2019,12,51,260,225.2,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00716,0.000281,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,30.9,30,30,720
2020-09-17,2019,12,51,261,222.74,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2020-09-18,2019,12,51,262,220.28,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,129.3,0.59,129.3,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00674,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2020-09-19,2019,12,51,263,217.82,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00401,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2020-09-20,2019,12,51,264,215.36,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2020-09-21,2019,12,51,265,212.9,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2020-09-22,2019,12,52,266,210.44,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2020-09-23,2019,12,52,267,207.98,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,117,0.56,117,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00777,25.4,0.923,0.97,0.895,26.8,26,26,625
2020-09-24,2019,12,52,268,206.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0974,0.00381,1,0.0986,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-09-25,2019,12,52,269,204.7,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,113.7,0.56,113.7,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2020-09-26,2019,12,52,270,202.78,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,111.8,0.55,111.8,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0958,0.00374,1,0.0934,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2020-09-27,2019,12,52,271,200.87,0.71,4,Mod_Dry,34,6,4,3,44,91,0.45,109.9,0.55,109.9,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00509,0.000199,0.0949,0.00371,1,0.0908,0.186,0.00726,25.4,0,0,0,0,0,0,0
2020-09-28,2019,12,52,272,198.95,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000192,0.0941,0.00368,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2020-09-29,2019,12,53,273,197.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0857,0.179,0.00699,25.4,0,0,0,0,0,0,0
2020-09-30,2019,12,53,274,195.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.0831,0.175,0.00686,25.4,0,0,0,0,0,0,0
2020-10-01,2020,1,1,275,193.21,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
2020-10-02,2020,1,1,276,191.3,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2020-10-03,2020,1,1,277,189.38,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2020-10-04,2020,1,1,278,188.02,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2020-10-05,2020,1,1,279,186.65,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2020-10-06,2020,1,1,280,185.28,0.76,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.0941,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2020-10-07,2020,1,1,281,183.92,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0922,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2020-10-08,2020,1,2,282,182.55,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2020-10-09,2020,1,2,283,181.18,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2020-10-10,2020,1,2,284,179.81,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2020-10-11,2020,1,2,285,178.45,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2020-10-12,2020,1,2,286,177.08,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,23,23,551
2020-10-13,2020,1,2,287,175.71,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0812,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2020-10-14,2020,1,2,288,174.35,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2020-10-15,2020,1,3,289,174.07,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2020-10-16,2020,1,3,290,173.25,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2020-10-17,2020,1,3,291,171.34,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.34,0.57,98.34,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2020-10-18,2020,1,3,292,169.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.97,0.57,96.97,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0872,0.00341,1,0.0734,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2020-10-19,2020,1,3,293,168.6,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,95.6,0.57,95.6,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0716,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2020-10-20,2020,1,3,294,167.24,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,94.24,0.56,94.24,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2020-10-21,2020,1,3,295,165.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2020-10-22,2020,1,4,296,164.5,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,91.5,0.56,91.5,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0812,0.00353,0.000138,0.0848,0.00332,1,0.066,0.151,0.00591,25.4,0.921,0.965,0.888,21,20.2,20.2,486
2020-10-23,2020,1,4,297,163.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,90.13,0.55,90.13,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00341,0.000134,0.0842,0.0033,1,0.0642,0.148,0.00581,25.4,0.922,0.964,0.889,20.7,20,20,479
2020-10-24,2020,1,4,298,161.77,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,88.77,0.55,88.77,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00327,1,0.0623,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2020-10-25,2020,1,4,299,160.4,0.84,4,Mod_Dry,31,4,3,2,33,73,0.46,87.4,0.55,87.4,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0605,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2020-10-26,2020,1,4,300,159.03,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,86.03,0.54,86.03,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0824,0.00323,1,0.0586,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19.1,19.1,459
2020-10-27,2020,1,4,301,157.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,84.67,0.54,84.67,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00295,0.000115,0.0818,0.0032,1,0.0568,0.139,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,452
2020-10-28,2020,1,4,302,157.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.46,84.39,0.54,84.39,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000115,0.0816,0.0032,1,0.0564,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
2020-10-29,2020,1,5,303,156.57,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,83.57,0.53,83.57,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0553,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2020-10-30,2020,1,5,304,155.75,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,82.75,0.53,82.75,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00278,0.000109,0.0809,0.00317,1,0.0542,0.135,0.0053,25.4,0.931,0.961,0.895,19.2,18.4,18.4,442
2020-10-31,2020,1,5,305,153.84,0.86,4,Mod_Dry,31,4,3,2,33,73,0.47,80.84,0.53,80.84,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
2020-11-01,2020,2,5,306,153.56,0.86,5,Dry,23,4,2,2,19,50,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2020-11-02,2020,2,5,307,154.38,0.86,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0834,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2020-11-03,2020,2,5,308,156.3,0.86,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2020-11-04,2020,2,5,309,158.76,0.85,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2020-11-05,2020,2,6,310,160.67,0.84,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-11-06,2020,2,6,311,164.77,0.83,5,Dry,23,4,2,2,19,50,0.3,114.8,0.7,114.8,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00551,0.000216,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2020-11-07,2020,2,6,312,167.24,0.82,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00572,0.000224,0.0929,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2020-11-08,2020,2,6,313,166.96,0.82,5,Dry,23,4,2,2,19,50,0.3,117,0.7,117,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2020-11-09,2020,2,6,314,166.69,0.82,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2020-11-10,2020,2,6,315,166.42,0.82,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2020-11-11,2020,2,6,316,168.88,0.81,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2020-11-12,2020,2,7,317,174.62,0.8,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2020-11-13,2020,2,7,318,177.08,0.79,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2020-11-14,2020,2,7,319,180.09,0.78,5,Dry,23,4,2,2,19,50,0.28,130.1,0.72,130.1,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2020-11-15,2020,2,7,320,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2020-11-16,2020,2,7,321,183.92,0.77,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2020-11-17,2020,2,7,322,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2020-11-18,2020,2,7,323,192.12,0.74,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2020-11-19,2020,2,8,324,193.49,0.73,5,Dry,23,4,2,2,19,50,0.26,143.5,0.74,143.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2020-11-20,2020,2,8,325,193.21,0.73,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2020-11-21,2020,2,8,326,191.3,0.74,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2020-11-22,2020,2,8,327,193.21,0.73,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2020-11-23,2020,2,8,328,196.77,0.72,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2020-11-24,2020,2,8,329,200.87,0.71,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2020-11-25,2020,2,8,330,200.05,0.71,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2020-11-26,2020,2,9,331,198.68,0.71,5,Dry,23,4,2,2,19,50,0.25,148.7,0.75,148.7,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2020-11-27,2020,2,9,332,200.05,0.71,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2020-11-28,2020,2,9,333,204.15,0.69,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00885,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2020-11-29,2020,2,9,334,205.52,0.69,5,Dry,23,4,2,2,19,50,0.24,155.5,0.76,155.5,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00897,0.000351,0.11,0.00429,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,845
2020-11-30,2020,2,9,335,204.15,0.69,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00885,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2020-12-01,2020,3,9,336,204.97,0.69,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2020-12-02,2020,3,9,337,208.52,0.68,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2020-12-03,2020,3,10,338,212.63,0.67,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2020-12-04,2020,3,10,339,216.73,0.66,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2020-12-05,2020,3,10,340,219.19,0.65,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2020-12-06,2020,3,10,341,221.65,0.65,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2020-12-07,2020,3,10,342,225.2,0.64,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2020-12-08,2020,3,10,343,228.76,0.63,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2020-12-09,2020,3,10,344,230.13,0.62,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2020-12-10,2020,3,11,345,233.13,0.62,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,952
2020-12-11,2020,3,11,346,236.69,0.61,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2020-12-12,2020,3,11,347,238.06,0.6,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2020-12-13,2020,3,11,348,241.06,0.6,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2020-12-14,2020,3,11,349,244.62,0.59,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2020-12-15,2020,3,11,350,249.81,0.58,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-12-16,2020,3,11,351,254.46,0.57,5,Dry,26,4,3,2,24,59,0.23,195.5,0.77,195.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-12-17,2020,3,12,352,259.11,0.56,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-12-18,2020,3,12,353,261.57,0.56,5,Dry,26,4,3,2,24,59,0.23,202.6,0.77,202.6,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2020-12-19,2020,3,12,354,265.13,0.55,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-12-20,2020,3,12,355,269.77,0.55,5,Dry,26,4,3,2,24,59,0.22,210.8,0.78,210.8,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-12-21,2020,3,12,356,273.33,0.54,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2020-12-22,2020,3,12,357,277.98,0.53,5,Dry,26,4,3,2,24,59,0.21,219,0.79,219,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2020-12-23,2020,3,12,358,286.45,0.52,5,Dry,26,4,3,2,24,59,0.21,227.4,0.79,227.4,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.0006,0.143,0.00567,2,0.096,0.239,0.00948,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2020-12-24,2020,3,13,359,293.29,0.51,5,Dry,26,4,3,2,24,59,0.2,234.3,0.8,234.3,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2020-12-25,2020,3,13,360,300.13,0.5,5,Dry,26,4,3,2,24,59,0.2,241.1,0.8,241.1,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2020-12-26,2020,3,13,361,308.06,0.49,5,Dry,26,4,3,2,24,59,0.19,249.1,0.81,249.1,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2020-12-27,2020,3,13,362,317.63,0.48,5,Dry,26,4,3,2,24,59,0.19,258.6,0.81,258.6,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.0211,0.000843,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2020-12-28,2020,3,13,363,327.74,0.47,5,Dry,26,4,3,2,24,59,0.18,268.7,0.82,268.7,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0258,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.9,1410
2020-12-29,2020,3,13,364,336.22,0.46,5,Dry,26,4,3,2,24,59,0.17,277.2,0.82,277.2,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0298,0.0012,0.175,0.00702,2,0.13,0.304,0.0122,24.6,0.935,0.97,0.907,31.3,30.3,60.7,1460
2020-12-30,2020,3,13,365,343.6,0.45,5,Dry,26,4,3,2,24,59,0.17,284.6,0.83,284.6,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0333,0.00134,0.181,0.00727,2,0.135,0.316,0.0127,24.6,0.937,0.97,0.909,32.1,31.2,62.3,1500
2020-12-31,2020,3,14,366,353.72,0.44,5,Dry,26,4,3,2,24,59,0.17,294.7,0.83,294.7,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0381,0.00153,0.189,0.00762,2,0.141,0.331,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.5,1550
2021-01-01,2020,4,14,1,363.84,0.43,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2021-01-02,2020,4,14,2,374.5,0.42,5,Dry,29,5,4,2,33,73,0.2,301.5,0.81,301.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2021-01-03,2020,4,14,3,387.35,0.4,5,Dry,29,5,4,2,33,73,0.19,314.4,0.81,314.4,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2021-01-04,2020,4,14,4,398.56,0.39,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2021-01-05,2020,4,14,5,409.23,0.39,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2021-01-06,2020,4,14,6,418.25,0.38,5,Dry,29,5,4,2,33,73,0.17,345.3,0.82,345.3,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.00949,2,0.176,0.408,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2021-01-07,2020,4,15,7,430.01,0.37,5,Dry,29,5,4,2,33,73,0.17,357,0.83,357,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,78,1870
2021-01-08,2020,4,15,8,441.22,0.36,5,Dry,29,5,4,2,33,73,0.17,368.2,0.83,368.2,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0728,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.5,1930
2021-01-09,2020,4,15,9,452.43,0.35,5,Dry,29,5,4,2,33,73,0.16,379.4,0.84,379.4,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0781,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2021-01-10,2020,4,15,10,463.64,0.35,5,Dry,29,5,4,2,33,73,0.16,390.6,0.84,390.6,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0834,0.00343,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2021-01-11,2020,4,15,11,474.85,0.34,5,Dry,29,5,4,2,33,73,0.15,401.9,0.85,401.9,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00365,0.279,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.7,2100
2021-01-12,2020,4,15,12,486.61,0.33,5,Dry,29,5,4,2,33,73,0.15,413.6,0.85,413.6,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0942,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90.1,2160
2021-01-13,2020,4,15,13,499.46,0.32,5,Dry,29,5,4,2,33,73,0.15,426.5,0.85,426.5,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
2021-01-14,2020,4,16,14,511.77,0.31,5,Dry,29,5,4,2,33,73,0.14,438.8,0.86,438.8,0,0,0,0,-2,2,29,5,4,0,35,477,990,965.9,24.1,0.204,0.106,0.0044,0.31,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2021-01-15,2020,4,16,15,522.98,0.3,5,Dry,29,5,4,2,33,73,0.14,450,0.86,450,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2021-01-16,2020,4,16,16,532.55,0.3,5,Dry,29,5,4,2,33,73,0.14,459.6,0.86,459.6,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2021-01-17,2020,4,16,17,540.48,0.29,5,Dry,29,5,4,2,33,73,0.14,467.5,0.86,467.5,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2021-01-18,2020,4,16,18,553.33,0.28,5,Dry,29,5,4,2,33,73,0.13,480.3,0.87,480.3,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2021-01-19,2020,4,16,19,564.54,0.28,5,Dry,29,5,4,2,33,73,0.13,491.5,0.87,491.5,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.227,0.131,0.00549,0.358,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2021-01-20,2020,4,16,20,577.39,0.27,5,Dry,29,5,4,2,33,73,0.13,504.4,0.87,504.4,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.0058,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2021-01-21,2020,4,17,21,591.88,0.26,4,Mod_Dry,34,5,4,3,45,91,0.15,500.9,0.85,500.9,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.236,0.136,0.00571,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,35.9,34.9,105,2510
2021-01-22,2020,4,17,22,604.19,0.26,4,Mod_Dry,34,5,4,3,45,91,0.15,513.2,0.85,513.2,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00607,0.386,0.0163,3,0.173,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2021-01-23,2020,4,17,23,617.04,0.25,4,Mod_Dry,34,5,4,3,45,91,0.15,526,0.85,526,0,0,0,0,-3,3,34,5,4,0,48,569,990,966.4,23.6,0.25,0.152,0.00645,0.402,0.017,3,0.179,0.582,0.0246,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2021-01-24,2020,4,17,24,632.63,0.25,4,Mod_Dry,34,5,4,3,45,91,0.14,541.6,0.86,541.6,0,0,0,0,-3,3,34,5,4,0,48,585,990,966.4,23.6,0.259,0.163,0.00691,0.422,0.0179,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.6,37.6,113,2710
