date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-01-25,2020,4,17,25,650.95,0.24,4,Mod_Dry,34,5,4,3,45,91,0.14,560,0.86,560,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00745,0.444,0.0189,3,0.194,0.639,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2021-01-26,2020,4,17,26,667.63,0.23,4,Mod_Dry,34,5,4,3,45,91,0.14,576.6,0.86,576.6,0,0,0,0,-3,3,34,5,4,0,48,620,990,966.6,23.4,0.279,0.186,0.00795,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2021-01-27,2020,4,17,27,685.95,0.22,4,Mod_Dry,34,5,4,3,45,91,0.13,595,0.87,595,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.0085,0.487,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2021-01-28,2020,4,18,28,702.08,0.22,4,Mod_Dry,34,5,4,3,45,91,0.13,611.1,0.87,611.1,0,0,0,0,-3,3,34,5,4,0,48,654,990,966.7,23.3,0.298,0.209,0.00898,0.507,0.0218,3,0.217,0.725,0.0311,22.6,0.955,0.98,0.936,43,42.2,127,3040
2021-01-29,2020,4,18,29,716.57,0.21,4,Mod_Dry,34,5,4,3,45,91,0.13,625.6,0.87,625.6,0,0,0,0,-3,3,34,5,4,0,48,669,990,966.8,23.2,0.306,0.219,0.00942,0.525,0.0226,3,0.224,0.749,0.0323,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
2021-01-30,2020,4,18,30,733.25,0.21,4,Mod_Dry,34,5,4,3,45,91,0.12,642.3,0.88,642.3,0,0,0,0,-3,3,34,5,4,0,48,685,990,966.8,23.2,0.316,0.23,0.00993,0.546,0.0236,3,0.232,0.777,0.0336,22.4,0.956,0.98,0.937,44.9,44,132,3170
2021-01-31,2020,4,18,31,747.2,0.2,4,Mod_Dry,34,5,4,3,45,91,0.12,656.2,0.88,656.2,0,0,0,0,-3,3,34,5,4,0,48,699,990,966.9,23.1,0.324,0.239,0.0104,0.563,0.0244,3,0.238,0.801,0.0347,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2021-02-01,2020,5,18,32,756.77,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,651.8,0.86,651.8,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.236,0.0102,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2021-02-02,2020,5,18,33,767.43,0.2,4,Mod_Dry,36,6,5,4,54,105,0.14,662.4,0.86,662.4,0,0,0,0,-4,4,36,6,5,0,58,709,990,967,23,0.33,0.244,0.0106,0.573,0.0249,3,0.241,0.814,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3250
2021-02-03,2020,5,18,34,774.22,0.19,4,Mod_Dry,36,6,5,4,54,105,0.14,669.2,0.86,669.2,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2021-02-04,2020,5,19,35,783.03,0.19,4,Mod_Dry,36,6,5,4,54,105,0.13,678,0.87,678,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.339,0.254,0.0111,0.592,0.0258,3,0.248,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2021-02-05,2020,5,19,36,790.24,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,685.2,0.87,685.2,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.343,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0372,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2021-02-06,2020,5,19,37,798.02,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,693,0.87,693,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,141,3370
2021-02-07,2020,5,19,38,806.26,0.18,4,Mod_Dry,36,6,5,4,54,105,0.13,701.3,0.87,701.3,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.352,0.269,0.0118,0.621,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.3,47.3,142,3400
2021-02-08,2020,5,19,39,818.45,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,713.5,0.87,713.5,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.359,0.278,0.0122,0.636,0.0279,3,0.264,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,48,144,3450
2021-02-09,2020,5,19,40,827.58,0.17,4,Mod_Dry,36,6,5,4,54,105,0.13,722.6,0.87,722.6,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0124,0.648,0.0284,3,0.268,0.915,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2021-02-10,2020,5,19,41,840.87,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,735.9,0.88,735.9,0,0,0,0,-4,4,36,6,5,0,58,783,990,967.3,22.7,0.372,0.293,0.0129,0.664,0.0292,3,0.274,0.938,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2021-02-11,2020,5,20,42,854.69,0.16,3,Normal,43,7,5,4,78,137,0.16,717.7,0.84,717.7,0,0,0,0,-4,4,43,7,5,0,82,773,990,967.3,22.7,0.366,0.28,0.0124,0.646,0.0285,3,0.265,0.912,0.0402,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2021-02-12,2020,5,20,43,869,0.15,3,Normal,43,7,5,4,78,137,0.16,732,0.84,732,0,0,0,0,-4,4,43,7,5,0,82,787,990,967.4,22.6,0.375,0.29,0.0128,0.665,0.0294,3,0.272,0.937,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2021-02-13,2020,5,20,44,883.76,0.15,3,Normal,43,7,5,4,78,137,0.15,746.8,0.84,746.8,0,0,0,0,-4,4,43,7,5,0,82,802,990,967.4,22.6,0.389,0.3,0.0133,0.689,0.0305,3,0.279,0.967,0.0429,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2021-02-14,2020,5,20,45,903.33,0.15,3,Normal,43,7,5,4,78,137,0.15,766.3,0.85,766.3,0,0,0,0,-4,4,43,7,5,0,82,821,990,967.5,22.5,0.407,0.31,0.0138,0.717,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2021-02-15,2020,5,20,46,928.1,0.14,3,Normal,43,7,5,4,78,137,0.15,791.1,0.85,791.1,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0336,4,0.209,0.961,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2021-02-16,2020,5,20,47,963.22,0.13,3,Normal,43,7,5,4,78,137,0.14,826.2,0.86,826.2,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.462,0.339,0.0152,0.801,0.036,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2021-02-17,2020,5,20,48,1009.7,0.12,3,Normal,43,7,5,4,78,137,0.14,872.7,0.86,872.7,0,0,0,0,-4,4,43,7,5,0,82,928,990,967.9,22.1,0.504,0.361,0.0164,0.866,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.8,42,168,4030
2021-02-18,2020,5,21,49,1058.2,0.12,3,Normal,43,7,5,4,78,137,0.13,921.2,0.87,921.2,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.549,0.385,0.0176,0.933,0.0426,4,0.253,1.19,0.0542,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2021-02-19,2020,5,21,50,1108.5,0.11,3,Normal,43,7,5,4,78,137,0.12,971.5,0.88,971.5,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0586,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2021-02-20,2020,5,21,51,1160.5,0.11,3,Normal,43,7,5,4,78,137,0.12,1024,0.88,1024,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.667,0.476,0.022,1.14,0.0529,4,0.285,1.43,0.0661,20.2,0.955,0.98,0.936,48.3,47.4,190,4550
2021-02-21,2020,5,21,52,1214,0.099,3,Normal,43,7,5,4,78,137,0.11,1077,0.89,1077,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.745,0.596,0.0278,1.34,0.0626,4,0.295,1.64,0.0764,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
2021-02-22,2020,5,21,53,1268.9,0.095,3,Normal,43,7,5,4,78,137,0.11,1132,0.89,1100,32,7,1,1,-3,26,50,8,6,1,104,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-23,2020,5,21,54,1331.2,0.089,3,Normal,43,7,5,4,78,137,0.1,1194,0.9,1100,94,21,3,3,-1,68,64,10,8,3,146,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-02-24,2020,5,21,55,1394.9,0.082,3,Normal,43,7,5,4,78,137,0.098,1258,0.9,1100,158,36,5,5,1,111,79,12,10,5,189,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-25,2020,5,22,56,1428.9,0.077,3,Normal,43,7,5,4,78,137,0.096,1292,0.9,1100,192,43,6,6,2,135,86,13,11,6,213,1210,990,969.3,20.7,0.86,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-02-26,2020,5,22,57,1463.3,0.072,3,Normal,43,7,5,4,78,137,0.094,1326,0.91,1100,226,51,7,7,3,158,94,14,12,7,236,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2021-02-27,2020,5,22,58,1498,0.067,3,Normal,43,7,5,4,78,137,0.091,1361,0.91,1100,261,57,8,8,4,184,100,15,13,8,262,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-28,2020,5,22,59,1526.7,0.062,3,Normal,43,7,5,4,78,137,0.09,1390,0.91,1100,290,57,9,9,5,210,100,16,14,9,288,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-03-01,2020,6,22,60,1542.8,0.059,3,Normal,49,9,9,9,107,183,0.12,1360,0.88,1100,260,51,8,8,-1,194,100,17,17,8,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2021-03-02,2020,6,22,61,1552.4,0.058,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-03-03,2020,6,22,62,1555.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2021-03-04,2020,6,23,63,1558.9,0.057,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-03-05,2020,6,23,64,1555.6,0.057,3,Normal,49,9,9,9,107,183,0.12,1373,0.88,1100,273,51,8,8,-1,207,100,17,17,8,314,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2021-03-06,2020,6,23,65,1546,0.059,3,Normal,49,9,9,9,107,183,0.12,1363,0.88,1100,263,51,8,8,-1,197,100,17,17,8,304,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-03-07,2020,6,23,66,1536.3,0.061,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-03-08,2020,6,23,67,1526.7,0.062,3,Normal,49,9,9,9,107,183,0.12,1344,0.88,1100,244,51,7,7,-2,181,100,16,16,7,288,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-03-09,2020,6,23,68,1517.1,0.064,3,Normal,49,9,9,9,107,183,0.12,1334,0.88,1100,234,51,7,7,-2,171,100,16,16,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-03-10,2020,6,23,69,1507.5,0.065,3,Normal,49,9,9,9,107,183,0.12,1325,0.88,1100,225,51,7,7,-2,162,100,16,16,7,269,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-03-11,2020,6,24,70,1498,0.067,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2021-03-12,2020,6,24,71,1488.5,0.068,3,Normal,49,9,9,9,107,183,0.12,1306,0.88,1100,206,47,6,6,-3,150,96,15,15,6,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-03-13,2020,6,24,72,1479,0.07,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-03-14,2020,6,24,73,1469.6,0.071,3,Normal,49,9,9,9,107,183,0.13,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-03-15,2020,6,24,74,1460.1,0.073,3,Normal,49,9,9,9,107,183,0.13,1277,0.88,1100,177,40,5,5,-4,131,89,14,14,5,238,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-03-16,2020,6,24,75,1450.7,0.074,3,Normal,49,9,9,9,107,183,0.13,1268,0.87,1100,168,38,5,5,-4,124,87,14,14,5,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-03-17,2020,6,24,76,1441.4,0.075,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-03-18,2020,6,25,77,1432,0.077,3,Normal,49,9,9,9,107,183,0.13,1249,0.87,1100,149,34,4,5,-5,111,83,13,14,4,218,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-03-19,2020,6,25,78,1422.7,0.078,3,Normal,49,9,9,9,107,183,0.13,1240,0.87,1100,140,32,4,4,-5,105,81,13,13,4,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-20,2020,6,25,79,1413.4,0.08,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-03-21,2020,6,25,80,1404.2,0.081,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-03-22,2020,6,25,81,1394.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.092,1266,0.91,1100,166,38,5,5,-1,119,79,13,12,5,186,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-23,2020,6,25,82,1391.9,0.082,4,Mod_Dry,41,8,7,6,67,129,0.093,1263,0.91,1100,163,37,5,5,-1,117,78,13,12,5,184,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-24,2020,6,25,83,1388.8,0.083,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-25,2020,6,26,84,1385.7,0.083,4,Mod_Dry,41,8,7,6,67,129,0.093,1257,0.91,1100,157,35,5,5,-1,113,76,13,12,5,180,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2021-03-26,2020,6,26,85,1388.8,0.083,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-27,2020,6,26,86,1398,0.082,4,Mod_Dry,41,8,7,6,67,129,0.092,1269,0.91,1100,169,38,5,5,-1,122,79,13,12,5,189,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2021-03-28,2020,6,26,87,1407.2,0.081,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2021-03-29,2020,6,26,88,1416.5,0.079,4,Mod_Dry,41,8,7,6,67,129,0.091,1288,0.91,1100,188,42,6,6,0,134,83,14,13,6,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-30,2020,6,26,89,1432,0.077,4,Mod_Dry,41,8,7,6,67,129,0.09,1303,0.91,1100,203,46,6,6,0,145,87,14,13,6,212,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-03-31,2020,6,26,90,1447.6,0.074,4,Mod_Dry,41,8,7,6,67,129,0.089,1319,0.91,1100,219,49,7,7,1,155,90,15,14,7,222,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-04-01,2020,7,27,91,1457,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2021-04-02,2020,7,27,92,1466.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-04-03,2020,7,27,93,1475.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1328,0.9,1100,228,52,7,7,-3,165,97,18,17,7,237,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-04-04,2020,7,27,94,1491.7,0.068,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
2021-04-05,2020,7,27,95,1507.5,0.065,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-04-06,2020,7,27,96,1523.5,0.063,4,Mod_Dry,45,11,10,10,72,148,0.097,1376,0.9,1100,276,55,7,8,-2,208,100,18,18,8,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-04-07,2020,7,27,97,1539.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2021-04-08,2020,7,28,98,1555.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-04-09,2020,7,28,99,1578.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-04-10,2020,7,28,100,1601.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-04-11,2020,7,28,101,1624,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2021-04-12,2020,7,28,102,1647.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-04-13,2020,7,28,103,1670.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-04-14,2020,7,28,104,1687,0.041,4,Mod_Dry,45,11,10,10,72,148,0.088,1539,0.91,1100,439,55,7,13,3,361,100,18,23,13,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2021-04-15,2020,7,29,105,1703.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-16,2020,7,29,106,1720.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-04-17,2020,7,29,107,1730.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-04-18,2020,7,29,108,1740.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1593,0.92,1100,493,55,7,15,5,411,100,18,25,15,483,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-04-19,2020,7,29,109,1744.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2021-04-20,2020,7,29,110,1747.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-21,2020,7,29,111,1744.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2021-04-22,2020,7,30,112,1734,0.038,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-04-23,2020,7,30,113,1723.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2021-04-24,2020,7,30,114,1707,0.039,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-25,2020,7,30,115,1690.3,0.041,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-04-26,2020,7,30,116,1667,0.043,4,Mod_Dry,45,11,10,10,72,148,0.089,1519,0.91,1100,419,55,7,13,3,341,100,18,23,13,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-04-27,2020,7,30,117,1643.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.09,1496,0.91,1100,396,55,7,12,2,320,100,18,22,12,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-04-28,2020,7,30,118,1620.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1473,0.91,1100,373,55,7,11,1,299,100,18,21,11,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-04-29,2020,7,31,119,1597.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.093,1450,0.91,1100,350,55,7,11,1,276,100,18,21,11,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2021-04-30,2020,7,31,120,1575.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-01,2020,8,31,121,1552.4,0.058,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-05-02,2020,8,31,122,1529.9,0.062,4,Mod_Dry,47,10,10,10,115,192,0.13,1338,0.88,1100,238,53,7,7,-3,174,100,17,17,7,289,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-05-03,2020,8,31,123,1507.5,0.065,4,Mod_Dry,47,10,10,10,115,192,0.13,1316,0.87,1100,216,49,6,7,-4,158,96,16,17,6,273,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2021-05-04,2020,8,31,124,1485.3,0.069,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-05-05,2020,8,31,125,1463.3,0.072,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2021-05-06,2020,8,32,126,1441.4,0.075,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-05-07,2020,8,32,127,1419.6,0.079,4,Mod_Dry,47,10,10,10,115,192,0.14,1228,0.86,1100,128,29,4,4,-6,97,76,14,14,4,212,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-05-08,2020,8,32,128,1398,0.082,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2021-05-09,2020,8,32,129,1358.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-05-10,2020,8,32,130,1313.2,0.091,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-05-11,2020,8,32,131,1274.8,0.094,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.609,0.0287,1.38,0.065,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2021-05-12,2020,8,32,132,1237,0.097,4,Mod_Dry,47,10,10,10,115,192,0.15,1045,0.84,1045,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.716,0.524,0.0245,1.24,0.0581,4,0.289,1.53,0.0716,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2021-05-13,2020,8,33,133,1199.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.662,0.44,0.0205,1.1,0.0513,4,0.282,1.38,0.0644,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2021-05-14,2020,8,33,134,1168.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,976.9,0.84,976.9,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2021-05-15,2020,8,33,135,1138.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,946.4,0.83,946.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.3,44.4,177,4260
2021-05-16,2020,8,33,136,1108.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,916.5,0.83,916.5,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2021-05-17,2020,8,33,137,1084.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,892.5,0.82,892.5,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.2,42.4,169,4070
2021-05-18,2020,8,33,138,1060.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,868.8,0.82,868.8,0,0,0,0,-10,10,47,10,10,0,125,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0398,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2021-05-19,2020,8,33,139,1037.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,845.6,0.81,845.6,0,0,0,0,-10,10,47,10,10,0,125,913,990,968,22,0.49,0.348,0.0158,0.839,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2021-05-20,2020,8,34,140,1014.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,822.7,0.81,822.7,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.469,0.337,0.0153,0.807,0.0366,4,0.22,1.03,0.0466,21,0.953,0.977,0.932,40.4,39.5,158,3790
2021-05-21,2020,8,34,141,997.28,0.13,5,Dry,42,9,8,6,82,147,0.15,850.3,0.85,850.3,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.351,0.0159,0.838,0.0379,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.9,41,164,3940
2021-05-22,2020,8,34,142,980.11,0.13,5,Dry,42,9,8,6,82,147,0.15,833.1,0.85,833.1,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.472,0.342,0.0154,0.814,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2021-05-23,2020,8,34,143,963.22,0.13,5,Dry,42,9,8,6,82,147,0.15,816.2,0.85,816.2,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2021-05-24,2020,8,34,144,946.65,0.14,5,Dry,42,9,8,6,82,147,0.15,799.6,0.84,799.6,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0344,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2021-05-25,2020,8,34,145,930.39,0.14,5,Dry,42,9,8,6,82,147,0.16,783.4,0.84,783.4,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0333,3,0.289,1.03,0.0462,21.3,0.956,0.98,0.937,52.3,48.2,145,3470
2021-05-26,2020,8,34,146,914.48,0.14,5,Dry,42,9,8,6,82,147,0.16,767.5,0.84,767.5,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.412,0.31,0.0138,0.722,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2021-05-27,2020,8,35,147,898.93,0.15,5,Dry,42,9,8,6,82,147,0.16,751.9,0.84,751.9,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.281,0.981,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2021-05-28,2020,8,35,148,883.76,0.15,5,Dry,42,9,8,6,82,147,0.17,736.8,0.83,736.8,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.677,0.03,3,0.274,0.951,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2021-05-29,2020,8,35,149,869,0.15,5,Dry,42,9,8,6,82,147,0.17,722,0.83,722,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.654,0.0289,3,0.267,0.921,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2021-05-30,2020,8,35,150,854.69,0.16,5,Dry,42,9,8,6,82,147,0.17,707.7,0.83,707.7,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2021-05-31,2020,8,35,151,840.87,0.16,5,Dry,42,9,8,6,82,147,0.17,693.9,0.82,693.9,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.265,0.0116,0.619,0.0272,3,0.255,0.874,0.0384,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2021-06-01,2020,9,35,152,831.32,0.17,5,Dry,39,9,7,5,59,119,0.14,712.3,0.86,712.3,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.363,0.277,0.0122,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2021-06-02,2020,9,35,153,822.06,0.17,5,Dry,39,9,7,5,59,119,0.14,703.1,0.85,703.1,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.271,0.0119,0.628,0.0275,3,0.259,0.887,0.0389,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2021-06-03,2020,9,36,154,813.14,0.17,5,Dry,39,9,7,5,59,119,0.15,694.1,0.85,694.1,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.027,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.7,46.8,140,3370
2021-06-04,2020,9,36,155,804.57,0.18,5,Dry,39,9,7,5,59,119,0.15,685.6,0.85,685.6,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.347,0.259,0.0113,0.606,0.0265,3,0.251,0.857,0.0375,22,0.957,0.98,0.938,47.2,46.3,139,3330
2021-06-05,2020,9,36,156,796.42,0.18,5,Dry,39,9,7,5,59,119,0.15,677.4,0.85,677.4,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.254,0.0111,0.596,0.026,3,0.247,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2021-06-06,2020,9,36,157,788.75,0.18,5,Dry,39,9,7,5,59,119,0.15,669.8,0.85,669.8,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.338,0.248,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2021-06-07,2020,9,36,158,781.67,0.19,5,Dry,39,9,7,5,59,119,0.15,662.7,0.85,662.7,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.334,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2021-06-08,2020,9,36,159,773.14,0.19,5,Dry,39,9,7,5,59,119,0.15,654.1,0.85,654.1,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.33,0.238,0.0103,0.567,0.0247,3,0.237,0.804,0.035,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2021-06-09,2020,9,36,160,764.97,0.2,5,Dry,39,9,7,5,59,119,0.16,646,0.84,646,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.233,0.0101,0.557,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2021-06-10,2020,9,37,161,752.67,0.2,5,Dry,39,9,7,5,59,119,0.16,633.7,0.84,633.7,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.224,0.00971,0.542,0.0235,3,0.228,0.77,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2021-06-11,2020,9,37,162,740.36,0.21,5,Dry,39,9,7,5,59,119,0.16,621.4,0.84,621.4,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2021-06-12,2020,9,37,163,729.15,0.21,5,Dry,39,9,7,5,59,119,0.16,610.1,0.84,610.1,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.305,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2021-06-13,2020,9,37,164,717.39,0.21,5,Dry,39,9,7,5,59,119,0.17,598.4,0.83,598.4,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.499,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
2021-06-14,2020,9,37,165,705.63,0.22,5,Dry,39,9,7,5,59,119,0.17,586.6,0.83,586.6,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2021-06-15,2020,9,37,166,694.42,0.22,5,Dry,39,9,7,5,59,119,0.17,575.4,0.83,575.4,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.201,0.672,0.0288,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2021-06-16,2020,9,37,167,684.31,0.22,5,Dry,39,9,7,5,59,119,0.17,565.3,0.83,565.3,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
2021-06-17,2020,9,38,168,673.64,0.23,5,Dry,39,9,7,5,59,119,0.18,554.6,0.82,554.6,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.171,0.00733,0.444,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2021-06-18,2020,9,38,169,662.98,0.23,5,Dry,39,9,7,5,59,119,0.18,544,0.82,544,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.00701,0.431,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2021-06-19,2020,9,38,170,652.86,0.24,5,Dry,39,9,7,5,59,119,0.18,533.9,0.82,533.9,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2021-06-20,2020,9,38,171,642.74,0.24,5,Dry,39,9,7,5,59,119,0.18,523.7,0.81,523.7,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00641,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
2021-06-21,2020,9,38,172,633.72,0.25,4,Mod_Dry,45,10,9,9,88,161,0.25,472.7,0.75,472.7,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00518,0.354,0.015,2,0.262,0.615,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2021-06-22,2020,9,38,173,624.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,463.1,0.74,463.1,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00498,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2021-06-23,2020,9,38,174,614.58,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,453.6,0.74,453.6,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00478,0.334,0.0141,2,0.249,0.582,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.3,2310
2021-06-24,2020,9,39,175,605.56,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,444.6,0.73,444.6,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.0046,0.324,0.0137,2,0.243,0.567,0.0239,23.1,0.958,0.98,0.939,48.3,47.3,94.6,2270
2021-06-25,2020,9,39,176,596.53,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,435.5,0.73,435.5,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00441,0.316,0.0133,2,0.236,0.553,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
2021-06-26,2020,9,39,177,588.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.27,427.6,0.73,427.6,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.2,23.8,0.209,0.101,0.00425,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.6,45.6,91.3,2190
2021-06-27,2020,9,39,178,580.13,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,419.1,0.72,419.1,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0968,0.00407,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2021-06-28,2020,9,39,179,571.65,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,410.6,0.72,410.6,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0928,0.0039,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,87.9,2110
2021-06-29,2020,9,39,180,563.17,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,402.2,0.71,402.2,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0888,0.00372,0.289,0.0121,2,0.214,0.503,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2021-06-30,2020,9,39,181,555.24,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,394.2,0.71,394.2,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0851,0.00356,0.282,0.0118,2,0.209,0.491,0.0205,23.4,0.954,0.98,0.935,43.2,42.3,84.6,2030
2021-07-01,2020,10,40,182,547.31,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,412.3,0.75,412.3,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0936,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.3,44.3,88.7,2130
2021-07-02,2020,10,40,183,539.38,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,404.4,0.75,404.4,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0899,0.00375,0.289,0.0121,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.6,87.1,2090
2021-07-03,2020,10,40,184,532.55,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,397.6,0.75,397.6,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0866,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2021-07-04,2020,10,40,185,525.17,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,390.2,0.74,390.2,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0832,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.2,2020
2021-07-05,2020,10,40,186,517.78,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,382.8,0.74,382.8,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0797,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.7,1990
2021-07-06,2020,10,40,187,510.4,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,375.4,0.74,375.4,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0762,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
2021-07-07,2020,10,40,188,503.56,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,368.6,0.73,368.6,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.073,0.00302,0.259,0.0107,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2021-07-08,2020,10,41,189,496.73,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,361.7,0.73,361.7,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00289,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2021-07-09,2020,10,41,190,489.89,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,354.9,0.72,354.9,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.3,38.2,76.5,1840
2021-07-10,2020,10,41,191,484.15,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,349.1,0.72,349.1,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0638,0.00263,0.243,0.01,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
2021-07-11,2020,10,41,192,477.86,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,342.9,0.72,342.9,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0608,0.00251,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2021-07-12,2020,10,41,193,471.57,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,336.6,0.71,336.6,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0579,0.00238,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2021-07-13,2020,10,41,194,465.28,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,330.3,0.71,330.3,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
2021-07-14,2020,10,41,195,458.99,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,324,0.71,324,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00915,2,0.161,0.384,0.0158,24,0.945,0.97,0.916,35.9,34.9,69.7,1670
2021-07-15,2020,10,42,196,453.25,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,318.3,0.7,318.3,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0492,0.00202,0.218,0.00894,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.5,1640
2021-07-16,2020,10,42,197,447.51,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,312.5,0.7,312.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0465,0.00191,0.213,0.00874,2,0.153,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.3,1620
2021-07-17,2020,10,42,198,441.77,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,306.8,0.69,306.8,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0438,0.00179,0.208,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.1,1590
2021-07-18,2020,10,42,199,437.12,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,302.1,0.69,302.1,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0416,0.0017,0.205,0.00837,2,0.146,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.1,1560
2021-07-19,2020,10,42,200,431.92,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,296.9,0.69,296.9,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0391,0.0016,0.2,0.00819,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64,1540
2021-07-20,2020,10,42,201,426.73,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,291.7,0.68,291.7,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00801,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2021-07-21,2020,10,42,202,421.53,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2021-07-22,2020,10,43,203,416.34,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,281.3,0.68,281.3,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.0013,0.187,0.00764,2,0.132,0.32,0.013,24.2,0.937,0.97,0.908,31.3,30.3,60.7,1460
2021-07-23,2020,10,43,204,411.14,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,276.1,0.67,276.1,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0293,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2021-07-24,2020,10,43,205,406.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,271.5,0.67,271.5,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2021-07-25,2020,10,43,206,401.85,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,266.9,0.66,266.9,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.025,0.00101,0.175,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2021-07-26,2020,10,43,207,397.2,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,262.2,0.66,262.2,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0228,0.000925,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2021-07-27,2020,10,43,208,392.55,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,257.6,0.66,257.6,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000835,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
2021-07-28,2020,10,43,209,388.99,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,254,0.65,254,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000766,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.8,1320
2021-07-29,2020,10,44,210,384.89,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.9,0.65,249.9,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000689,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2021-07-30,2020,10,44,211,380.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,245.8,0.65,245.8,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2021-07-31,2020,10,44,212,376.69,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,241.7,0.64,241.7,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
2021-08-01,2020,11,44,213,371.49,0.42,4,Mod_Dry,39,7,5,4,60,115,0.31,256.5,0.69,256.5,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0201,0.000811,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.6,1330
2021-08-02,2020,11,44,214,366.85,0.43,4,Mod_Dry,39,7,5,4,60,115,0.31,251.8,0.69,251.8,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.142,0.0179,0.000722,0.16,0.00647,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2021-08-03,2020,11,44,215,361.65,0.43,4,Mod_Dry,39,7,5,4,60,115,0.32,246.7,0.68,246.7,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2021-08-04,2020,11,44,216,356.45,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,241.4,0.68,241.4,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0163,0.000656,0.155,0.00625,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
2021-08-05,2020,11,45,217,351.26,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,236.3,0.67,236.3,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2021-08-06,2020,11,45,218,346.61,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,231.6,0.67,231.6,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0154,0.000621,0.151,0.00606,2,0.0988,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2021-08-07,2020,11,45,219,341.96,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,227,0.66,227,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2021-08-08,2020,11,45,220,337.31,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00589,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2021-08-09,2020,11,45,221,333.76,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,218.8,0.66,218.8,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0143,0.000575,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2021-08-10,2020,11,45,222,329.66,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,214.7,0.65,214.7,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2021-08-11,2020,11,45,223,325.56,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,210.6,0.65,210.6,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0136,0.000547,0.141,0.00567,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2021-08-12,2020,11,46,224,321.45,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2021-08-13,2020,11,46,225,317.35,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2021-08-14,2020,11,46,226,313.25,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,198.3,0.63,198.3,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2021-08-15,2020,11,46,227,309.7,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,194.7,0.63,194.7,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2021-08-16,2020,11,46,228,306.14,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2021-08-17,2020,11,46,229,302.59,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.6,0.62,187.6,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2021-08-18,2020,11,46,230,299.03,0.5,4,Mod_Dry,39,7,5,4,60,115,0.39,184,0.61,184,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2021-08-19,2020,11,47,231,296.57,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,181.6,0.61,181.6,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2021-08-20,2020,11,47,232,293.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.6,0.61,178.6,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2021-08-21,2020,11,47,233,290.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,175.6,0.6,175.6,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2021-08-22,2020,11,47,234,287.55,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2021-08-23,2020,11,47,235,284.54,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,169.5,0.6,169.5,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2021-08-24,2020,11,47,236,281.53,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,166.5,0.59,166.5,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2021-08-25,2020,11,47,237,278.52,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2021-08-26,2020,11,48,238,275.52,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
