date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-08-27,2020,11,48,239,272.51,0.54,4,Mod_Dry,39,7,5,4,60,115,0.42,157.5,0.58,157.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2021-08-28,2020,11,48,240,269.5,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,154.5,0.57,154.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2021-08-29,2020,11,48,241,267.04,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,152,0.57,152,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00867,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2021-08-30,2020,11,48,242,264.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.43,149.6,0.56,149.6,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00846,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2021-08-31,2020,11,48,243,262.12,0.56,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2021-09-01,2020,12,48,244,258.56,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,167.6,0.65,167.6,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.00999,0.000395,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2021-09-02,2020,12,49,245,255.01,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,164,0.64,164,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00969,0.000383,0.119,0.00469,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2021-09-03,2020,12,49,246,250.91,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,159.9,0.64,159.9,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00934,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2021-09-04,2020,12,49,247,246.81,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2021-09-05,2020,12,49,248,243.25,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,152.3,0.63,152.3,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-09-06,2020,12,49,249,239.7,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,148.7,0.62,148.7,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00839,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-09-07,2020,12,49,250,237.24,0.61,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2021-09-08,2020,12,49,251,234.23,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2021-09-09,2020,12,50,252,231.22,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2021-09-10,2020,12,50,253,228.21,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2021-09-11,2020,12,50,254,225.2,0.64,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00716,0.000281,0.106,0.00415,1,0.124,0.229,0.00901,25.2,0.932,0.97,0.904,30.9,30,30,720
2021-09-12,2020,12,50,255,222.2,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-09-13,2020,12,50,256,219.19,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2021-09-14,2020,12,50,257,216.73,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00644,0.000252,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2021-09-15,2020,12,50,258,214.27,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2021-09-16,2020,12,51,259,211.81,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2021-09-17,2020,12,51,260,209.35,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2021-09-18,2020,12,51,261,206.88,0.69,4,Mod_Dry,34,6,4,3,44,91,0.44,115.9,0.56,115.9,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.0056,0.000219,0.0976,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-09-19,2020,12,51,262,204.42,0.69,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0956,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2021-09-20,2020,12,51,263,203.06,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-09-21,2020,12,51,264,201.14,0.7,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0912,0.186,0.00728,25.4,0,0,0,0,0,0,0
2021-09-22,2020,12,51,265,199.23,0.71,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00495,0.000193,0.0942,0.00368,1,0.0886,0.183,0.00714,25.4,0,0,0,0,0,0,0
2021-09-23,2020,12,52,266,197.31,0.72,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
2021-09-24,2020,12,52,267,195.4,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.000181,0.0925,0.00362,1,0.0834,0.176,0.00688,25.4,0,0,0,0,0,0,0
2021-09-25,2020,12,52,268,193.49,0.73,4,Mod_Dry,34,6,4,3,44,91,0.47,102.5,0.53,102.5,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00446,0.000174,0.0917,0.00358,1,0.0809,0.173,0.00674,25.4,0,0,0,0,0,0,0
2021-09-26,2020,12,52,269,191.57,0.74,4,Mod_Dry,34,6,4,3,44,91,0.47,100.6,0.53,100.6,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.0043,0.000168,0.0909,0.00355,1,0.0783,0.169,0.00661,25.4,0,0,0,0,0,0,0
2021-09-27,2020,12,52,270,189.66,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,98.66,0.52,98.66,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0859,0.00414,0.000162,0.09,0.00352,1,0.0757,0.166,0.00648,25.4,0,0,0,0,0,0,0
2021-09-28,2020,12,52,271,187.74,0.75,4,Mod_Dry,34,6,4,3,44,91,0.48,96.74,0.52,96.74,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0852,0.00397,0.000155,0.0892,0.00349,1,0.0731,0.162,0.00634,25.4,0,0,0,0,0,0,0
2021-09-29,2020,12,52,272,185.83,0.76,4,Mod_Dry,34,6,4,3,44,91,0.49,94.83,0.51,94.83,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0845,0.00381,0.000149,0.0883,0.00345,1,0.0705,0.159,0.00621,25.4,0,0,0,0,0,0,0
2021-09-30,2020,12,53,273,183.92,0.77,4,Mod_Dry,34,6,4,3,44,91,0.49,92.92,0.51,92.92,0,0,0,0,-3,3,34,6,4,0,47,137,990,964.4,25.6,0.0839,0.00365,0.000143,0.0875,0.00342,1,0.0679,0.155,0.00608,25.4,0,0,0,0,0,0,0
2021-10-01,2021,1,1,274,182,0.77,5,Dry,24,4,2,2,20,52,0.29,130,0.71,130,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.092,0.0068,0.000266,0.0988,0.00386,1,0.118,0.217,0.00848,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2021-10-02,2021,1,1,275,185.01,0.76,5,Dry,24,4,2,2,20,52,0.28,133,0.72,133,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00706,0.000276,0.1,0.00392,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2021-10-03,2021,1,1,276,188.02,0.75,5,Dry,24,4,2,2,20,52,0.28,136,0.72,136,0,0,0,0,-2,2,24,4,2,0,22,166,990,964.4,25.6,0.0941,0.00731,0.000286,0.101,0.00397,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2021-10-04,2021,1,1,277,187.74,0.75,5,Dry,24,4,2,2,20,52,0.28,135.7,0.72,135.7,0,0,0,0,-2,2,24,4,2,0,22,166,990,964.4,25.6,0.094,0.00729,0.000285,0.101,0.00396,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-10-05,2021,1,1,278,187.47,0.75,5,Dry,24,4,2,2,20,52,0.28,135.5,0.72,135.5,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0939,0.00726,0.000284,0.101,0.00396,1,0.125,0.227,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-10-06,2021,1,1,279,187.2,0.75,5,Dry,24,4,2,2,20,52,0.28,135.2,0.72,135.2,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0938,0.00724,0.000283,0.101,0.00395,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2021-10-07,2021,1,1,280,186.38,0.76,5,Dry,24,4,2,2,20,52,0.28,134.4,0.72,134.4,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0935,0.00717,0.00028,0.101,0.00394,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2021-10-08,2021,1,2,281,184.46,0.76,5,Dry,24,4,2,2,20,52,0.28,132.5,0.72,132.5,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0929,0.00701,0.000274,0.0999,0.00391,1,0.121,0.221,0.00865,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2021-10-09,2021,1,2,282,182.55,0.77,5,Dry,24,4,2,2,20,52,0.28,130.6,0.71,130.6,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0922,0.00685,0.000268,0.099,0.00387,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-10-10,2021,1,2,283,180.63,0.78,5,Dry,24,4,2,2,20,52,0.29,128.6,0.71,128.6,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0915,0.00668,0.000261,0.0982,0.00384,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-11,2021,1,2,284,178.72,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2021-10-12,2021,1,2,285,176.81,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0902,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2021-10-13,2021,1,2,286,174.89,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2021-10-14,2021,1,2,287,172.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,99.98,0.58,99.98,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2021-10-15,2021,1,3,288,171.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.06,0.57,98.06,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2021-10-16,2021,1,3,289,169.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.15,0.57,96.15,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2021-10-17,2021,1,3,290,167.78,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2021-10-18,2021,1,3,291,167.51,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,94.51,0.56,94.51,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.0701,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2021-10-19,2021,1,3,292,165.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,92.6,0.56,92.6,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2021-10-20,2021,1,3,293,165.32,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,92.32,0.56,92.32,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2021-10-21,2021,1,3,294,164.5,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,91.5,0.56,91.5,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0812,0.00353,0.000138,0.0848,0.00332,1,0.066,0.151,0.00591,25.4,0.921,0.965,0.888,21,20.2,20.2,486
2021-10-22,2021,1,4,295,162.59,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2021-10-23,2021,1,4,296,165.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,92.6,0.56,92.6,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2021-10-24,2021,1,4,297,170.79,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,97.79,0.57,97.79,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2021-10-25,2021,1,4,298,169.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.97,0.57,96.97,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0872,0.00341,1,0.0734,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2021-10-26,2021,1,4,299,169.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.7,0.57,96.7,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2021-10-27,2021,1,4,300,168.88,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,95.88,0.57,95.88,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
2021-10-28,2021,1,4,301,169.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.15,0.57,96.15,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2021-10-29,2021,1,5,302,170.52,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,97.52,0.57,97.52,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2021-10-30,2021,1,5,303,171.34,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,98.34,0.57,98.34,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2021-10-31,2021,1,5,304,169.42,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00395,0.000154,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2021-11-01,2021,2,5,305,168.06,0.82,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-11-02,2021,2,5,306,171.06,0.81,5,Dry,23,4,2,2,19,50,0.29,121.1,0.71,121.1,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,648
2021-11-03,2021,2,5,307,177.35,0.79,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2021-11-04,2021,2,5,308,183.64,0.77,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,31,30,30,721
2021-11-05,2021,2,6,309,185.01,0.76,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.225,0.00882,25.3,0.932,0.97,0.904,31.3,30.4,30.4,728
2021-11-06,2021,2,6,310,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2021-11-07,2021,2,6,311,181.18,0.77,5,Dry,23,4,2,2,19,50,0.28,131.2,0.72,131.2,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.0069,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.4,29.4,707
2021-11-08,2021,2,6,312,179.27,0.78,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2021-11-09,2021,2,6,313,177.35,0.79,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2021-11-10,2021,2,6,314,177.08,0.79,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2021-11-11,2021,2,6,315,175.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,108.2,0.62,108.2,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00494,0.000194,0.091,0.00356,1,0.0885,0.18,0.00703,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2021-11-12,2021,2,7,316,177.08,0.79,4,Mod_Dry,29,4,2,2,30,67,0.38,110.1,0.62,110.1,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.00511,0.0002,0.0918,0.00359,1,0.0911,0.183,0.00716,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-11-13,2021,2,7,317,182.27,0.77,4,Mod_Dry,29,4,2,2,30,67,0.37,115.3,0.63,115.3,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00555,0.000217,0.0941,0.00368,1,0.0981,0.192,0.00752,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2021-11-14,2021,2,7,318,187.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2021-11-15,2021,2,7,319,190.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2021-11-16,2021,2,7,320,188.56,0.75,4,Mod_Dry,29,4,2,2,30,67,0.35,121.6,0.65,121.6,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00796,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2021-11-17,2021,2,7,321,186.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2021-11-18,2021,2,7,322,184.74,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00576,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2021-11-19,2021,2,8,323,186.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2021-11-20,2021,2,8,324,187.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2021-11-21,2021,2,8,325,188.84,0.75,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2021-11-22,2021,2,8,326,191.3,0.74,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2021-11-23,2021,2,8,327,189.38,0.75,5,Dry,23,4,2,2,19,50,0.26,139.4,0.74,139.4,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.0076,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2021-11-24,2021,2,8,328,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2021-11-25,2021,2,8,329,184.46,0.76,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-11-26,2021,2,9,330,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2021-11-27,2021,2,9,331,182.82,0.77,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2021-11-28,2021,2,9,332,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2021-11-29,2021,2,9,333,183.92,0.77,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2021-11-30,2021,2,9,334,182,0.77,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00697,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.6,29.6,711
2021-12-01,2021,3,9,335,180.09,0.78,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2021-12-02,2021,3,9,336,179.81,0.78,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2021-12-03,2021,3,10,337,179.54,0.78,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2021-12-04,2021,3,10,338,178.72,0.78,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00593,0.000232,0.0954,0.00373,1,0.104,0.199,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2021-12-05,2021,3,10,339,178.45,0.78,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2021-12-06,2021,3,10,340,180.36,0.78,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2021-12-07,2021,3,10,341,185.56,0.76,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2021-12-08,2021,3,10,342,188.56,0.75,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2021-12-09,2021,3,10,343,188.84,0.75,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-12-10,2021,3,11,344,189.66,0.75,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-12-11,2021,3,11,345,191.57,0.74,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2021-12-12,2021,3,11,346,193.49,0.73,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2021-12-13,2021,3,11,347,194.85,0.73,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2021-12-14,2021,3,11,348,196.22,0.72,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2021-12-15,2021,3,11,349,196.49,0.72,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2021-12-16,2021,3,11,350,198.95,0.71,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2021-12-17,2021,3,12,351,203.06,0.7,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-12-18,2021,3,12,352,206.61,0.69,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2021-12-19,2021,3,12,353,209.07,0.68,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2021-12-20,2021,3,12,354,211.53,0.67,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2021-12-21,2021,3,12,355,213.99,0.67,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2021-12-22,2021,3,12,356,217,0.66,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2021-12-23,2021,3,12,357,218.92,0.65,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2021-12-24,2021,3,13,358,220.83,0.65,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2021-12-25,2021,3,13,359,221.65,0.65,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2021-12-26,2021,3,13,360,221.92,0.65,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2021-12-27,2021,3,13,361,222.2,0.64,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2021-12-28,2021,3,13,362,221.38,0.65,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2021-12-29,2021,3,13,363,222.74,0.64,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2021-12-30,2021,3,13,364,225.2,0.64,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2021-12-31,2021,3,14,365,227.67,0.63,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2022-01-01,2021,4,14,1,229.58,0.63,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
2022-01-02,2021,4,14,2,230.95,0.62,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2022-01-03,2021,4,14,3,235.05,0.61,5,Dry,29,5,4,2,33,73,0.31,162.1,0.69,162.1,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,877
2022-01-04,2021,4,14,4,239.15,0.6,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2022-01-05,2021,4,14,5,244.35,0.59,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2022-01-06,2021,4,14,6,249.54,0.58,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2022-01-07,2021,4,15,7,254.19,0.57,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2022-01-08,2021,4,15,8,258.84,0.56,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2022-01-09,2021,4,15,9,264.03,0.55,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1050
2022-01-10,2021,4,15,10,268.68,0.55,5,Dry,29,5,4,2,33,73,0.27,195.7,0.73,195.7,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-01-11,2021,4,15,11,272.24,0.54,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2022-01-12,2021,4,15,12,276.34,0.54,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2022-01-13,2021,4,15,13,280.44,0.53,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2022-01-14,2021,4,16,14,280.71,0.53,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2022-01-15,2021,4,16,15,278.25,0.53,5,Dry,29,5,4,2,33,73,0.26,205.3,0.74,205.3,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-01-16,2021,4,16,16,275.79,0.54,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2022-01-17,2021,4,16,17,274.42,0.54,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2022-01-18,2021,4,16,18,275.79,0.54,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2022-01-19,2021,4,16,19,279.35,0.53,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2022-01-20,2021,4,16,20,283.99,0.52,5,Dry,29,5,4,2,33,73,0.26,211,0.74,211,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2022-01-21,2021,4,17,21,285.36,0.52,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-01-22,2021,4,17,22,285.09,0.52,5,Dry,29,5,4,2,33,73,0.26,212.1,0.74,212.1,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-01-23,2021,4,17,23,285.91,0.52,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-01-24,2021,4,17,24,287.82,0.52,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2022-01-25,2021,4,17,25,289.19,0.52,5,Dry,29,5,4,2,33,73,0.25,216.2,0.75,216.2,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-01-26,2021,4,17,26,293.84,0.51,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.4,48.2,48.2,1160
2022-01-27,2021,4,17,27,301.77,0.5,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2022-01-28,2021,4,18,28,309.7,0.49,5,Dry,29,5,4,2,33,73,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2022-01-29,2021,4,18,29,316.53,0.48,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-01-30,2021,4,18,30,322.82,0.47,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2022-01-31,2021,4,18,31,328.56,0.47,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2022-02-01,2021,5,18,32,334.31,0.46,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2022-02-02,2021,5,18,33,340.6,0.45,5,Dry,31,6,4,3,41,85,0.25,255.6,0.75,255.6,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000789,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.9,55.7,1340
2022-02-03,2021,5,18,34,347.98,0.45,5,Dry,31,6,4,3,41,85,0.24,263,0.76,263,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.00093,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2022-02-04,2021,5,19,35,354.81,0.44,5,Dry,31,6,4,3,41,85,0.24,269.8,0.76,269.8,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00691,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2022-02-05,2021,5,19,36,361.1,0.43,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2022-02-06,2021,5,19,37,367.39,0.43,5,Dry,31,6,4,3,41,85,0.23,282.4,0.77,282.4,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0323,0.0013,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
2022-02-07,2021,5,19,38,373.13,0.42,5,Dry,31,6,4,3,41,85,0.23,288.1,0.77,288.1,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00141,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.3,31.4,62.7,1510
2022-02-08,2021,5,19,39,376.69,0.42,5,Dry,31,6,4,3,41,85,0.23,291.7,0.77,291.7,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0367,0.00148,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.8,63.5,1520
2022-02-09,2021,5,19,40,380.79,0.41,5,Dry,31,6,4,3,41,85,0.22,295.8,0.78,295.8,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2022-02-10,2021,5,19,41,385.44,0.41,5,Dry,31,6,4,3,41,85,0.22,300.4,0.78,300.4,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2022-02-11,2021,5,20,42,391.73,0.4,5,Dry,31,6,4,3,41,85,0.22,306.7,0.78,306.7,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0438,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2022-02-12,2021,5,20,43,396.92,0.4,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2022-02-13,2021,5,20,44,401.02,0.39,5,Dry,31,6,4,3,41,85,0.21,316,0.79,316,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0482,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2022-02-14,2021,5,20,45,406.77,0.39,5,Dry,31,6,4,3,41,85,0.21,321.8,0.79,321.8,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,35,69.9,1680
2022-02-15,2021,5,20,46,414.7,0.38,5,Dry,31,6,4,3,41,85,0.2,329.7,0.8,329.7,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2022-02-16,2021,5,20,47,424.27,0.37,5,Dry,31,6,4,3,41,85,0.2,339.3,0.8,339.3,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00935,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2022-02-17,2021,5,20,48,433.29,0.37,5,Dry,31,6,4,3,41,85,0.2,348.3,0.8,348.3,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0634,0.00259,0.236,0.00967,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2022-02-18,2021,5,21,49,441.77,0.36,5,Dry,31,6,4,3,41,85,0.19,356.8,0.81,356.8,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2022-02-19,2021,5,21,50,450.79,0.36,5,Dry,31,6,4,3,41,85,0.19,365.8,0.81,365.8,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2022-02-20,2021,5,21,51,460.91,0.35,5,Dry,31,6,4,3,41,85,0.18,375.9,0.82,375.9,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0764,0.00314,0.259,0.0107,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2022-02-21,2021,5,21,52,473.76,0.34,5,Dry,31,6,4,3,41,85,0.18,388.8,0.82,388.8,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2030
2022-02-22,2021,5,21,53,488.25,0.33,5,Dry,31,6,4,3,41,85,0.17,403.3,0.83,403.3,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2022-02-23,2021,5,21,54,504.38,0.32,5,Dry,31,6,4,3,41,85,0.17,419.4,0.83,419.4,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2022-02-24,2021,5,21,55,521.61,0.3,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2022-02-25,2021,5,22,56,538.29,0.29,5,Dry,31,6,4,3,41,85,0.16,453.3,0.84,453.3,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-02-26,2021,5,22,57,557.16,0.28,5,Dry,31,6,4,3,41,85,0.15,472.2,0.85,472.2,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-02-27,2021,5,22,58,577.67,0.27,5,Dry,31,6,4,3,41,85,0.15,492.7,0.85,492.7,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2022-02-28,2021,5,22,59,595.44,0.26,5,Dry,31,6,4,3,41,85,0.14,510.4,0.86,510.4,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00599,0.382,0.0161,3,0.172,0.554,0.0234,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2022-03-01,2021,6,22,60,611.57,0.26,5,Dry,36,8,6,4,53,107,0.17,504.6,0.82,504.6,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.138,0.00584,0.38,0.0161,3,0.17,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2022-03-02,2021,6,22,61,628.8,0.25,5,Dry,36,8,6,4,53,107,0.17,521.8,0.83,521.8,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.15,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2022-03-03,2021,6,22,62,646.57,0.24,5,Dry,36,8,6,4,53,107,0.17,539.6,0.83,539.6,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.161,0.00687,0.423,0.018,3,0.185,0.608,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2022-03-04,2021,6,23,63,661.06,0.23,5,Dry,36,8,6,4,53,107,0.16,554.1,0.84,554.1,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2022-03-05,2021,6,23,64,676.1,0.23,5,Dry,36,8,6,4,53,107,0.16,569.1,0.84,569.1,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.46,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2022-03-06,2021,6,23,65,693.33,0.22,5,Dry,36,8,6,4,53,107,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.193,0.00826,0.481,0.0206,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2022-03-07,2021,6,23,66,711.65,0.22,5,Dry,36,8,6,4,53,107,0.15,604.6,0.85,604.6,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00881,0.503,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2022-03-08,2021,6,23,67,729.42,0.21,5,Dry,36,8,6,4,53,107,0.15,622.4,0.85,622.4,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.309,0.217,0.00935,0.525,0.0227,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2022-03-09,2021,6,23,68,747.74,0.2,5,Dry,36,8,6,4,53,107,0.14,640.7,0.86,640.7,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2022-03-10,2021,6,23,69,764.42,0.2,5,Dry,36,8,6,4,53,107,0.14,657.4,0.86,657.4,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2022-03-11,2021,6,24,70,775.36,0.19,5,Dry,36,8,6,4,53,107,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2022-03-12,2021,6,24,71,784.42,0.19,5,Dry,36,8,6,4,53,107,0.14,677.4,0.86,677.4,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.254,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2022-03-13,2021,6,24,72,791.76,0.18,5,Dry,36,8,6,4,53,107,0.14,684.8,0.86,684.8,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2022-03-14,2021,6,24,73,799.63,0.18,5,Dry,36,8,6,4,53,107,0.13,692.6,0.87,692.6,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2022-03-15,2021,6,24,74,807.95,0.18,5,Dry,36,8,6,4,53,107,0.13,701,0.87,701,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
2022-03-16,2021,6,24,75,813.14,0.17,5,Dry,36,8,6,4,53,107,0.13,706.1,0.87,706.1,0,0,0,0,-4,4,36,8,6,0,57,756,990,967.2,22.8,0.356,0.273,0.0119,0.629,0.0275,3,0.26,0.889,0.0389,22,0.957,0.98,0.938,48.5,47.5,143,3420
2022-03-17,2021,6,24,76,818.45,0.17,5,Dry,36,8,6,4,53,107,0.13,711.5,0.87,711.5,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2022-03-18,2021,6,25,77,827.58,0.17,5,Dry,36,8,6,4,53,107,0.13,720.6,0.87,720.6,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.364,0.282,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2022-03-19,2021,6,25,78,833.2,0.17,5,Dry,36,8,6,4,53,107,0.13,726.2,0.87,726.2,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2022-03-20,2021,6,25,79,838.93,0.16,5,Dry,36,8,6,4,53,107,0.13,731.9,0.87,731.9,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.661,0.0291,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2022-03-21,2021,6,25,80,844.76,0.16,5,Dry,36,8,6,4,53,107,0.13,737.8,0.87,737.8,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.376,0.294,0.0129,0.67,0.0295,3,0.274,0.944,0.0416,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2022-03-22,2021,6,25,81,854.69,0.16,5,Dry,36,8,6,4,53,107,0.13,747.7,0.88,747.7,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.385,0.3,0.0132,0.686,0.0302,3,0.279,0.965,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2022-03-23,2021,6,25,82,869,0.15,5,Dry,36,8,6,4,53,107,0.12,762,0.88,762,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2022-03-24,2021,6,25,83,888.05,0.15,5,Dry,36,8,6,4,53,107,0.12,781,0.88,781,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.416,0.317,0.0141,0.733,0.0325,4,0.206,0.939,0.0416,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
2022-03-25,2021,6,26,84,907.77,0.14,5,Dry,36,8,6,4,53,107,0.12,800.8,0.88,800.8,0,0,0,0,-4,4,36,8,6,0,57,851,990,967.5,22.5,0.434,0.327,0.0145,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2022-03-26,2021,6,26,85,928.1,0.14,5,Dry,36,8,6,4,53,107,0.12,821.1,0.89,821.1,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.789,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2022-03-27,2021,6,26,86,953.71,0.13,5,Dry,36,8,6,4,53,107,0.11,846.7,0.89,846.7,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.825,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2022-03-28,2021,6,26,87,980.11,0.13,5,Dry,36,8,6,4,53,107,0.11,873.1,0.89,873.1,0,0,0,0,-4,4,36,8,6,0,57,923,990,967.8,22.2,0.5,0.362,0.0163,0.862,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2022-03-29,2021,6,26,88,1002.2,0.13,5,Dry,36,8,6,4,53,107,0.11,895.2,0.89,895.2,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.955,0.98,0.936,43.9,43.1,172,4130
2022-03-30,2021,6,26,89,1029.9,0.12,5,Dry,36,8,6,4,53,107,0.1,922.9,0.9,922.9,0,0,0,0,-4,4,36,8,6,0,57,973,990,968,22,0.546,0.386,0.0175,0.931,0.0423,4,0.254,1.19,0.0539,20.8,0.956,0.98,0.936,45,44.1,176,4240
2022-03-31,2021,6,26,90,1058.2,0.12,5,Dry,36,8,6,4,53,107,0.1,951.2,0.9,951.2,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.971,0.0443,4,0.264,1.23,0.0563,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
