date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-01,2021,7,27,91,1081.8,0.11,5,Dry,40,10,8,5,62,125,0.12,956.8,0.88,956.8,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.584,0.402,0.0184,0.986,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2022-04-02,2021,7,27,92,1105.8,0.11,5,Dry,40,10,8,5,62,125,0.11,980.8,0.89,980.8,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.609,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4430
2022-04-03,2021,7,27,93,1124.8,0.11,5,Dry,40,10,8,5,62,125,0.11,999.8,0.89,999.8,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.637,0.423,0.0195,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2022-04-04,2021,7,27,94,1143.9,0.11,5,Dry,40,10,8,5,62,125,0.11,1019,0.89,1019,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.665,0.466,0.0215,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2022-04-05,2021,7,27,95,1163.3,0.1,5,Dry,40,10,8,5,62,125,0.11,1038,0.89,1038,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.693,0.509,0.0236,1.2,0.0557,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2022-04-06,2021,7,27,96,1182.8,0.1,5,Dry,40,10,8,5,62,125,0.11,1058,0.89,1058,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.722,0.553,0.0257,1.27,0.0592,4,0.292,1.57,0.0728,20,0.955,0.98,0.936,49.4,48.2,193,4630
2022-04-07,2021,7,27,97,1202.6,0.1,5,Dry,40,10,8,5,62,125,0.1,1078,0.9,1078,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.751,0.598,0.0278,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2022-04-08,2021,7,28,98,1222.6,0.099,5,Dry,40,10,8,5,62,125,0.1,1098,0.9,1098,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.78,0.643,0.03,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-09,2021,7,28,99,1248.5,0.096,5,Dry,40,10,8,5,62,125,0.1,1124,0.9,1100,24,5,1,1,-4,21,45,11,9,1,83,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-04-10,2021,7,28,100,1274.8,0.094,5,Dry,40,10,8,5,62,125,0.098,1150,0.9,1100,50,11,2,2,-3,38,51,12,10,2,100,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-04-11,2021,7,28,101,1301.3,0.092,5,Dry,40,10,8,5,62,125,0.096,1176,0.9,1100,76,17,2,2,-3,58,57,12,10,2,120,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-04-12,2021,7,28,102,1328.2,0.089,5,Dry,40,10,8,5,62,125,0.094,1203,0.91,1100,103,23,3,3,-2,76,63,13,11,3,138,1190,990,968.9,21.1,0.826,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-13,2021,7,28,103,1355.3,0.086,5,Dry,40,10,8,5,62,125,0.092,1230,0.91,1100,130,29,4,4,-1,94,69,14,12,4,156,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-04-14,2021,7,28,104,1376.6,0.084,5,Dry,40,10,8,5,62,125,0.091,1252,0.91,1100,152,34,5,5,0,108,74,15,13,5,170,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2022-04-15,2021,7,29,105,1391.9,0.082,5,Dry,40,10,8,5,62,125,0.09,1267,0.91,1100,167,38,5,5,0,119,78,15,13,5,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-16,2021,7,29,106,1401.1,0.081,5,Dry,40,10,8,5,62,125,0.089,1276,0.91,1100,176,40,5,5,0,126,80,15,13,5,188,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-17,2021,7,29,107,1404.2,0.081,5,Dry,40,10,8,5,62,125,0.089,1279,0.91,1100,179,40,5,5,0,129,80,15,13,5,191,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.9,47.9,192,4600
2022-04-18,2021,7,29,108,1407.2,0.081,5,Dry,40,10,8,5,62,125,0.089,1282,0.91,1100,182,41,5,6,0,130,81,15,14,5,192,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-04-19,2021,7,29,109,1410.3,0.08,5,Dry,40,10,8,5,62,125,0.089,1285,0.91,1100,185,42,6,6,1,130,82,16,14,6,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-04-20,2021,7,29,110,1407.2,0.081,5,Dry,40,10,8,5,62,125,0.089,1282,0.91,1100,182,41,5,6,0,130,81,15,14,5,192,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-04-21,2021,7,29,111,1404.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1256,0.9,1100,156,35,5,5,-5,116,80,16,15,5,188,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,191,4600
2022-04-22,2021,7,30,112,1401.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-23,2021,7,30,113,1391.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-24,2021,7,30,114,1376.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.11,1229,0.89,1100,129,29,4,4,-6,98,74,15,14,4,170,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2022-04-25,2021,7,30,115,1361.3,0.086,4,Mod_Dry,45,11,10,10,72,148,0.11,1213,0.89,1100,113,26,3,3,-7,88,71,14,13,3,160,1200,990,969,21,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-04-26,2021,7,30,116,1346.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.11,1198,0.89,1100,98,22,3,3,-7,77,67,14,13,3,149,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-04-27,2021,7,30,117,1331.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-28,2021,7,30,118,1316.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.11,1168,0.89,1100,68,15,2,2,-8,57,60,13,12,2,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-04-29,2021,7,31,119,1301.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-04-30,2021,7,31,120,1286.5,0.093,4,Mod_Dry,45,11,10,10,72,148,0.12,1139,0.89,1100,39,9,1,1,-9,37,54,12,11,1,109,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-05-01,2021,8,31,121,1271.8,0.094,4,Mod_Dry,47,10,10,10,115,192,0.15,1080,0.85,1080,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.767,0.603,0.0284,1.37,0.0645,4,0.296,1.67,0.0784,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2022-05-02,2021,8,31,122,1251.4,0.096,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.737,0.557,0.0261,1.29,0.0607,4,0.292,1.59,0.0744,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2022-05-03,2021,8,31,123,1231.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2022-05-04,2021,8,31,124,1211.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.466,0.0217,1.14,0.0534,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2022-05-05,2021,8,31,125,1191.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,999.3,0.84,999.3,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.649,0.423,0.0197,1.07,0.0499,4,0.28,1.35,0.0629,20.1,0.955,0.98,0.936,47.2,46.2,185,4440
2022-05-06,2021,8,32,126,1171.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,979.6,0.84,979.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.62,0.413,0.0192,1.03,0.0479,4,0.273,1.31,0.0606,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
2022-05-07,2021,8,32,127,1152.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,960.2,0.83,960.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
2022-05-08,2021,8,32,128,1133,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,941,0.83,941,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.578,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2022-05-09,2021,8,32,129,1108.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,916.5,0.83,916.5,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2022-05-10,2021,8,32,130,1084.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,892.5,0.82,892.5,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.2,42.4,169,4070
2022-05-11,2021,8,32,131,1060.8,0.12,5,Dry,42,9,8,6,82,147,0.14,913.8,0.86,913.8,0,0,0,0,-6,6,42,9,8,0,88,973,990,968.1,21.9,0.545,0.381,0.0174,0.927,0.0423,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2022-05-12,2021,8,32,132,1037.6,0.12,5,Dry,42,9,8,6,82,147,0.14,890.6,0.86,890.6,0,0,0,0,-6,6,42,9,8,0,88,950,990,968,22,0.524,0.37,0.0168,0.894,0.0407,4,0.243,1.14,0.0517,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2022-05-13,2021,8,33,133,1014.7,0.12,5,Dry,42,9,8,6,82,147,0.14,867.7,0.85,867.7,0,0,0,0,-6,6,42,9,8,0,88,927,990,967.9,22.1,0.503,0.359,0.0163,0.862,0.0391,4,0.235,1.1,0.0498,21,0.955,0.98,0.936,42.6,41.7,167,4000
2022-05-14,2021,8,33,134,992.34,0.13,5,Dry,42,9,8,6,82,147,0.15,845.3,0.85,845.3,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.483,0.348,0.0157,0.831,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2022-05-15,2021,8,33,135,970.42,0.13,5,Dry,42,9,8,6,82,147,0.15,823.4,0.85,823.4,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.463,0.338,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.933,40.8,39.9,160,3830
2022-05-16,2021,8,33,136,949,0.14,5,Dry,42,9,8,6,82,147,0.15,802,0.84,802,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
2022-05-17,2021,8,33,137,928.1,0.14,5,Dry,42,9,8,6,82,147,0.16,781.1,0.84,781.1,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2022-05-18,2021,8,33,138,912.24,0.14,5,Dry,42,9,8,6,82,147,0.16,765.2,0.84,765.2,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2022-05-19,2021,8,33,139,896.74,0.15,5,Dry,42,9,8,6,82,147,0.16,749.7,0.84,749.7,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2022-05-20,2021,8,34,140,881.63,0.15,5,Dry,42,9,8,6,82,147,0.17,734.6,0.83,734.6,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.381,0.292,0.0129,0.673,0.0298,3,0.273,0.946,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2022-05-21,2021,8,34,141,866.93,0.16,5,Dry,42,9,8,6,82,147,0.17,719.9,0.83,719.9,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0125,0.651,0.0288,3,0.266,0.918,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2022-05-22,2021,8,34,142,852.68,0.16,5,Dry,42,9,8,6,82,147,0.17,705.7,0.83,705.7,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.894,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2022-05-23,2021,8,34,143,838.93,0.16,5,Dry,42,9,8,6,82,147,0.17,691.9,0.82,691.9,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2022-05-24,2021,8,34,144,825.73,0.17,5,Dry,42,9,8,6,82,147,0.18,678.7,0.82,678.7,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2022-05-25,2021,8,34,145,813.14,0.17,5,Dry,42,9,8,6,82,147,0.18,666.1,0.82,666.1,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2022-05-26,2021,8,34,146,801.26,0.18,5,Dry,42,9,8,6,82,147,0.18,654.3,0.82,654.3,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2022-05-27,2021,8,35,147,790.24,0.18,5,Dry,42,9,8,6,82,147,0.19,643.2,0.81,643.2,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.326,0.231,0.0101,0.556,0.0243,3,0.232,0.788,0.0344,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2022-05-28,2021,8,35,148,780.33,0.19,5,Dry,42,9,8,6,82,147,0.19,633.3,0.81,633.3,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.227,0.772,0.0336,22.2,0.956,0.98,0.936,43.9,43.1,129,3100
2022-05-29,2021,8,35,149,772.13,0.19,5,Dry,42,9,8,6,82,147,0.19,625.1,0.81,625.1,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.219,0.0095,0.534,0.0232,3,0.224,0.758,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3070
2022-05-30,2021,8,35,150,760.32,0.2,5,Dry,42,9,8,6,82,147,0.19,613.3,0.81,613.3,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00914,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2022-05-31,2021,8,35,151,745.83,0.2,5,Dry,42,9,8,6,82,147,0.2,598.8,0.8,598.8,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.0087,0.501,0.0217,3,0.212,0.713,0.0309,22.4,0.954,0.98,0.935,41.8,41,123,2950
2022-06-01,2021,9,35,152,732.43,0.21,5,Dry,39,9,7,5,59,119,0.16,613.4,0.84,613.4,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.0091,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
2022-06-02,2021,9,35,153,718.49,0.21,5,Dry,39,9,7,5,59,119,0.17,599.5,0.83,599.5,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00867,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2022-06-03,2021,9,36,154,706.18,0.22,5,Dry,39,9,7,5,59,119,0.17,587.2,0.83,587.2,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.0083,0.485,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2022-06-04,2021,9,36,155,693.33,0.22,5,Dry,39,9,7,5,59,119,0.17,574.3,0.83,574.3,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.185,0.00792,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2022-06-05,2021,9,36,156,680.48,0.23,5,Dry,39,9,7,5,59,119,0.17,561.5,0.82,561.5,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00753,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2022-06-06,2021,9,36,157,669.27,0.23,5,Dry,39,9,7,5,59,119,0.18,550.3,0.82,550.3,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.169,0.0072,0.439,0.0187,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2022-06-07,2021,9,36,158,657.51,0.24,5,Dry,39,9,7,5,59,119,0.18,538.5,0.82,538.5,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.609,0.026,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2022-06-08,2021,9,36,159,646.3,0.24,5,Dry,39,9,7,5,59,119,0.18,527.3,0.82,527.3,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00652,0.411,0.0175,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2022-06-09,2021,9,36,160,635.09,0.25,5,Dry,39,9,7,5,59,119,0.19,516.1,0.81,516.1,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0168,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2022-06-10,2021,9,37,161,624.97,0.25,5,Dry,39,9,7,5,59,119,0.19,506,0.81,506,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00589,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2022-06-11,2021,9,37,162,614.31,0.25,5,Dry,39,9,7,5,59,119,0.19,495.3,0.81,495.3,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2022-06-12,2021,9,37,163,604.19,0.26,5,Dry,39,9,7,5,59,119,0.2,485.2,0.8,485.2,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-06-13,2021,9,37,164,595.17,0.26,5,Dry,39,9,7,5,59,119,0.2,476.2,0.8,476.2,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-06-14,2021,9,37,165,585.6,0.27,5,Dry,39,9,7,5,59,119,0.2,466.6,0.8,466.6,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00502,0.342,0.0144,2,0.257,0.6,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2022-06-15,2021,9,37,166,576.02,0.27,5,Dry,39,9,7,5,59,119,0.21,457,0.79,457,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00482,0.332,0.014,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-06-16,2021,9,37,167,566.45,0.28,5,Dry,39,9,7,5,59,119,0.21,447.4,0.79,447.4,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,48.9,48,95.9,2300
2022-06-17,2021,9,38,168,557.43,0.28,5,Dry,39,9,7,5,59,119,0.21,438.4,0.79,438.4,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
2022-06-18,2021,9,38,169,549.5,0.29,5,Dry,39,9,7,5,59,119,0.22,430.5,0.78,430.5,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2022-06-19,2021,9,38,170,541.02,0.29,5,Dry,39,9,7,5,59,119,0.22,422,0.78,422,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0982,0.0041,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2022-06-20,2021,9,38,171,532.55,0.3,5,Dry,39,9,7,5,59,119,0.22,413.6,0.78,413.6,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0942,0.00392,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2022-06-21,2021,9,38,172,524.62,0.3,5,Dry,39,9,7,5,59,119,0.23,405.6,0.77,405.6,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0905,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2022-06-22,2021,9,38,173,516.69,0.31,5,Dry,39,9,7,5,59,119,0.23,397.7,0.77,397.7,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0867,0.0036,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2070
2022-06-23,2021,9,38,174,509.85,0.31,5,Dry,39,9,7,5,59,119,0.23,390.9,0.77,390.9,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0835,0.00346,0.276,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.6,2030
2022-06-24,2021,9,39,175,502.47,0.32,5,Dry,39,9,7,5,59,119,0.24,383.5,0.76,383.5,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.08,0.00331,0.27,0.0112,2,0.201,0.472,0.0195,23.7,0.953,0.98,0.934,42.4,41.6,83.1,1990
2022-06-25,2021,9,39,176,495.09,0.32,5,Dry,39,9,7,5,59,119,0.24,376.1,0.76,376.1,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0765,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.5,1960
2022-06-26,2021,9,39,177,487.7,0.33,5,Dry,39,9,7,5,59,119,0.24,368.7,0.76,368.7,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.073,0.00302,0.258,0.0107,2,0.191,0.449,0.0186,23.8,0.951,0.978,0.93,40.8,39.9,79.9,1920
2022-06-27,2021,9,39,178,480.87,0.33,5,Dry,39,9,7,5,59,119,0.25,361.9,0.75,361.9,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0698,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.2,78.3,1880
2022-06-28,2021,9,39,179,474.03,0.34,5,Dry,39,9,7,5,59,119,0.25,355,0.75,355,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2022-06-29,2021,9,39,180,468.29,0.34,5,Dry,39,9,7,5,59,119,0.25,349.3,0.75,349.3,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2022-06-30,2021,9,39,181,462,0.35,5,Dry,39,9,7,5,59,119,0.26,343,0.74,343,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2022-07-01,2021,10,40,182,455.71,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2022-07-02,2021,10,40,183,449.42,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,314.4,0.7,314.4,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0474,0.00194,0.215,0.00881,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1630
2022-07-03,2021,10,40,184,443.13,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,308.1,0.69,308.1,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0444,0.00182,0.21,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2022-07-04,2021,10,40,185,436.85,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,301.9,0.69,301.9,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0415,0.0017,0.204,0.00836,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65.1,1560
2022-07-05,2021,10,40,186,430.56,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,295.6,0.69,295.6,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0385,0.00157,0.199,0.00814,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
2022-07-06,2021,10,40,187,424.81,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,289.8,0.68,289.8,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0358,0.00146,0.194,0.00794,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2022-07-07,2021,10,40,188,419.07,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,284.1,0.68,284.1,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2022-07-08,2021,10,41,189,414.42,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2022-07-09,2021,10,41,190,409.23,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2022-07-10,2021,10,41,191,404.03,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,269,0.67,269,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.026,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2022-07-11,2021,10,41,192,398.84,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,263.8,0.66,263.8,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0235,0.000956,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2022-07-12,2021,10,41,193,393.64,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000856,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2022-07-13,2021,10,41,194,388.45,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,253.4,0.65,253.4,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000755,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2022-07-14,2021,10,41,195,383.8,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,248.8,0.65,248.8,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2022-07-15,2021,10,42,196,379.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.36,244.2,0.64,244.2,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2022-07-16,2021,10,42,197,374.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,239.5,0.64,239.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2022-07-17,2021,10,42,198,369.85,0.42,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2022-07-18,2021,10,42,199,366.3,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,231.3,0.63,231.3,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1200
2022-07-19,2021,10,42,200,362.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.37,227.2,0.63,227.2,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2022-07-20,2021,10,42,201,358.1,0.44,4,Mod_Dry,42,9,8,6,70,135,0.38,223.1,0.62,223.1,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-07-21,2021,10,42,202,353.99,0.44,5,Dry,37,8,6,4,53,108,0.3,246,0.69,246,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00632,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2022-07-22,2021,10,43,203,349.89,0.44,5,Dry,37,8,6,4,53,108,0.31,241.9,0.69,241.9,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2022-07-23,2021,10,43,204,345.79,0.45,5,Dry,37,8,6,4,53,108,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2022-07-24,2021,10,43,205,341.69,0.45,5,Dry,37,8,6,4,53,108,0.32,233.7,0.68,233.7,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2022-07-25,2021,10,43,206,338.13,0.46,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2022-07-26,2021,10,43,207,334.58,0.46,5,Dry,37,8,6,4,53,108,0.32,226.6,0.68,226.6,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.133,0.015,0.000602,0.149,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-07-27,2021,10,43,208,331.02,0.46,5,Dry,37,8,6,4,53,108,0.33,223,0.67,223,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2022-07-28,2021,10,43,209,327.47,0.47,5,Dry,37,8,6,4,53,108,0.33,219.5,0.67,219.5,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2022-07-29,2021,10,44,210,323.92,0.47,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2022-07-30,2021,10,44,211,320.36,0.48,5,Dry,37,8,6,4,53,108,0.34,212.4,0.66,212.4,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2022-07-31,2021,10,44,212,317.9,0.48,5,Dry,37,8,6,4,53,108,0.34,209.9,0.66,209.9,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2022-08-01,2021,11,44,213,313.8,0.48,5,Dry,34,7,5,3,44,93,0.3,220.8,0.7,220.8,0,0,0,0,-3,3,34,7,5,0,47,267,990,965,25,0.13,0.0145,0.00058,0.144,0.00576,1,0.241,0.385,0.0154,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2022-08-02,2021,11,44,214,310.24,0.49,5,Dry,34,7,5,3,44,93,0.3,217.2,0.7,217.2,0,0,0,0,-3,3,34,7,5,0,47,263,990,965,25,0.128,0.0142,0.000568,0.143,0.00569,1,0.236,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-08-03,2021,11,44,215,306.14,0.49,5,Dry,34,7,5,3,44,93,0.3,213.1,0.7,213.1,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0139,0.000553,0.141,0.00562,1,0.23,0.371,0.0148,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-08-04,2021,11,44,216,302.04,0.5,5,Dry,34,7,5,3,44,93,0.31,209,0.69,209,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.126,0.0135,0.000539,0.139,0.00554,1,0.225,0.364,0.0145,24.7,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-08-05,2021,11,45,217,297.94,0.5,5,Dry,34,7,5,3,44,93,0.31,204.9,0.69,204.9,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000525,0.137,0.00547,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.937,47.5,46.6,46.6,1120
2022-08-06,2021,11,45,218,293.84,0.51,5,Dry,34,7,5,3,44,93,0.32,200.8,0.68,200.8,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2022-08-07,2021,11,45,219,290.28,0.51,5,Dry,34,7,5,3,44,93,0.32,197.3,0.68,197.3,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00533,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.8,44.8,44.8,1080
2022-08-08,2021,11,45,220,286.73,0.52,5,Dry,34,7,5,3,44,93,0.32,193.7,0.68,193.7,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000486,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2022-08-09,2021,11,45,221,283.17,0.53,5,Dry,34,7,5,3,44,93,0.33,190.2,0.67,190.2,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2022-08-10,2021,11,45,222,279.62,0.53,5,Dry,34,7,5,3,44,93,0.33,186.6,0.67,186.6,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.324,0.0129,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2022-08-11,2021,11,45,223,277.16,0.53,5,Dry,34,7,5,3,44,93,0.34,184.2,0.66,184.2,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-08-12,2021,11,46,224,274.15,0.54,5,Dry,34,7,5,3,44,93,0.34,181.2,0.66,181.2,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.1,41.1,987
2022-08-13,2021,11,46,225,271.14,0.54,5,Dry,34,7,5,3,44,93,0.34,178.1,0.66,178.1,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.2,40.4,40.4,969
2022-08-14,2021,11,46,226,268.13,0.55,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,951
2022-08-15,2021,11,46,227,265.13,0.55,5,Dry,34,7,5,3,44,93,0.35,172.1,0.65,172.1,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
2022-08-16,2021,11,46,228,262.12,0.56,5,Dry,34,7,5,3,44,93,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,915
2022-08-17,2021,11,46,229,259.11,0.56,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00987,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2022-08-18,2021,11,46,230,256.1,0.57,5,Dry,34,7,5,3,44,93,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00961,0.00038,0.119,0.00471,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2022-08-19,2021,11,47,231,253.64,0.57,5,Dry,34,7,5,3,44,93,0.37,160.6,0.63,160.6,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.0094,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2022-08-20,2021,11,47,232,251.18,0.58,5,Dry,34,7,5,3,44,93,0.37,158.2,0.63,158.2,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.0092,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2022-08-21,2021,11,47,233,248.72,0.58,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2022-08-22,2021,11,47,234,246.26,0.59,5,Dry,34,7,5,3,44,93,0.38,153.3,0.62,153.3,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00878,0.000347,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2022-08-23,2021,11,47,235,243.8,0.59,5,Dry,34,7,5,3,44,93,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2022-08-24,2021,11,47,236,241.34,0.6,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00836,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2022-08-25,2021,11,47,237,238.88,0.6,5,Dry,34,7,5,3,44,93,0.39,145.9,0.61,145.9,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00439,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2022-08-26,2021,11,48,238,236.42,0.61,5,Dry,34,7,5,3,44,93,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00435,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2022-08-27,2021,11,48,239,235.05,0.61,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2022-08-28,2021,11,48,240,233.13,0.62,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2022-08-29,2021,11,48,241,231.22,0.62,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.0075,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2022-08-30,2021,11,48,242,229.31,0.63,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2022-08-31,2021,11,48,243,227.39,0.63,5,Dry,34,7,5,3,44,93,0.41,134.4,0.59,134.4,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2022-09-01,2021,12,48,244,224.38,0.64,5,Dry,30,6,4,2,30,72,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.0087,0.000342,0.112,0.00441,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2022-09-02,2021,12,49,245,220.28,0.65,5,Dry,30,6,4,2,30,72,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00835,0.000328,0.11,0.00433,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2022-09-03,2021,12,49,246,216.73,0.66,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00427,1,0.138,0.247,0.00967,25.3,0.937,0.97,0.908,33.6,32.6,32.6,781
2022-09-04,2021,12,49,247,213.17,0.67,5,Dry,30,6,4,2,30,72,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00775,0.000304,0.107,0.0042,1,0.133,0.24,0.00942,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2022-09-05,2021,12,49,248,210.71,0.67,5,Dry,30,6,4,2,30,72,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00754,0.000295,0.106,0.00416,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2022-09-06,2021,12,49,249,207.7,0.68,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.231,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2022-09-07,2021,12,49,250,204.7,0.69,5,Dry,30,6,4,2,30,72,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.104,0.00405,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2022-09-08,2021,12,49,251,201.69,0.7,5,Dry,30,6,4,2,30,72,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000265,0.102,0.00399,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2022-09-09,2021,12,50,252,198.68,0.71,5,Dry,30,6,4,2,30,72,0.36,126.7,0.64,126.7,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00652,0.000255,0.101,0.00394,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2022-09-10,2021,12,50,253,195.67,0.73,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0996,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2022-09-11,2021,12,50,254,193.21,0.73,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2022-09-12,2021,12,50,255,190.75,0.74,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2022-09-13,2021,12,50,256,188.29,0.75,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2022-09-14,2021,12,50,257,185.83,0.76,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00543,0.000212,0.0952,0.00372,1,0.0962,0.191,0.00749,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2022-09-15,2021,12,50,258,184.46,0.76,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00531,0.000208,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2022-09-16,2021,12,51,259,182.55,0.77,5,Dry,30,6,4,2,30,72,0.39,110.5,0.61,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000201,0.0938,0.00367,1,0.0917,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-09-17,2021,12,51,260,180.63,0.78,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.093,0.00364,1,0.0892,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2022-09-18,2021,12,51,261,178.72,0.78,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0866,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2022-09-19,2021,12,51,262,176.81,0.79,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2022-09-20,2021,12,51,263,174.89,0.8,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0814,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2022-09-21,2021,12,51,264,172.98,0.8,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2022-09-22,2021,12,51,265,171.06,0.81,5,Dry,30,6,4,2,30,72,0.42,99.06,0.58,99.06,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2022-09-23,2021,12,52,266,169.15,0.81,5,Dry,30,6,4,2,30,72,0.43,97.15,0.57,97.15,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0737,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2022-09-24,2021,12,52,267,167.24,0.82,5,Dry,30,6,4,2,30,72,0.43,95.24,0.57,95.24,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00385,0.000151,0.0871,0.00341,1,0.0711,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2022-09-25,2021,12,52,268,165.32,0.83,5,Dry,30,6,4,2,30,72,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0685,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2022-09-26,2021,12,52,269,163.41,0.83,5,Dry,30,6,4,2,30,72,0.44,91.41,0.56,91.41,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0659,0.151,0.00593,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2022-09-27,2021,12,52,270,162.04,0.84,5,Dry,30,6,4,2,30,72,0.44,90.04,0.56,90.04,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.0641,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2022-09-28,2021,12,52,271,160.67,0.84,5,Dry,30,6,4,2,30,72,0.45,88.67,0.55,88.67,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00329,0.000129,0.0842,0.0033,1,0.0622,0.146,0.00574,25.4,0.924,0.964,0.89,20.4,19.6,19.6,472
2022-09-29,2021,12,52,272,159.31,0.85,5,Dry,30,6,4,2,30,72,0.45,87.31,0.55,87.31,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00317,0.000124,0.0836,0.00328,1,0.0604,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2022-09-30,2021,12,53,273,157.94,0.85,5,Dry,30,6,4,2,30,72,0.46,85.94,0.54,85.94,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00305,0.00012,0.083,0.00325,1,0.0585,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2022-10-01,2022,1,1,274,156.57,0.86,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0837,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23,23,553
2022-10-02,2022,1,1,275,155.2,0.86,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.0871,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2022-10-03,2022,1,1,276,153.84,0.86,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2022-10-04,2022,1,1,277,152.47,0.87,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22,22,529
2022-10-05,2022,1,1,278,152.2,0.87,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0857,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2022-10-06,2022,1,1,279,150.28,0.87,5,Dry,24,4,2,2,20,52,0.35,98.28,0.65,98.28,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0752,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2022-10-07,2022,1,1,280,150.01,0.87,5,Dry,24,4,2,2,20,52,0.35,98.01,0.65,98.01,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00333,1,0.0748,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2022-10-08,2022,1,2,281,149.19,0.88,5,Dry,24,4,2,2,20,52,0.35,97.19,0.65,97.19,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.4,21.4,512
2022-10-09,2022,1,2,282,148.37,0.88,5,Dry,24,4,2,2,20,52,0.35,96.37,0.65,96.37,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00394,0.000155,0.0841,0.0033,1,0.0726,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2022-10-10,2022,1,2,283,146.45,0.88,5,Dry,24,4,2,2,20,52,0.35,94.45,0.65,94.45,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0795,0.00378,0.000148,0.0832,0.00326,1,0.07,0.153,0.00601,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2022-10-11,2022,1,2,284,146.18,0.89,5,Dry,24,4,2,2,20,52,0.36,94.18,0.64,94.18,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2022-10-12,2022,1,2,285,145.36,0.89,5,Dry,24,4,2,2,20,52,0.36,93.36,0.64,93.36,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2022-10-13,2022,1,2,286,144.54,0.89,5,Dry,24,4,2,2,20,52,0.36,92.54,0.64,92.54,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2022-10-14,2022,1,2,287,143.72,0.89,5,Dry,24,4,2,2,20,52,0.36,91.72,0.64,91.72,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2022-10-15,2022,1,3,288,142.9,0.89,5,Dry,24,4,2,2,20,52,0.36,90.9,0.64,90.9,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2022-10-16,2022,1,3,289,142.08,0.9,5,Dry,24,4,2,2,20,52,0.37,90.08,0.63,90.08,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2022-10-17,2022,1,3,290,141.26,0.9,5,Dry,24,4,2,2,20,52,0.37,89.26,0.63,89.26,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00317,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2022-10-18,2022,1,3,291,140.44,0.9,5,Dry,24,4,2,2,20,52,0.37,88.44,0.63,88.44,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2022-10-19,2022,1,3,292,139.62,0.9,5,Dry,24,4,2,2,20,52,0.37,87.62,0.63,87.62,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2022-10-20,2022,1,3,293,138.8,0.91,5,Dry,24,4,2,2,20,52,0.38,86.8,0.63,86.8,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2022-10-21,2022,1,3,294,137.98,0.91,5,Dry,24,4,2,2,20,52,0.38,85.98,0.62,85.98,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2022-10-22,2022,1,4,295,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2022-10-23,2022,1,4,296,136.34,0.91,5,Dry,24,4,2,2,20,52,0.38,84.34,0.62,84.34,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0564,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2022-10-24,2022,1,4,297,136.06,0.91,5,Dry,24,4,2,2,20,52,0.38,84.06,0.62,84.06,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2022-10-25,2022,1,4,298,136.88,0.91,5,Dry,24,4,2,2,20,52,0.38,84.88,0.62,84.88,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-10-26,2022,1,4,299,137.16,0.91,5,Dry,24,4,2,2,20,52,0.38,85.16,0.62,85.16,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2022-10-27,2022,1,4,300,136.34,0.91,5,Dry,24,4,2,2,20,52,0.38,84.34,0.62,84.34,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0564,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2022-10-28,2022,1,4,301,135.52,0.91,5,Dry,24,4,2,2,20,52,0.38,83.52,0.62,83.52,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0553,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2022-10-29,2022,1,5,302,134.7,0.91,5,Dry,24,4,2,2,20,52,0.39,82.7,0.61,82.7,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2022-10-30,2022,1,5,303,136.61,0.91,5,Dry,24,4,2,2,20,52,0.38,84.61,0.62,84.61,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.0031,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2022-10-31,2022,1,5,304,136.88,0.91,5,Dry,24,4,2,2,20,52,0.38,84.88,0.62,84.88,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-11-01,2022,2,5,305,137.7,0.91,5,Dry,23,4,2,2,19,50,0.36,87.7,0.64,87.7,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
2022-11-02,2022,2,5,306,139.07,0.9,5,Dry,23,4,2,2,19,50,0.36,89.07,0.64,89.07,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
