date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-11-03,2022,2,5,307,143.72,0.89,5,Dry,23,4,2,2,19,50,0.35,93.72,0.65,93.72,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00372,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2022-11-04,2022,2,5,308,148.37,0.88,5,Dry,23,4,2,2,19,50,0.34,98.37,0.66,98.37,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0753,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2022-11-05,2022,2,6,309,151.38,0.87,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2022-11-06,2022,2,6,310,155.48,0.86,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2022-11-07,2022,2,6,311,161.77,0.84,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2022-11-08,2022,2,6,312,164.23,0.83,5,Dry,23,4,2,2,19,50,0.3,114.2,0.7,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2022-11-09,2022,2,6,313,165.6,0.82,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000218,0.0921,0.00361,1,0.0986,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-11-10,2022,2,6,314,170.79,0.81,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2022-11-11,2022,2,6,315,174.35,0.8,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2022-11-12,2022,2,7,316,178.45,0.78,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-11-13,2022,2,7,317,182.55,0.77,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00702,0.000274,0.0996,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2022-11-14,2022,2,7,318,186.65,0.76,5,Dry,23,4,2,2,19,50,0.27,136.7,0.73,136.7,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00737,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2022-11-15,2022,2,7,319,186.92,0.76,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.101,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2022-11-16,2022,2,7,320,185.56,0.76,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00395,1,0.126,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2022-11-17,2022,2,7,321,183.1,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2022-11-18,2022,2,7,322,180.63,0.78,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2022-11-19,2022,2,8,323,177.63,0.79,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2022-11-20,2022,2,8,324,174.62,0.8,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2022-11-21,2022,2,8,325,173.8,0.8,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00627,0.000246,0.0957,0.00375,1,0.11,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-11-22,2022,2,8,326,176.26,0.79,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-11-23,2022,2,8,327,179.27,0.78,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2022-11-24,2022,2,8,328,181.73,0.77,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2022-11-25,2022,2,8,329,186.38,0.76,5,Dry,23,4,2,2,19,50,0.27,136.4,0.73,136.4,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2022-11-26,2022,2,9,330,189.93,0.74,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2022-11-27,2022,2,9,331,191.85,0.74,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
2022-11-28,2022,2,9,332,192.67,0.74,5,Dry,23,4,2,2,19,50,0.26,142.7,0.74,142.7,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00406,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,772
2022-11-29,2022,2,9,333,191.85,0.74,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
2022-11-30,2022,2,9,334,190.48,0.74,5,Dry,23,4,2,2,19,50,0.26,140.5,0.74,140.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.000301,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2022-12-01,2022,3,9,335,189.11,0.75,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2022-12-02,2022,3,9,336,187.74,0.75,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-12-03,2022,3,10,337,186.38,0.76,5,Dry,26,4,3,2,24,59,0.32,127.4,0.68,127.4,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00658,0.000257,0.0987,0.00386,1,0.114,0.213,0.00834,25.4,0.929,0.97,0.902,29.4,28.6,28.6,685
2022-12-04,2022,3,10,338,185.01,0.76,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2022-12-05,2022,3,10,339,184.74,0.76,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2022-12-06,2022,3,10,340,187.74,0.75,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-12-07,2022,3,10,341,194.03,0.73,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2022-12-08,2022,3,10,342,198.68,0.71,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2022-12-09,2022,3,10,343,203.88,0.7,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2022-12-10,2022,3,11,344,208.52,0.68,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.0999,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2022-12-11,2022,3,11,345,212.08,0.67,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2022-12-12,2022,3,11,346,216.18,0.66,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2022-12-13,2022,3,11,347,219.19,0.65,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2022-12-14,2022,3,11,348,222.2,0.64,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2022-12-15,2022,3,11,349,226.3,0.63,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2022-12-16,2022,3,11,350,226.57,0.63,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2022-12-17,2022,3,12,351,228.49,0.63,5,Dry,26,4,3,2,24,59,0.26,169.5,0.74,169.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2022-12-18,2022,3,12,352,233.68,0.61,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2022-12-19,2022,3,12,353,238.33,0.6,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2022-12-20,2022,3,12,354,239.7,0.6,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,990
2022-12-21,2022,3,12,355,241.06,0.6,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2022-12-22,2022,3,12,356,246.26,0.59,5,Dry,26,4,3,2,24,59,0.24,187.3,0.76,187.3,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2022-12-23,2022,3,12,357,250.91,0.58,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-12-24,2022,3,13,358,254.46,0.57,5,Dry,26,4,3,2,24,59,0.23,195.5,0.77,195.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2022-12-25,2022,3,13,359,256.38,0.57,5,Dry,26,4,3,2,24,59,0.23,197.4,0.77,197.4,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2022-12-26,2022,3,13,360,257.2,0.57,5,Dry,26,4,3,2,24,59,0.23,198.2,0.77,198.2,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2022-12-27,2022,3,13,361,259.11,0.56,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-12-28,2022,3,13,362,261.02,0.56,5,Dry,26,4,3,2,24,59,0.23,202,0.77,202,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000512,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2022-12-29,2022,3,13,363,262.94,0.56,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2022-12-30,2022,3,13,364,269.23,0.55,5,Dry,26,4,3,2,24,59,0.22,210.2,0.78,210.2,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48.1,48.1,1150
2022-12-31,2022,3,14,365,278.25,0.53,5,Dry,26,4,3,2,24,59,0.21,219.3,0.79,219.3,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00552,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160