datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1283292000000,2010,9,2009,12,30,0.677,0.306,0.371,23003.3,44.3,44.3,31.95,1,1,1,261.1,221.7,313.8,143.1,103.7,118,118,118,0,0,0,0.457,0.376,0.532,143.1,103.7,195.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0898,0.122,0.00792,0.00456,0.0124,0.00031,0.00018,0.0005,0.247,0.177,0.342,0.0098,0.0069,0.014,25.02,24.69,25.29,0.934,0.914,0.954,0.972,0.97,0.98,0.908,0.886,0.934,32.85,23.5,45.2,31.95,22.79,44.3,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,34
1285884000000,2010,10,2010,1,31,0.529,0.237,0.292,12711.3,27.1,27.1,17.09,1,1,1,197.4,179.8,218.6,108.9,94.57,88.48,73,97,0,0,0,0.447,0.385,0.506,108.9,94.57,121.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0848,0.0943,0.00501,0.00379,0.00609,0.0002,0.00015,0.00024,0.184,0.159,0.207,0.0072,0.0062,0.0081,25.38,25.28,25.43,0.623,0,0.926,0.657,0,0.97,0.605,0,0.898,17.61,0,27.93,17.09,0,27.1,0,10,0,0,0.323,0,0.0949,0.323,0.237,0.45,0.55,0.45,24
1288562400000,2010,11,2010,2,30,0.511,0.159,0.352,21986.2,36.74,36.74,30.54,1,1,1,197.1,179,212.1,135.7,112,61.33,50,67,0,0,0,0.313,0.236,0.374,135.7,112,162.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0874,0.103,0.00729,0.00527,0.00953,0.00028,0.00021,0.00037,0.228,0.186,0.274,0.0089,0.0073,0.011,25.35,25.25,25.38,0.932,0.919,0.942,0.97,0.97,0.971,0.904,0.892,0.915,31.48,25.61,37.83,30.54,24.85,36.74,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43
1291154400000,2010,12,2010,3,31,0.687,0.158,0.529,33136.6,59.1,59.1,44.54,2,1,1.1612903225806452,256.7,214.5,328.8,197.7,155.5,59,59,59,0,0,0,0.233,0.179,0.275,197.7,155.5,269.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.117,0.102,0.142,0.0129,0.00897,0.0264,0.00051,0.00035,0.0011,0.312,0.243,0.385,0.012,0.0096,0.015,24.97,24.66,25.25,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.23,26.04,52.13,40.13,25.26,48.2,0,0,0,0,0,0,0.247,0,0.158,0.23,0.77,0.23,48.2
1293832800000,2011,1,2010,4,31,1.44,0.213,1.22,71716,139.6,139.6,96.39,3,2,2.4516129032258065,535.8,337.9,776.5,456.4,264.9,79.39,73,91,0,0,0,0.155,0.117,0.216,456.4,264.9,685.5,990,990,990,966,965.1,967,24,23,24.9,0.222,0.142,0.341,0.122,0.024,0.259,0.0051,0.00096,0.011,0.535,0.288,0.85,0.022,0.012,0.037,23.47,22.14,24.62,0.949,0.932,0.958,0.975,0.97,0.98,0.926,0.905,0.939,40.23,29.82,51.69,39.15,28.93,48.2,0,0,0,0,0,0,0.536,0,0.22,0.15,0.85,0.15,49.8
1296511200000,2011,2,2010,5,28,3.04,0.37,2.42,120511,192.8,192.8,179.3,4,3,3.857142857142857,1256,794.9,1485,1102,657.9,153.1,137,162,101.9,0,223,0.125,0.109,0.172,1000,657.9,1100,990,990,990,968.7,967.1,969.4,21.3,20.6,22.9,0.718,0.332,0.887,0.535,0.24,0.648,0.025,0.01,0.032,1.54,0.811,1.84,0.073,0.035,0.089,19.78,18.73,22.11,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.58,39.5,50.68,46.5,38.52,48.2,0,0,0,0,0,0,0.996,0,0.62,0.12,0.8,0.2,39.6
1298930400000,2011,3,2010,6,31,4.24,0.49,2.95,137691,188.5,188.5,185.1,4,4,4,1583,1489,1744,1400,1306,183,183,183,300.5,206,461,0.116,0.105,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.905,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.39,17.86,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,45.79,48.08,46.27,44.88,47.11,0,0,0,0,0,0,1.03,0,1.29,0.12,0.7,0.3,32.5
1301608800000,2011,4,2010,7,30,5.32,0.384,2.85,122181,178.6,178.6,169.7,4,4,4,2053,1768,2241,1905,1620,148,148,148,805.2,520,993,0.0725,0.0661,0.0837,1100,1100,1100,990,990,990,971.2,970.3,971.7,18.8,18.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.095,0.1,16.93,16.45,17.78,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.29,41.97,45.57,42.42,41.13,44.66,0,0,0,0,0,0,0.943,0,2.47,0.072,0.54,0.46,23
1304200800000,2011,5,2010,8,31,3.5,0.514,2.63,130108,192.8,192.8,174.9,4,3,3.838709677419355,1307,905.5,1795,1115,713.5,192,192,192,131.6,0,503,0.154,0.107,0.212,983.6,713.5,1100,990,990,990,968.9,967.5,970.4,21.1,19.6,22.5,0.703,0.37,0.926,0.51,0.278,0.648,0.024,0.012,0.033,1.49,0.911,1.87,0.071,0.041,0.096,19.64,17.69,21.57,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.78,39.54,51.56,45.65,38.55,48.2,0,0,0,0,0,0,0.972,0,0.87,0.15,0.75,0.25,37.2
1306879200000,2011,6,2010,9,30,1.9,0.417,1.48,83806.9,144.6,144.6,116.4,3,2,2.7333333333333334,731.1,588.3,890.2,570.1,427.3,161,161,161,0,0,0,0.223,0.181,0.274,570.1,427.3,729.2,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.287,0.209,0.381,0.184,0.101,0.288,0.008,0.0042,0.013,0.698,0.541,0.94,0.03,0.023,0.042,22.48,21.6,23.21,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.26,35.47,52.53,43.02,34.4,48.2,0,0,0,0,0,0,0.647,0,0.42,0.22,0.78,0.22,44.1
1309471200000,2011,7,2010,10,31,1.28,0.454,0.826,49250.4,95.11,95.11,66.2,2,1,1.8064516129032258,477.8,394.5,579.9,308.3,208.5,169.5,135,186,0,0,0,0.364,0.233,0.472,308.3,208.5,444.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.168,0.133,0.213,0.047,0.0135,0.109,0.002,0.00055,0.0046,0.394,0.262,0.565,0.016,0.011,0.024,23.86,23.23,24.26,0.946,0.926,0.958,0.975,0.97,0.98,0.923,0.898,0.939,38.88,26.12,52.54,37.72,25.33,48.2,0,0,0,0,0,0,0.368,0,0.454,0.35,0.65,0.35,38.5
1312149600000,2011,8,2010,11,31,0.876,0.415,0.461,28362.3,50.39,50.39,38.12,2,1,1.032258064516129,327.2,276.6,389.8,172.2,121.6,155,155,155,0,0,0,0.479,0.398,0.56,172.2,121.6,234.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.1,0.14,0.0104,0.00609,0.0157,0.00042,0.00024,0.00064,0.298,0.213,0.407,0.012,0.0084,0.016,24.66,24.27,24.98,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.47,25.97,52.47,37.31,25.19,48.2,0,0,0,0,0,0,0.212,0,0.415,0.47,0.53,0.47,32.4
1314828000000,2011,9,2010,12,30,0.591,0.236,0.355,19247.9,41.34,41.34,26.73,1,1,1,228,194,273.1,137,103,91,91,91,0,0,0,0.403,0.333,0.469,137,103,182.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0994,0.0874,0.115,0.0074,0.00451,0.0112,0.00029,0.00018,0.00045,0.234,0.174,0.315,0.0092,0.0068,0.012,25.2,24.89,25.42,0.779,0,0.949,0.809,0,0.98,0.757,0,0.93,27.51,0,42.19,26.73,0,41.34,0,5,0,0,0.167,0,0.149,0.167,0.236,0.4,0.6,0.4,32.6
1317420000000,2011,10,2011,1,31,0.474,0.196,0.279,17143.2,27.65,27.65,23.04,1,1,1,177.1,158.8,196.5,104.1,85.76,73,73,73,0,0,0,0.414,0.372,0.46,104.1,85.76,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0792,0.0925,0.0046,0.00304,0.00625,0.00018,0.00012,0.00024,0.173,0.141,0.208,0.0068,0.0055,0.0081,25.38,25.38,25.38,0.918,0.911,0.927,0.968,0.963,0.97,0.889,0.882,0.9,23.79,19.79,28.51,23.04,19.05,27.65,0,0,0,0,0,0,0.128,0,0.195,0.41,0.59,0.41,36.2
1320098400000,2011,11,2011,2,30,0.458,0.13,0.328,20416,34.76,34.76,28.36,1,1,1,176.7,158.5,203.6,126.7,108.5,50,50,50,0,0,0,0.284,0.246,0.315,126.7,108.5,153.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0841,0.1,0.00652,0.00497,0.00881,0.00026,0.00019,0.00034,0.211,0.178,0.259,0.0082,0.007,0.01,25.34,25.32,25.35,0.928,0.917,0.94,0.97,0.97,0.97,0.9,0.889,0.911,29.23,24.72,35.84,28.36,23.98,34.76,0,0,0,0,0,0,0.158,0,0.13,0.28,0.72,0.28,44.6
1322690400000,2011,12,2011,3,31,0.64,0.158,0.482,30510.5,47.12,47.12,41.01,1,1,1,239.1,204.4,265.1,180.1,145.4,59,59,59,0,0,0,0.249,0.223,0.289,180.1,145.4,206.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.111,0.0985,0.12,0.0111,0.00811,0.0133,0.00044,0.00032,0.00053,0.307,0.245,0.354,0.012,0.0096,0.014,25.07,24.89,25.33,0.948,0.937,0.956,0.977,0.97,0.98,0.926,0.909,0.937,41.97,33.83,48.08,41.01,32.82,47.12,0,0,0,0,0,0,0.228,0,0.158,0.25,0.75,0.25,47.7
1325368800000,2012,1,2011,4,31,0.819,0.196,0.624,38377.8,65.6,65.6,51.58,2,1,1.5161290322580645,305.9,265.4,373.7,232.9,192.4,73,73,73,0,0,0,0.241,0.195,0.275,232.9,192.4,300.7,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.131,0.117,0.155,0.0182,0.0121,0.0409,0.00073,0.00048,0.0017,0.316,0.242,0.391,0.013,0.0097,0.016,24.74,24.39,24.91,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.11,25.78,52.48,36.98,25.01,48.2,0,0,0,0,0,0,0.287,0,0.195,0.24,0.76,0.24,46.9
1328047200000,2012,2,2011,5,29,1.17,0.213,0.957,57832,92.04,92.04,83.09,2,2,2,466.9,383.3,509.6,381.9,298.3,85,85,85,0,0,0,0.183,0.167,0.222,381.9,298.3,424.6,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.185,0.155,0.2,0.0793,0.0398,0.0994,0.0033,0.0016,0.0041,0.464,0.339,0.528,0.019,0.014,0.022,23.84,23.58,24.34,0.952,0.94,0.957,0.978,0.97,0.98,0.931,0.912,0.937,42.48,33.47,46.96,41.55,32.46,46.02,0,0,0,0,0,0,0.462,0,0.213,0.18,0.82,0.18,49.4
1330552800000,2012,3,2011,6,31,1.79,0.287,1.51,86748.4,136.3,136.3,116.6,3,2,2.7419354838709675,669.9,514.2,775.4,562.9,407.2,107,107,107,0,0,0,0.163,0.138,0.208,562.9,407.2,668.4,990,990,990,966.6,965.9,967,23.4,23,24.1,0.276,0.197,0.335,0.18,0.0912,0.247,0.0077,0.0038,0.011,0.677,0.505,0.825,0.029,0.021,0.036,22.75,22.17,23.58,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.98,35.57,52.14,42.88,34.5,48.2,0,0,0,0,0,0,0.648,0,0.28,0.16,0.84,0.16,48.5
1333231200000,2012,4,2011,7,30,2.12,0.324,1.8,100268,144.6,144.6,139.3,3,3,3,817.8,771.2,866.9,692.8,646.2,125,125,125,0,0,0,0.153,0.144,0.162,692.8,646.2,741.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.354,0.327,0.387,0.264,0.233,0.297,0.012,0.01,0.013,0.872,0.793,0.96,0.038,0.034,0.042,21.96,21.67,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.56,44.88,50.29,46.42,43.98,48.2,0,0,0,0,0,0,0.774,0,0.32,0.15,0.85,0.15,47.3
1335823200000,2012,5,2011,8,31,1.53,0.394,1.14,66435.3,125.2,125.2,89.29,3,2,2.2903225806451615,571.4,429.7,757.9,424.4,282.7,147,147,147,0,0,0,0.265,0.194,0.342,424.4,282.7,610.9,990,990,990,966.2,965.5,966.9,23.8,23.1,24.5,0.213,0.156,0.307,0.102,0.0325,0.209,0.0043,0.0013,0.0091,0.508,0.322,0.734,0.021,0.013,0.032,23.34,22.33,24.14,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.28,31.36,51.89,39.15,30.42,48.2,0,0,0,0,0,0,0.496,0,0.39,0.26,0.75,0.25,43.4
1338501600000,2012,6,2011,9,30,0.915,0.308,0.606,36948.1,65.93,65.93,51.32,2,1,1.5,352.9,297.4,424,233.9,178.4,119,119,119,0,0,0,0.341,0.281,0.4,233.9,178.4,305,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.118,0.163,0.0194,0.0109,0.043,0.00078,0.00043,0.0018,0.325,0.252,0.401,0.013,0.01,0.016,24.51,24.14,24.8,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.09,25.87,52.47,36.92,25.1,48.2,0,0,0,0,0,0,0.285,0,0.309,0.34,0.66,0.34,40.4
1341093600000,2012,7,2011,10,31,0.685,0.289,0.395,24565.7,42.22,42.22,33.02,1,1,1,255.6,223.8,294.4,147.6,115.8,108,108,108,0,0,0,0.425,0.367,0.482,147.6,115.8,186.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0944,0.119,0.00829,0.0056,0.0116,0.00033,0.00022,0.00046,0.256,0.199,0.325,0.01,0.0078,0.013,25.03,24.8,25.26,0.937,0.922,0.951,0.972,0.97,0.98,0.911,0.895,0.932,33.96,26.47,43.09,33.02,25.67,42.22,0,0,0,0,0,0,0.183,0,0.29,0.42,0.58,0.42,35.9
1343772000000,2012,8,2011,11,31,0.508,0.249,0.259,5063.16,28.55,28.55,6.805,1,1,1,189.6,165.6,220.8,96.56,72.6,93,93,93,0,0,0,0.494,0.421,0.562,96.56,72.6,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0774,0.0969,0.00396,0.00192,0.00662,0.00015,0.000075,0.00026,0.163,0.12,0.219,0.0064,0.0047,0.0086,25.39,25.26,25.42,0.238,0,0.93,0.25,0,0.97,0.231,0,0.902,7.016,0,29.44,6.805,0,28.55,0,23,0,0,0.742,0,0.0378,0.742,0.249,0.49,0.51,0.49,9.97
1346450400000,2012,9,2011,12,30,0.354,0.187,0.146,6014.1,20.38,20.38,8.353,1,0,0.8333333333333334,136.5,118.6,164.2,64.53,46.56,72,72,72,8.033,0,50,0.532,0.438,0.607,56.5,0,92.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0822,0.00126,0,0.00359,0.000049,0,0.00014,0.103,0.0708,0.153,0.004,0.0028,0.006,25.4,25.37,25.43,0.458,0,0.939,0.48,0,0.965,0.441,0,0.902,8.691,0,21.11,8.353,0,20.38,5,10,0,0.167,0.333,0,0.0464,0.5,0.208,0.53,0.41,0.59,17
1349042400000,2012,10,2012,1,31,0.304,0.139,0.165,1967.01,13.98,13.98,2.644,1,1,1,113.4,108.5,117.7,61.45,56.45,52,52,52,0,0,0,0.458,0.442,0.479,61.45,56.45,65.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000973,0.000548,0.00134,0.000038,0.000022,0.000052,0.0973,0.0901,0.103,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.171,0,0.89,0.186,0,0.96,0.164,0,0.854,2.754,0,14.57,2.644,0,13.98,0,25,0,0,0.806,0,0.0147,0.806,0.139,0.46,0.54,0.46,6.47
1351720800000,2012,11,2012,2,30,0.331,0.13,0.201,11966.9,23.26,23.26,16.62,1,1,1,127.5,112,155.5,77.52,62,50,50,50,0,0,0,0.395,0.322,0.446,77.52,62,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.083,0.00234,0.00102,0.00472,0.000092,0.00004,0.00018,0.123,0.098,0.173,0.0048,0.0038,0.0068,25.38,25.34,25.4,0.889,0,0.94,0.929,0,0.97,0.855,0,0.902,17.28,0,23.98,16.62,0,23.26,0,1,0,0,0.0333,0,0.0923,0.0333,0.13,0.39,0.61,0.39,36.2
1354312800000,2012,12,2012,3,31,0.49,0.158,0.332,20609.1,37.14,37.14,27.7,1,1,1,183,159.6,223,124,100.6,59,59,59,0,0,0,0.325,0.265,0.37,124,100.6,164,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0827,0.105,0.00629,0.0043,0.00969,0.00025,0.00017,0.00038,0.207,0.165,0.279,0.0081,0.0065,0.011,25.34,25.18,25.36,0.926,0.911,0.943,0.97,0.969,0.972,0.898,0.883,0.917,28.56,22.79,38.2,27.7,22.08,37.14,0,0,0,0,0,0,0.154,0,0.158,0.32,0.68,0.32,42.1
1356991200000,2013,1,2012,4,31,0.973,0.196,0.778,47159,104.4,104.4,63.39,3,1,1.7096774193548387,363.5,225.5,571.1,290.5,152.5,73,73,73,0,0,0,0.218,0.128,0.324,290.5,152.5,498.1,990,990,990,965.2,964.6,966.2,24.8,23.8,25.4,0.152,0.103,0.231,0.0461,0.00871,0.134,0.0019,0.00034,0.0056,0.373,0.242,0.59,0.015,0.0097,0.025,24.42,23.3,25.19,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.93,25.78,51.17,37.84,25.01,48.2,0,0,0,0,0,0,0.352,0,0.195,0.2,0.8,0.2,48.5
1359669600000,2013,2,2012,5,28,1.73,0.223,1.51,86292.3,144.4,144.4,128.4,3,3,3,715.7,585.6,798,623.6,500.6,92.14,85,105,0,0,0,0.129,0.107,0.148,623.6,500.6,713,990,990,990,966.8,966.2,967.1,23.2,22.9,23.8,0.305,0.234,0.355,0.218,0.135,0.277,0.0094,0.0057,0.012,0.746,0.537,0.896,0.032,0.023,0.039,22.49,22.01,23.23,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.73,35.97,49.1,42.8,34.89,48.12,0,0,0,0,0,0,0.713,0,0.22,0.13,0.87,0.13,49.9
1362088800000,2013,3,2012,6,31,2.99,0.346,2.45,125760,192.8,192.8,169,4,3,3.774193548387097,1116,809.7,1641,987.3,680.7,129,129,129,73.81,0,412,0.121,0.0786,0.159,913.5,680.7,1100,990,990,990,968.2,967.1,969.9,21.8,20.1,22.9,0.595,0.345,0.913,0.439,0.256,0.648,0.02,0.011,0.032,1.3,0.85,1.86,0.06,0.037,0.093,20.47,18.2,22.01,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.12,39.33,51.63,44.94,38.33,48.2,0,0,0,0,0,0,0.939,0,0.54,0.12,0.82,0.18,42.1
1364767200000,2013,4,2012,7,30,3.95,0.384,2.82,133203,192.8,192.8,185,4,4,4,1526,1103,1741,1378,955.2,148,148,148,290.4,0,493,0.099,0.085,0.134,1087,955.2,1100,990,990,990,969.6,968.2,970.3,20.4,19.7,21.8,0.868,0.59,0.926,0.623,0.401,0.648,0.031,0.018,0.033,1.79,1.26,1.87,0.088,0.058,0.095,18.64,17.86,20.52,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.27,45.81,50.36,46.25,44.89,48.2,0,0,0,0,0,0,1.03,0,1.13,0.097,0.71,0.29,33.7
1367359200000,2013,5,2012,8,31,2.19,0.394,1.79,99225.9,175.9,175.9,133.4,4,2,3.161290322580645,816.8,632.9,1074,669.8,485.9,147,147,147,0,0,0,0.184,0.137,0.232,669.8,485.9,926.9,990,990,990,967.2,966.4,968.1,22.8,21.9,23.6,0.352,0.236,0.557,0.244,0.128,0.388,0.011,0.0054,0.018,0.824,0.541,1.2,0.036,0.023,0.055,22.01,20.67,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.56,35.26,52.26,42.3,34.2,48.2,0,0,0,0,0,0,0.741,0,0.4,0.18,0.82,0.18,45.3
1370037600000,2013,6,2012,9,30,1.33,0.308,1.02,60311.3,104.8,104.8,83.77,3,2,2.066666666666667,511.8,421.3,623.9,392.8,302.3,119,119,119,0,0,0,0.236,0.191,0.282,392.8,302.3,504.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.195,0.162,0.245,0.0844,0.0417,0.138,0.0035,0.0017,0.0059,0.479,0.35,0.632,0.02,0.014,0.027,23.62,23.05,24.15,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,41.99,33.69,52.47,40.73,32.68,48.2,0,0,0,0,0,0,0.465,0,0.31,0.23,0.77,0.23,45.3
1372629600000,2013,7,2012,10,31,0.944,0.289,0.655,39837.7,66.71,66.71,53.55,2,1,1.6129032258064515,352.5,300.7,416.1,244.5,192.7,108,108,108,0,0,0,0.309,0.26,0.359,244.5,192.7,308.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.122,0.162,0.0213,0.0121,0.0444,0.00086,0.00048,0.0018,0.323,0.248,0.397,0.013,0.01,0.016,24.51,24.17,24.76,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37,25.72,52.32,35.82,24.95,48.2,0,0,0,0,0,0,0.297,0,0.289,0.31,0.69,0.31,42.2
1375308000000,2013,8,2012,11,31,0.676,0.249,0.427,26730.2,46.28,46.28,35.93,1,1,1,252.6,218.4,296.6,159.6,125.4,93,93,93,0,0,0,0.371,0.314,0.426,159.6,125.4,203.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.096,0.124,0.00931,0.00641,0.0131,0.00037,0.00025,0.00052,0.275,0.214,0.354,0.011,0.0084,0.014,25.03,24.76,25.28,0.941,0.929,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.89,28.86,47.22,35.93,28,46.28,0,0,0,0,0,0,0.2,0,0.249,0.37,0.63,0.37,39.5
1377986400000,2013,9,2012,12,30,0.467,0.187,0.28,17325.8,32.25,32.25,24.06,1,1,1,180.2,156,215.4,108.2,84.02,72,72,72,0,0,0,0.403,0.334,0.461,108.2,84.02,143.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0793,0.1,0.00495,0.00289,0.00794,0.00019,0.00011,0.00031,0.181,0.138,0.244,0.0071,0.0054,0.0096,25.37,25.26,25.38,0.923,0.911,0.936,0.968,0.962,0.97,0.893,0.883,0.908,24.85,19.43,33.24,24.06,18.68,32.25,0,0,0,0,0,0,0.134,0,0.187,0.4,0.6,0.4,37.1
1380578400000,2013,10,2013,1,31,0.385,0.139,0.246,15066.2,22.45,22.45,20.25,1,1,1,143.8,136.9,154.1,91.76,84.88,52,52,52,0,0,0,0.362,0.337,0.38,91.76,84.88,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0761,0.0822,0.00355,0.00296,0.00443,0.00014,0.00012,0.00017,0.148,0.136,0.167,0.0058,0.0053,0.0065,25.35,25.34,25.36,0.92,0.912,0.927,0.965,0.962,0.97,0.888,0.883,0.892,20.98,19.58,23.15,20.25,18.84,22.45,0,0,0,0,0,0,0.113,0,0.139,0.36,0.64,0.36,39.1
1383256800000,2013,11,2013,2,30,0.405,0.13,0.276,16915.9,26.95,26.95,23.49,1,1,1,156.3,138,170.8,106.3,87.98,50,50,50,0,0,0,0.321,0.293,0.362,106.3,87.98,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0768,0.0884,0.00479,0.00323,0.00602,0.00019,0.00013,0.00024,0.174,0.141,0.2,0.0068,0.0055,0.0078,25.34,25.34,25.36,0.917,0.911,0.926,0.969,0.963,0.97,0.889,0.883,0.898,24.24,20.21,27.78,23.49,19.47,26.95,0,0,0,0,0,0,0.131,0,0.129,0.32,0.68,0.32,41.8
1385848800000,2013,12,2013,3,31,0.556,0.158,0.398,24985.3,45.31,45.31,33.58,1,1,1,207.7,168.1,257.2,148.7,109.1,59,59,59,0,0,0,0.288,0.229,0.351,148.7,109.1,198.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0997,0.0857,0.117,0.00839,0.00502,0.0126,0.00033,0.0002,0.0005,0.251,0.18,0.34,0.0099,0.0071,0.013,25.25,24.93,25.36,0.937,0.917,0.954,0.972,0.97,0.98,0.911,0.89,0.935,34.52,24.87,46.24,33.58,24.13,45.31,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,44.9
1388527200000,2014,1,2013,4,31,1.06,0.196,0.867,52248.2,109.2,109.2,70.23,3,1,1.903225806451613,396.5,265.1,595.4,323.5,192.1,73,73,73,0,0,0,0.195,0.123,0.275,323.5,192.1,522.4,990,990,990,965.4,964.8,966.3,24.6,23.7,25.2,0.164,0.117,0.245,0.0556,0.0121,0.15,0.0023,0.00048,0.0063,0.397,0.24,0.591,0.016,0.0096,0.025,24.24,23.15,24.91,0.946,0.922,0.958,0.975,0.97,0.98,0.922,0.894,0.939,39.07,25.53,51.24,37.95,24.76,48.2,0,0,0,0,0,0,0.39,0,0.193,0.18,0.82,0.18,49.3
1391205600000,2014,2,2013,5,28,1.82,0.237,1.59,90125.3,141,141,134.1,3,3,3,753.7,616,801.3,655.9,531,97.86,85,105,0,0,0,0.13,0.114,0.139,655.9,531,696.3,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.325,0.252,0.349,0.239,0.156,0.266,0.01,0.0066,0.012,0.801,0.589,0.871,0.035,0.025,0.038,22.28,22.02,23.05,0.956,0.949,0.957,0.979,0.972,0.98,0.936,0.922,0.938,45.64,37.97,47.97,44.71,36.9,47.01,0,0,0,0,0,0,0.745,0,0.23,0.13,0.87,0.13,49.5
1393624800000,2014,3,2013,6,31,2.78,0.327,2.34,122224,192.8,192.8,164.3,4,3,3.6129032258064515,1038,779,1501,915.6,650,121.9,107,129,41.97,0,272,0.123,0.0859,0.166,873.7,650,1100,990,990,990,967.9,967,969.5,22.1,20.5,23,0.549,0.328,0.895,0.409,0.235,0.648,0.019,0.01,0.032,1.22,0.798,1.84,0.056,0.035,0.09,20.83,18.67,22.19,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.63,39.69,51.66,45.47,38.71,48.2,0,0,0,0,0,0,0.913,0,0.44,0.12,0.84,0.16,44
1396303200000,2014,4,2013,7,30,3.92,0.384,2.85,134970,192.6,192.6,187.5,4,4,4,1514,1377,1595,1366,1229,148,148,148,265.6,129,347,0.098,0.0928,0.108,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.899,0.849,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.8,1.86,0.09,0.086,0.092,18.62,18.35,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.82,47.09,49.12,46.86,46.15,48.14,0,0,0,0,0,0,1.04,0,1.07,0.098,0.73,0.27,34.4
1398895200000,2014,5,2013,8,31,2.71,0.433,2.27,119929,192.8,192.8,161.2,4,3,3.6129032258064515,1011,774.2,1349,849.3,627.2,161.5,147,192,2.903,0,57,0.161,0.136,0.19,846.4,627.2,1100,990,990,990,967.9,967,969,22.1,21,23,0.504,0.316,0.822,0.369,0.22,0.648,0.017,0.0096,0.031,1.13,0.761,1.77,0.051,0.033,0.084,21,19.23,22.24,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.88,39.29,51.55,44.75,38.29,48.2,0,0,0,0,0,0,0.896,0,0.44,0.16,0.84,0.16,44.3
1401573600000,2014,6,2013,9,30,1.59,0.345,1.25,72395.7,132.3,132.3,100.5,3,2,2.5,615,492.1,766.3,482,331.1,133,119,161,0,0,0,0.224,0.155,0.327,482,331.1,647.3,990,990,990,966.3,965.8,967,23.7,23,24.2,0.239,0.175,0.326,0.133,0.0553,0.233,0.0057,0.0023,0.01,0.576,0.396,0.793,0.024,0.016,0.034,23.08,22.24,23.79,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.74,35.24,52.27,40.52,34.18,48.2,0,0,0,0,0,0,0.559,0,0.34,0.22,0.79,0.21,45.5
1404165600000,2014,7,2013,10,31,1.08,0.362,0.72,43328.9,75.45,75.45,58.24,2,1,1.7419354838709677,404,337.6,485.2,269,202.6,135,135,135,0,0,0,0.338,0.278,0.4,269,202.6,350.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.151,0.128,0.18,0.0299,0.013,0.0643,0.0012,0.00052,0.0027,0.343,0.255,0.423,0.014,0.01,0.017,24.25,23.79,24.56,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.48,25.96,52.59,35.25,25.18,48.2,0,0,0,0,0,0,0.324,0,0.36,0.34,0.67,0.33,40.1
1406844000000,2014,8,2013,11,31,0.752,0.308,0.444,27628.4,48.2,48.2,37.13,1,1,1,280.6,238.3,334,165.6,123.3,115,115,115,0,0,0,0.414,0.344,0.483,165.6,123.3,219,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.0971,0.131,0.00983,0.00623,0.0144,0.00039,0.00025,0.00058,0.288,0.212,0.383,0.011,0.0084,0.015,24.89,24.55,25.16,0.943,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,38.14,28.23,50.51,37.13,27.38,48.2,0,0,0,0,0,0,0.206,0,0.308,0.41,0.59,0.41,36.7
1409522400000,2014,9,2013,12,30,0.511,0.203,0.308,19050.4,32.45,32.45,26.46,1,1,1,197.1,168.3,235.9,118.8,96.33,78.33,72,91,0,0,0,0.398,0.352,0.439,118.8,96.33,144.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0836,0.102,0.00585,0.00394,0.00806,0.00023,0.00015,0.00032,0.201,0.16,0.248,0.0079,0.0063,0.0098,25.34,25.14,25.38,0.924,0.911,0.937,0.97,0.967,0.97,0.896,0.883,0.909,27.28,21.93,33.46,26.46,21.21,32.45,0,0,0,0,0,0,0.147,0,0.203,0.4,0.6,0.4,37.3
1412114400000,2014,10,2014,1,31,0.41,0.139,0.27,16588.7,25.54,25.54,22.3,1,1,1,153,135.8,167,101,83.79,52,52,52,0,0,0,0.341,0.311,0.383,101,83.79,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0757,0.0867,0.00433,0.00287,0.00552,0.00017,0.00011,0.00022,0.165,0.134,0.19,0.0065,0.0053,0.0074,25.35,25.34,25.37,0.918,0.911,0.929,0.968,0.962,0.97,0.888,0.883,0.894,23.03,19.36,26.33,22.3,18.61,25.54,0,0,0,0,0,0,0.124,0,0.14,0.34,0.66,0.34,40.5
1414792800000,2014,11,2014,2,30,0.401,0.13,0.271,16642.7,24.77,24.77,23.11,1,1,1,154.6,136.6,161.8,104.6,86.61,50,50,50,0,0,0,0.324,0.309,0.366,104.6,86.61,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0763,0.0852,0.00465,0.00311,0.00525,0.00018,0.00012,0.00021,0.171,0.139,0.184,0.0067,0.0054,0.0072,25.34,25.34,25.36,0.917,0.912,0.925,0.969,0.963,0.97,0.889,0.884,0.892,23.85,19.93,25.53,23.11,19.19,24.77,0,0,0,0,0,0,0.128,0,0.13,0.32,0.68,0.32,41.5
1417384800000,2014,12,2014,3,31,0.496,0.158,0.338,21008.3,31.81,31.81,28.24,1,1,1,185.1,160.1,200.1,126.1,101.1,59,59,59,0,0,0,0.32,0.295,0.368,126.1,101.1,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0829,0.097,0.00647,0.00435,0.00774,0.00025,0.00017,0.0003,0.211,0.166,0.238,0.0082,0.0065,0.0093,25.36,25.35,25.36,0.928,0.912,0.935,0.97,0.969,0.97,0.9,0.884,0.907,29.11,22.92,32.8,28.24,22.22,31.81,0,0,0,0,0,0,0.157,0,0.158,0.32,0.68,0.32,42.4
1420063200000,2015,1,2014,4,31,0.676,0.196,0.481,29859.8,59.21,59.21,40.13,2,1,1.1612903225806452,252.4,203.6,344.1,179.4,130.6,73,73,73,0,0,0,0.296,0.212,0.359,179.4,130.6,271.1,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.095,0.145,0.0114,0.00685,0.027,0.00045,0.00027,0.0011,0.281,0.221,0.386,0.011,0.0086,0.015,25.04,24.58,25.36,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.84,26,51.93,35.73,25.22,48.2,0,0,0,0,0,0,0.223,0,0.195,0.29,0.71,0.29,44.2
1422741600000,2015,2,2014,5,28,1.35,0.206,1.14,66666.3,132.8,132.8,99.21,3,2,2.4642857142857144,556.2,357.6,730.2,471.2,272.6,85,85,85,0,0,0,0.161,0.116,0.238,471.2,272.6,645.2,990,990,990,966.1,965.2,966.8,23.9,23.2,24.8,0.228,0.146,0.317,0.129,0.0276,0.232,0.0055,0.0011,0.01,0.557,0.3,0.781,0.023,0.012,0.034,23.36,22.4,24.51,0.951,0.934,0.958,0.976,0.97,0.98,0.928,0.906,0.939,41.4,30.61,52.68,40.22,29.69,48.2,0,0,0,0,0,0,0.551,0,0.21,0.15,0.84,0.16,49.4
1425160800000,2015,3,2014,6,31,2.16,0.287,1.88,104686,159.5,159.5,140.7,4,3,3.193548387096774,807.2,735.4,921.3,700.2,628.4,107,107,107,0,0,0,0.133,0.116,0.145,700.2,628.4,814.3,990,990,990,967.1,966.8,967.6,22.9,22.4,23.2,0.358,0.312,0.446,0.267,0.221,0.333,0.012,0.0095,0.015,0.865,0.758,1.01,0.038,0.033,0.045,22.01,21.42,22.4,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.48,39.69,52.1,44.36,38.71,48.2,0,0,0,0,0,0,0.782,0,0.28,0.13,0.87,0.13,48.5
1427839200000,2015,4,2014,7,30,2.22,0.324,1.9,104540,154.9,154.9,145.2,4,3,3.1333333333333333,857.8,820.3,916.7,732.8,695.3,125,125,125,0,0,0,0.146,0.136,0.152,732.8,695.3,791.7,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.381,0.355,0.433,0.289,0.265,0.322,0.013,0.012,0.014,0.93,0.875,1.02,0.041,0.038,0.046,21.74,21.46,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.929,0.938,48.02,39.43,52.21,46.68,38.44,48.2,0,0,0,0,0,0,0.807,0,0.32,0.15,0.86,0.14,47.1
1430431200000,2015,5,2014,8,31,1.73,0.394,1.34,77458,134.6,134.6,104.1,3,2,2.5161290322580645,647.8,496.2,811.4,500.8,349.2,147,147,147,0,0,0,0.232,0.181,0.296,500.8,349.2,664.4,990,990,990,966.5,965.8,967.1,23.5,22.9,24.2,0.249,0.18,0.338,0.144,0.0638,0.245,0.0062,0.0026,0.011,0.606,0.422,0.824,0.026,0.017,0.036,22.91,22.03,23.75,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.83,35.04,51.84,41.74,33.99,48.2,0,0,0,0,0,0,0.578,0,0.39,0.23,0.77,0.23,44.8
1433109600000,2015,6,2014,9,30,1.07,0.308,0.763,45847.3,80.12,80.12,63.68,2,2,2,413.5,349.1,488.8,294.5,230.1,119,119,119,0,0,0,0.291,0.243,0.341,294.5,230.1,369.8,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.159,0.136,0.185,0.0388,0.0153,0.0735,0.0016,0.00062,0.003,0.339,0.249,0.451,0.014,0.01,0.019,24.21,23.75,24.61,0.938,0.923,0.951,0.971,0.97,0.978,0.911,0.895,0.93,32.79,25.62,40.96,31.84,24.85,40.06,0,0,0,0,0,0,0.354,0,0.307,0.29,0.71,0.29,42.8
1435701600000,2015,7,2014,10,31,0.789,0.289,0.5,31008.6,51.35,51.35,41.68,2,1,1.064516129032258,294.7,253.1,345,186.7,145.1,108,108,108,0,0,0,0.37,0.313,0.427,186.7,145.1,237,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.137,0.0116,0.00808,0.0159,0.00046,0.00032,0.00064,0.315,0.251,0.401,0.013,0.0099,0.016,24.8,24.52,25.04,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.29,26,52.72,40.04,25.22,48.2,0,0,0,0,0,0,0.232,0,0.289,0.37,0.63,0.37,39.3
1438380000000,2015,8,2014,11,31,0.574,0.249,0.325,14783.4,35.33,35.33,19.87,1,1,1,214.2,186.1,250.6,121.2,93.1,93,93,93,0,0,0,0.438,0.371,0.5,121.2,93.1,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.0846,0.107,0.00605,0.00366,0.00915,0.00024,0.00014,0.00036,0.207,0.156,0.272,0.0081,0.0061,0.011,25.29,25.03,25.42,0.63,0,0.941,0.657,0,0.97,0.611,0,0.913,20.48,0,36.42,19.87,0,35.33,0,10,0,0,0.323,0,0.11,0.323,0.249,0.43,0.57,0.43,25.8
1441058400000,2015,9,2014,12,30,0.388,0.187,0.202,10196.7,24.77,24.77,14.16,1,1,1,149.8,125.4,183.6,77.76,53.4,72,72,72,0,0,0,0.487,0.392,0.574,77.76,53.4,111.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0773,0.0708,0.089,0.00236,0.000289,0.00524,0.000092,0.000011,0.0002,0.127,0.0857,0.188,0.005,0.0034,0.0073,25.39,25.37,25.41,0.703,0,0.939,0.739,0,0.97,0.677,0,0.901,14.69,0,25.53,14.16,0,24.77,0,7,0,0,0.233,0,0.0787,0.233,0.186,0.48,0.52,0.48,26.3
1443650400000,2015,10,2015,1,31,0.305,0.139,0.166,4330.08,16.26,16.26,5.82,1,1,1,114,103.3,125.1,62.02,51.25,52,52,52,0,0,0,0.458,0.416,0.504,62.02,51.25,73.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.00102,0.000106,0.00197,0.00004,0.0000042,0.000077,0.0982,0.0826,0.115,0.0039,0.0032,0.0045,25.4,25.38,25.42,0.352,0,0.93,0.372,0,0.96,0.338,0,0.893,6.063,0,16.94,5.82,0,16.26,0,19,0,0,0.613,0,0.0323,0.613,0.139,0.46,0.54,0.46,14.2
1446328800000,2015,11,2015,2,30,0.335,0.13,0.205,11238.6,21.76,21.76,15.61,1,1,1,129.1,106.3,149.2,79.15,56.26,50,50,50,0,0,0,0.392,0.335,0.471,79.15,56.26,99.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0708,0.0808,0.00248,0.000532,0.00418,0.000097,0.000021,0.00016,0.126,0.0898,0.161,0.005,0.0035,0.0063,25.37,25.34,25.41,0.793,0,0.938,0.835,0,0.968,0.764,0,0.901,16.2,0,22.47,15.61,0,21.76,0,4,0,0,0.133,0,0.0867,0.133,0.13,0.39,0.61,0.39,33.5
1448920800000,2015,12,2015,3,31,0.476,0.158,0.318,19706.1,32.19,32.19,26.49,1,1,1,177.7,148.1,201.7,118.7,89.1,59,59,59,0,0,0,0.335,0.293,0.398,118.7,89.1,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0786,0.0975,0.00584,0.00332,0.00788,0.00023,0.00013,0.00031,0.198,0.145,0.241,0.0077,0.0057,0.0094,25.36,25.35,25.36,0.925,0.913,0.936,0.969,0.964,0.97,0.896,0.884,0.907,27.32,20.43,33.19,26.49,19.7,32.19,0,0,0,0,0,0,0.147,0,0.158,0.33,0.67,0.33,41.4
1451599200000,2016,1,2015,4,31,0.677,0.196,0.481,29927.8,52.94,52.94,40.23,2,1,1.096774193548387,252.7,198.4,315.4,179.7,125.4,73,73,73,0,0,0,0.295,0.231,0.368,179.7,125.4,242.4,990,990,990,964.7,964.4,965,25.3,25,25.6,0.112,0.0932,0.135,0.011,0.00641,0.0164,0.00044,0.00025,0.00065,0.293,0.211,0.39,0.012,0.0083,0.016,25.02,24.72,25.39,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,39,25.97,52.36,37.73,25.19,48.2,0,0,0,0,0,0,0.223,0,0.196,0.29,0.71,0.29,44.2
1454277600000,2016,2,2015,5,29,1.13,0.213,0.918,54706.6,114.2,114.2,78.6,3,2,2.1379310344827585,451.5,321.7,632.9,366.5,236.7,85,85,85,0,0,0,0.196,0.134,0.264,366.5,236.7,547.9,990,990,990,965.6,965,966.4,24.4,23.6,25,0.181,0.134,0.261,0.0729,0.0159,0.167,0.003,0.00064,0.0071,0.428,0.252,0.617,0.018,0.01,0.026,23.95,22.95,24.74,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.95,26.57,52.2,36.8,25.77,48.2,0,0,0,0,0,0,0.437,0,0.212,0.19,0.81,0.19,48.4
1456783200000,2016,3,2015,6,31,2.55,0.287,2.22,117860,192.8,192.8,158.4,4,3,3.5161290322580645,952.8,652.3,1331,845.8,545.3,107,107,107,15.9,0,124,0.118,0.0804,0.164,829.8,545.3,1100,990,990,990,967.6,966.5,968.9,22.4,21.1,23.5,0.496,0.265,0.825,0.375,0.165,0.648,0.017,0.007,0.031,1.13,0.618,1.77,0.051,0.026,0.084,21.23,19.29,22.87,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,46.27,38.75,51.44,44.99,37.72,48.2,0,0,0,0,0,0,0.88,0,0.33,0.11,0.87,0.13,46.2
1459461600000,2016,4,2015,7,30,3.24,0.384,2.74,136130,192.8,192.8,189.1,4,4,4,1249,1015,1337,1101,866.7,148,148,148,42.87,0,89,0.119,0.111,0.146,1058,866.7,1100,990,990,990,968.7,967.9,969,21.3,21,22.1,0.756,0.509,0.833,0.58,0.358,0.648,0.027,0.016,0.031,1.63,1.1,1.78,0.076,0.05,0.085,19.69,19.26,20.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.63,42.5,50.36,47.27,41.65,48.2,0,0,0,0,0,0,1.05,0,0.5,0.12,0.85,0.15,42
1462053600000,2016,5,2015,8,31,2.1,0.394,1.7,94877.2,163.3,163.3,127.5,4,2,3.032258064516129,782.3,609.4,992.3,635.3,462.4,147,147,147,0,0,0,0.192,0.148,0.241,635.3,462.4,845.3,990,990,990,967,966.3,967.9,23,22.1,23.7,0.327,0.223,0.483,0.224,0.117,0.348,0.0098,0.005,0.016,0.777,0.534,1.06,0.034,0.023,0.048,22.19,21.07,23.07,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.67,34.96,51.79,42.36,33.92,48.2,0,0,0,0,0,0,0.708,0,0.4,0.19,0.81,0.19,45.2
1464732000000,2016,6,2015,9,30,1.28,0.308,0.973,57913,96.4,96.4,80.43,2,2,2,494.3,408.7,599.8,375.3,289.7,119,119,119,0,0,0,0.244,0.198,0.291,375.3,289.7,480.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.188,0.157,0.231,0.0761,0.0357,0.126,0.0032,0.0015,0.0053,0.46,0.331,0.624,0.019,0.013,0.026,23.72,23.08,24.23,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.41,32.29,52.02,40.22,31.33,48.2,0,0,0,0,0,0,0.447,0,0.307,0.24,0.76,0.24,45.2
1467324000000,2016,7,2015,10,31,0.924,0.289,0.635,38708,64.15,64.15,52.03,2,1,1.5483870967741935,345.1,295.8,404,237.1,187.8,108,108,108,0,0,0,0.316,0.267,0.365,237.1,187.8,296,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.12,0.158,0.0192,0.0117,0.0387,0.00077,0.00047,0.0016,0.322,0.248,0.397,0.013,0.01,0.016,24.55,24.24,24.79,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.67,25.72,52.32,36.47,24.95,48.2,0,0,0,0,0,0,0.289,0,0.289,0.31,0.69,0.31,41.9
1470002400000,2016,8,2015,11,31,0.672,0.249,0.423,26421.1,45.54,45.54,35.51,1,1,1,250.8,217.8,293.3,157.8,124.8,93,93,93,0,0,0,0.374,0.317,0.427,157.8,124.8,200.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0958,0.122,0.00916,0.00636,0.0128,0.00036,0.00025,0.00051,0.272,0.213,0.348,0.011,0.0084,0.014,25.04,24.78,25.28,0.941,0.928,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.47,28.73,46.47,35.51,27.87,45.54,0,0,0,0,0,0,0.197,0,0.249,0.37,0.63,0.37,39.3
1472680800000,2016,9,2015,12,30,0.468,0.187,0.282,17403.3,32.12,32.12,24.17,1,1,1,180.7,155.5,214.8,108.7,83.48,72,72,72,0,0,0,0.402,0.335,0.463,108.7,83.48,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0791,0.1,0.00499,0.00285,0.00789,0.0002,0.00011,0.00031,0.182,0.137,0.243,0.0071,0.0054,0.0095,25.37,25.27,25.38,0.923,0.911,0.936,0.968,0.962,0.97,0.893,0.882,0.908,24.96,19.31,33.11,24.17,18.57,32.12,0,0,0,0,0,0,0.134,0,0.186,0.4,0.6,0.4,37.2
1475272800000,2016,10,2016,1,31,0.368,0.139,0.229,14055.8,22.45,22.45,18.89,1,1,1,137.4,122.4,154.1,85.41,70.39,52,52,52,0,0,0,0.381,0.337,0.425,85.41,70.39,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.071,0.0822,0.00301,0.00173,0.00443,0.00012,0.000068,0.00017,0.137,0.11,0.167,0.0054,0.0043,0.0065,25.36,25.34,25.39,0.924,0.911,0.939,0.963,0.96,0.97,0.89,0.879,0.902,19.6,16.05,23.15,18.89,15.4,22.45,0,0,0,0,0,0,0.105,0,0.139,0.38,0.62,0.38,38.2
1477951200000,2016,11,2016,2,30,0.396,0.13,0.266,16397.8,26.62,26.62,22.77,1,1,1,152.8,123.8,169.4,102.8,73.76,50,50,50,0,0,0,0.33,0.295,0.404,102.8,73.76,119.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0718,0.0879,0.00449,0.00202,0.0059,0.00018,0.000079,0.00023,0.168,0.116,0.198,0.0066,0.0045,0.0077,25.35,25.34,25.38,0.921,0.912,0.939,0.968,0.96,0.97,0.891,0.884,0.901,23.52,17.15,27.44,22.77,16.46,26.62,0,0,0,0,0,0,0.127,0,0.13,0.33,0.67,0.33,41.4
1480543200000,2016,12,2016,3,31,0.502,0.158,0.344,21415.3,34.51,34.51,28.78,1,1,1,187.5,165.6,211.8,128.5,106.6,59,59,59,0,0,0,0.317,0.279,0.356,128.5,106.6,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0848,0.101,0.00667,0.00481,0.00874,0.00026,0.00019,0.00034,0.215,0.176,0.259,0.0084,0.0069,0.01,25.34,25.27,25.36,0.928,0.915,0.939,0.97,0.97,0.97,0.9,0.888,0.911,29.67,24.27,35.58,28.78,23.54,34.51,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
1483221600000,2017,1,2016,4,31,0.75,0.196,0.555,34217.2,59.98,59.98,45.99,2,1,1.3870967741935485,280.1,215.9,347.7,207.1,142.9,73,73,73,0,0,0,0.267,0.21,0.338,207.1,142.9,274.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.122,0.0994,0.146,0.0146,0.0079,0.0287,0.00058,0.00031,0.0012,0.292,0.24,0.386,0.012,0.0095,0.015,24.89,24.56,25.26,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.37,25.56,51.93,35.27,24.79,48.2,0,0,0,0,0,0,0.256,0,0.195,0.26,0.74,0.26,45.6
1485900000000,2017,2,2016,5,28,1.13,0.206,0.928,55327,118.6,118.6,82.33,3,2,2.1785714285714284,468.5,355.1,654.5,383.5,270.1,85,85,85,0,0,0,0.187,0.13,0.239,383.5,270.1,569.5,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.188,0.145,0.273,0.0811,0.0265,0.181,0.0034,0.0011,0.0077,0.449,0.297,0.654,0.019,0.012,0.028,23.85,22.83,24.53,0.947,0.934,0.958,0.974,0.97,0.98,0.923,0.906,0.939,38.97,30.33,51.2,37.89,29.42,48.2,0,0,0,0,0,0,0.457,0,0.202,0.18,0.82,0.18,49
1488319200000,2017,3,2016,6,31,3.85,0.378,2.55,122552,192.8,192.8,164.7,4,3,3.7419354838709675,1437,677.2,2474,1296,570.2,141.1,107,183,342.2,0,1191,0.107,0.074,0.158,953.9,570.2,1100,990,990,990,969.2,966.6,972.2,20.8,17.8,23.4,0.691,0.279,0.926,0.497,0.182,0.648,0.025,0.0078,0.036,1.46,0.66,1.87,0.073,0.028,0.11,19.34,15.88,22.73,0.952,0.945,0.957,0.98,0.977,0.98,0.932,0.923,0.938,45.15,40.35,51.88,44.06,39.41,48.2,0,0,0,0,0,0,0.915,0,1.3,0.098,0.66,0.34,31.8
1490997600000,2017,4,2016,7,30,6.15,0.562,2.85,115810,172.1,172.1,160.8,4,4,4,2372,1958,2547,2155,1741,217,217,217,1055,641,1230,0.0921,0.0852,0.111,1100,1100,1100,990,990,990,972,971,972.4,18,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.13,15.71,17.16,0.945,0.944,0.949,0.978,0.976,0.98,0.924,0.921,0.93,41.12,39.98,43.9,40.21,39.02,43.02,0,0,0,0,0,0,0.894,0,3.3,0.091,0.46,0.54,18.8
1493589600000,2017,5,2016,8,31,4.02,0.514,2.87,136535,192.8,192.8,183.5,4,4,4,1502,1082,1920,1310,889.8,192,192,192,239.3,0,628,0.131,0.1,0.177,1071,889.8,1100,990,990,990,969.5,968.2,970.8,20.5,19.2,21.8,0.831,0.531,0.926,0.599,0.37,0.648,0.029,0.017,0.034,1.72,1.14,1.87,0.085,0.052,0.098,18.78,17.28,20.7,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.85,43.12,49.99,45.88,42.26,48.2,0,0,0,0,0,0,1.02,0,1.15,0.13,0.71,0.29,34
1496268000000,2017,6,2016,9,30,2.2,0.417,1.79,98569.9,171,171,136.9,4,3,3.2,850.5,698.3,1058,689.5,537.3,161,161,161,0,0,0,0.192,0.152,0.231,689.5,537.3,897.2,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.365,0.268,0.535,0.258,0.16,0.373,0.011,0.0069,0.017,0.857,0.612,1.15,0.038,0.026,0.053,21.84,20.76,22.69,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.923,0.938,44.07,37.85,52.12,42.92,36.77,48.2,0,0,0,0,0,0,0.761,0,0.41,0.19,0.81,0.19,44.8
1498860000000,2017,7,2016,10,31,1.51,0.498,1.01,59074.6,102.9,102.9,79.4,3,2,2.032258064516129,562.2,462.8,687.6,376.2,276.8,186,186,186,0,0,0,0.335,0.271,0.402,376.2,276.8,501.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.158,0.251,0.0766,0.0297,0.136,0.0032,0.0012,0.0058,0.464,0.317,0.649,0.019,0.013,0.028,23.41,22.74,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.35,30.49,52.34,39.15,29.58,48.2,0,0,0,0,0,0,0.441,0,0.5,0.33,0.67,0.33,39.1
1501538400000,2017,8,2016,11,31,1.03,0.415,0.611,37069.4,64.78,64.78,49.82,2,1,1.4516129032258065,383.2,325.3,456.5,228.2,170.3,155,155,155,0,0,0,0.409,0.34,0.477,228.2,170.3,301.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.163,0.0183,0.0102,0.0413,0.00075,0.00041,0.0017,0.326,0.254,0.404,0.013,0.01,0.016,24.36,23.99,24.67,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.08,25.69,52.19,36.96,24.92,48.2,0,0,0,0,0,0,0.277,0,0.419,0.4,0.59,0.41,36
1504216800000,2017,9,2016,12,30,0.698,0.306,0.392,24363.4,45.97,45.97,33.84,1,1,1,269.3,230.1,321.2,151.3,112.1,118,118,118,0,0,0,0.443,0.367,0.513,151.3,112.1,203.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0928,0.125,0.00861,0.00528,0.013,0.00034,0.00021,0.00052,0.262,0.192,0.355,0.01,0.0075,0.014,24.97,24.64,25.23,0.938,0.92,0.955,0.973,0.97,0.98,0.912,0.892,0.936,34.77,25.52,46.9,33.84,24.76,45.97,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1506808800000,2017,10,2017,1,31,0.56,0.26,0.3,12196.5,29.3,29.3,16.39,1,1,1,209,191.6,228.2,112,94.57,97,97,97,0,0,0,0.466,0.425,0.506,112,94.57,131.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0848,0.0977,0.00527,0.00379,0.0069,0.00021,0.00015,0.00027,0.19,0.159,0.224,0.0074,0.0062,0.0088,25.34,25.21,25.43,0.567,0,0.931,0.595,0,0.97,0.55,0,0.903,16.9,0,30.2,16.39,0,29.3,0,12,0,0,0.387,0,0.0911,0.387,0.26,0.46,0.54,0.46,21.8
1509487200000,2017,11,2017,2,30,0.53,0.174,0.356,22241.9,33.62,33.62,30.89,1,1,1,204.3,190.8,216.2,137.3,123.8,67,67,67,0,0,0,0.328,0.31,0.351,137.3,123.8,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0916,0.101,0.00742,0.00627,0.00843,0.00029,0.00025,0.00033,0.232,0.207,0.253,0.0091,0.0081,0.0099,25.33,25.25,25.38,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,31.85,28.56,34.66,30.89,27.71,33.62,0,0,0,0,0,0,0.172,0,0.174,0.33,0.67,0.33,42
1512079200000,2017,12,2017,3,31,0.629,0.158,0.471,29757.3,48.2,48.2,40,1,1,1,234.9,204.4,272.8,175.9,145.4,59,59,59,0,0,0,0.253,0.216,0.289,175.9,145.4,213.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0985,0.123,0.0107,0.00811,0.0139,0.00042,0.00032,0.00055,0.3,0.245,0.368,0.012,0.0096,0.015,25.1,24.84,25.33,0.947,0.937,0.957,0.976,0.97,0.98,0.924,0.909,0.938,40.99,33.83,49.85,40,32.82,48.2,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.3
1514757600000,2018,1,2017,4,31,0.923,0.196,0.728,44227.3,71.84,71.84,59.45,2,1,1.8064516129032258,344.7,277.4,403.2,271.7,204.4,73,73,73,0,0,0,0.215,0.181,0.263,271.7,204.4,330.2,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.145,0.121,0.165,0.0306,0.0131,0.0549,0.0012,0.00052,0.0022,0.329,0.241,0.387,0.013,0.0096,0.016,24.54,24.2,24.85,0.94,0.922,0.959,0.972,0.97,0.98,0.914,0.895,0.94,35.56,25.62,52.05,34.36,24.86,48.2,0,0,0,0,0,0,0.33,0,0.195,0.21,0.79,0.21,47.9
1517436000000,2018,2,2017,5,28,1.39,0.206,1.18,68732.4,159.5,159.5,102.3,4,2,2.4642857142857144,574.4,409.5,894.5,489.4,324.5,85,85,85,0,0,0,0.157,0.095,0.208,489.4,324.5,809.5,990,990,990,966.2,965.4,967.5,23.8,22.5,24.6,0.239,0.165,0.434,0.141,0.0522,0.331,0.006,0.0021,0.015,0.589,0.378,0.994,0.025,0.015,0.044,23.25,21.54,24.18,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.7,34.91,52.18,41.5,33.86,48.2,0,0,0,0,0,0,0.568,0,0.21,0.15,0.85,0.15,49.4
1519855200000,2018,3,2017,6,31,3.69,0.443,2.85,138450,192.8,192.8,186.1,4,4,4,1379,942,1634,1214,813,165.6,129,183,150.5,0,351,0.12,0.101,0.139,1063,813,1100,990,990,990,969.1,967.7,969.9,20.9,20.1,22.3,0.803,0.45,0.913,0.593,0.332,0.648,0.029,0.015,0.032,1.69,1,1.86,0.081,0.045,0.093,19.21,18.22,21.33,0.953,0.952,0.956,0.98,0.977,0.98,0.934,0.932,0.937,47.6,40.55,50.49,46.52,39.62,48.2,0,0,0,0,0,0,1.03,0,0.84,0.12,0.77,0.23,37.5
1522533600000,2018,4,2017,7,30,5.13,0.384,2.85,123755,182.5,182.5,171.9,4,4,4,1977,1657,2138,1829,1509,148,148,148,729.6,409,890,0.0753,0.0692,0.0893,1100,1100,1100,990,990,990,971,970,971.4,19,18.6,20,0.926,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.093,0.1,17.14,16.69,18.14,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.85,42.64,46.55,42.97,41.79,45.62,0,0,0,0,0,0,0.955,0,2.28,0.075,0.56,0.44,24.1
1525125600000,2018,5,2017,8,31,4.12,0.514,2.88,136054,192.8,192.8,182.9,4,4,4,1537,1090,1937,1345,897.8,192,192,192,270.2,0,645,0.129,0.0991,0.176,1074,897.8,1100,990,990,990,969.6,968.2,970.9,20.4,19.1,21.8,0.84,0.538,0.926,0.604,0.374,0.648,0.03,0.017,0.034,1.74,1.16,1.87,0.086,0.053,0.098,18.66,17.23,20.66,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.68,43.43,49.69,45.72,42.57,48.2,0,0,0,0,0,0,1.02,0,1.24,0.12,0.7,0.3,33
1527804000000,2018,6,2017,9,30,2.21,0.417,1.8,99163.9,172.2,172.2,137.7,4,3,3.2333333333333334,854.5,700.7,1066,693.5,539.7,161,161,161,0,0,0,0.191,0.151,0.23,693.5,539.7,905,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.369,0.27,0.542,0.26,0.162,0.377,0.012,0.0069,0.017,0.861,0.616,1.17,0.038,0.026,0.053,21.82,20.73,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,43.84,38.01,51.63,42.75,36.94,48.2,0,0,0,0,0,0,0.765,0,0.41,0.19,0.81,0.19,44.9
1530396000000,2018,7,2017,10,31,1.52,0.498,1.02,59739.5,103.4,103.4,80.3,3,2,2.032258064516129,567,468,690,381,282,186,186,186,0,0,0,0.332,0.27,0.397,381,282,504.1,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.159,0.252,0.0788,0.0321,0.138,0.0033,0.0013,0.0059,0.471,0.324,0.654,0.02,0.013,0.028,23.39,22.73,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.84,31.06,52.61,39.59,30.13,48.2,0,0,0,0,0,0,0.446,0,0.5,0.33,0.67,0.33,39.3
1533074400000,2018,8,2017,11,31,1.04,0.415,0.624,37797.8,65.86,65.86,50.8,2,1,1.4838709677419355,388,329.4,461.7,233,174.4,155,155,155,0,0,0,0.404,0.336,0.471,233,174.4,306.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.119,0.165,0.0194,0.0106,0.0438,0.00079,0.00042,0.0018,0.328,0.255,0.405,0.013,0.01,0.016,24.34,23.96,24.65,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.02,25.76,52.3,36.88,24.98,48.2,0,0,0,0,0,0,0.282,0,0.416,0.4,0.6,0.4,36.3
1535752800000,2018,9,2017,12,30,0.711,0.306,0.405,25195.2,46.88,46.88,34.99,1,1,1,274.3,235.3,325.3,156.3,117.3,118,118,118,0,0,0,0.434,0.363,0.501,156.3,117.3,207.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0946,0.126,0.00903,0.00572,0.0134,0.00036,0.00023,0.00054,0.271,0.201,0.362,0.011,0.0079,0.014,24.93,24.61,25.19,0.94,0.924,0.956,0.973,0.97,0.98,0.915,0.896,0.937,35.94,26.77,47.83,34.99,25.96,46.88,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1538344800000,2018,10,2018,1,31,0.556,0.26,0.296,11584,30.23,30.23,15.57,1,1,1,207.4,184.2,232.3,110.4,87.19,97,97,97,0,0,0,0.47,0.418,0.527,110.4,87.19,135.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0822,0.0992,0.00514,0.00316,0.00725,0.0002,0.00012,0.00029,0.187,0.146,0.232,0.0073,0.0057,0.0091,25.35,25.17,25.43,0.537,0,0.933,0.563,0,0.97,0.521,0,0.905,16.05,0,31.16,15.57,0,30.23,0,13,0,0,0.419,0,0.0865,0.419,0.26,0.47,0.53,0.47,20.8
1541023200000,2018,11,2018,2,30,0.512,0.159,0.353,22061.6,35.88,35.88,30.64,1,1,1,197.5,183.9,208.5,136.2,116.9,61.33,50,67,0,0,0,0.311,0.24,0.364,136.2,116.9,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0891,0.102,0.00732,0.00569,0.00922,0.00029,0.00022,0.00036,0.229,0.195,0.267,0.0089,0.0076,0.01,25.36,25.28,25.38,0.933,0.923,0.941,0.97,0.97,0.97,0.905,0.895,0.913,31.59,26.84,36.99,30.64,26.04,35.88,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1543615200000,2018,12,2018,3,31,0.591,0.158,0.433,27216.6,38.97,38.97,36.58,1,1,1,220.7,210.2,230.4,161.7,151.2,59,59,59,0,0,0,0.268,0.256,0.281,161.7,151.2,171.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.108,0.00949,0.0086,0.0103,0.00037,0.00034,0.00041,0.274,0.256,0.292,0.011,0.01,0.011,25.2,25.13,25.28,0.942,0.939,0.945,0.971,0.97,0.976,0.915,0.911,0.923,37.65,35.19,39.93,36.58,34.14,38.97,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
1546293600000,2019,1,2018,4,31,0.664,0.196,0.468,29478.3,48.2,48.2,39.62,1,1,1,247.9,229.8,287.6,174.9,156.8,73,73,73,0,0,0,0.295,0.254,0.318,174.9,156.8,214.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.104,0.125,0.0106,0.00908,0.014,0.00042,0.00036,0.00056,0.3,0.268,0.371,0.012,0.011,0.015,25.02,24.78,25.15,0.947,0.941,0.957,0.975,0.97,0.98,0.923,0.913,0.938,40.63,36.41,49.91,39.62,35.32,48.2,0,0,0,0,0,0,0.22,0,0.196,0.3,0.7,0.3,44.4
1548972000000,2019,2,2018,5,28,0.916,0.206,0.71,43060.9,83.92,83.92,64.08,2,1,1.8571428571428572,378.6,291.1,469.7,293.6,206.1,85,85,85,0,0,0,0.229,0.181,0.292,293.6,206.1,384.7,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.154,0.123,0.186,0.0401,0.0133,0.0806,0.0016,0.00053,0.0033,0.355,0.245,0.468,0.014,0.0098,0.019,24.36,23.82,24.78,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.55,25.88,51.94,35.46,25.1,48.2,0,0,0,0,0,0,0.356,0,0.206,0.22,0.78,0.22,47
1551391200000,2019,3,2018,6,31,1.4,0.287,1.11,66614.2,95.56,95.56,89.54,2,2,2,521.3,475.4,551.4,414.3,368.4,107,107,107,0,0,0,0.206,0.194,0.225,414.3,368.4,444.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.183,0.21,0.0945,0.0729,0.109,0.0039,0.003,0.0045,0.516,0.447,0.561,0.021,0.018,0.023,23.54,23.36,23.81,0.956,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.68,40.91,48.76,44.77,40,47.78,0,0,0,0,0,0,0.497,0,0.29,0.2,0.79,0.21,47.6
1554069600000,2019,4,2018,7,30,1.28,0.324,0.954,57297.6,84.37,84.37,79.58,2,2,2,493,439.3,515,368,314.3,125,125,125,0,0,0,0.254,0.243,0.285,368,314.3,390.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.186,0.167,0.194,0.0727,0.0474,0.0831,0.003,0.0019,0.0035,0.449,0.369,0.483,0.019,0.015,0.02,23.73,23.6,24.05,0.951,0.943,0.954,0.977,0.97,0.98,0.929,0.915,0.935,40.7,34.96,43.05,39.79,33.91,42.19,0,0,0,0,0,0,0.442,0,0.326,0.25,0.75,0.25,44.8
1556661600000,2019,5,2018,8,31,0.955,0.394,0.561,34164.5,61.55,61.55,45.92,2,1,1.3548387096774193,356.4,289.2,433,209.4,142.2,147,147,147,0,0,0,0.418,0.339,0.508,209.4,142.2,286,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.107,0.157,0.0152,0.00784,0.034,0.00062,0.00031,0.0014,0.309,0.249,0.401,0.012,0.0099,0.016,24.51,24.12,24.89,0.943,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.14,25.74,51.96,36.05,24.97,48.2,0,0,0,0,0,0,0.255,0,0.394,0.41,0.59,0.41,35.8
