Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,2740,191,141000,25.6,1100,25.4,0.938,1.87,0.94,0.88,1,50.1,1
0.01,2230,188,138000,25.6,1100,25.4,0.936,1.87,0.814,0.87,1,49.7,1
0.02,1970,187,136000,25.6,1100,25.4,0.936,1.87,0.718,0.87,1,49.4,1
0.03,1780,184,135000,25.6,1100,25.4,0.936,1.86,0.652,0.87,0.909,49.1,1
0.04,1610,183,134000,25.6,1100,25.4,0.935,1.85,0.64,0.85,0.856,48.5,1
0.05,1530,180,133000,25.6,1100,25.4,0.935,1.82,0.591,0.85,0.691,48.5,1
0.06,1510,179,131000,25.6,1080,25.4,0.935,1.75,0.53,0.845,0.623,48.4,0.865
0.07,1470,175,130000,25.6,1070,25.4,0.935,1.7,0.519,0.84,0.569,48.2,0.741
0.08,1370,172,126000,25.5,1040,25.4,0.934,1.64,0.51,0.84,0.54,48.1,0.688
0.09,1290,169,122000,25.5,1010,25.4,0.934,1.54,0.49,0.83,0.527,47.7,0.516
0.1,1220,164,122000,25.5,956,25.4,0.934,1.35,0.48,0.83,0.51,47.6,0.424
0.11,1110,164,120000,25.5,905,25.4,0.934,1.3,0.47,0.82,0.49,47.4,0.377
0.12,1040,162,118000,25.5,866,25.4,0.934,1.21,0.46,0.82,0.48,47.2,0.353
0.13,1010,159,116000,25.5,847,25.4,0.933,1.15,0.46,0.82,0.47,46.9,0.323
0.14,951,154,110000,25.5,818,25.4,0.933,1.08,0.45,0.81,0.46,46.6,0.233
0.15,865,146,105000,25.5,738,25.4,0.933,0.936,0.44,0.81,0.46,46.5,0.167
0.16,853,140,103000,25.5,701,25.4,0.933,0.877,0.44,0.81,0.45,46.4,0.131
0.17,818,138,99200,25.5,693,25.4,0.933,0.864,0.43,0.8,0.44,46.1,0.0345
0.18,814,134,98100,25.5,669,25.4,0.933,0.85,0.43,0.8,0.44,46,0.0323
0.19,786,130,94200,25.5,654,25.4,0.933,0.819,0.43,0.8,0.44,45.9,0
0.2,770,129,91800,25.5,642,25.4,0.932,0.801,0.42,0.8,0.43,45.7,0
0.21,755,127,89600,25.5,627,25.4,0.932,0.775,0.42,0.79,0.43,45.5,0
0.22,744,123,87300,25.5,612,25.4,0.931,0.749,0.42,0.79,0.42,45.3,0
0.23,702,116,85900,25.5,566,25.4,0.931,0.69,0.41,0.784,0.42,45.2,0
0.24,664,112,79800,25.5,540,25.4,0.93,0.643,0.4,0.78,0.42,45.2,0
0.25,627,104,76100,25.5,502,25.3,0.929,0.607,0.4,0.77,0.41,45.1,0
0.26,597,100,72200,25.5,479,25.3,0.929,0.57,0.4,0.77,0.41,44.9,0
0.27,575,97.3,69900,25.5,462,25.3,0.928,0.551,0.39,0.761,0.4,44.8,0
0.28,564,94,66800,25.5,446,25.3,0.928,0.531,0.39,0.76,0.4,44.7,0
0.29,553,89.5,66200,25.5,421,25.3,0.927,0.515,0.39,0.75,0.4,44.6,0
0.3,529,85.1,60900,25.5,399,25.3,0.926,0.482,0.38,0.75,0.39,44.5,0
0.31,514,81.5,59100,25.5,382,25.3,0.926,0.464,0.377,0.75,0.39,44.4,0
0.32,507,79.7,57900,25.5,375,25.3,0.926,0.456,0.37,0.74,0.39,44.2,0
0.33,494,78.5,56500,25.5,366,25.3,0.925,0.443,0.37,0.74,0.385,44.2,0
0.34,478,77.3,54800,25.5,359,25.2,0.925,0.435,0.369,0.739,0.38,44,0
0.35,467,74.5,53900,25.5,346,25.2,0.924,0.419,0.353,0.73,0.37,43.5,0
0.36,456,71.8,51500,25.4,336,25.2,0.924,0.405,0.35,0.73,0.37,43.1,0
0.37,435,69.3,51000,25.4,320,25.1,0.923,0.4,0.35,0.722,0.37,43,0
0.38,424,68.8,49800,25.4,318,25.1,0.923,0.39,0.34,0.72,0.36,42.8,0
0.39,405,66.5,47200,25.4,310,25.1,0.923,0.376,0.34,0.72,0.35,42.6,0
0.4,395,63.5,46200,25.3,292,25.1,0.922,0.362,0.33,0.71,0.35,42.3,0
0.41,388,60.5,44600,25.3,279,25,0.921,0.342,0.33,0.71,0.348,42.2,0
0.42,380,59,42500,25.3,271,25,0.921,0.337,0.33,0.71,0.34,42.1,0
0.43,369,56.1,40800,25.3,256,25,0.921,0.329,0.33,0.7,0.336,42,0
0.44,358,54.3,39900,25.3,248,25,0.921,0.326,0.33,0.7,0.33,41.8,0
0.45,354,52.7,38500,25.2,238,25,0.92,0.324,0.32,0.7,0.33,41.7,0
0.46,347,51.3,37100,25.2,233,24.9,0.92,0.324,0.32,0.69,0.33,41.4,0
0.47,335,49.9,36100,25.2,228,24.9,0.92,0.322,0.32,0.69,0.33,41.1,0
0.48,328,48.1,35500,25.1,219,24.8,0.92,0.318,0.31,0.69,0.33,41,0
0.49,324,45.9,34200,25,207,24.7,0.919,0.315,0.31,0.68,0.32,40.6,0
0.5,316,45.2,33400,25,203,24.7,0.919,0.311,0.305,0.68,0.32,40.5,0
0.51,310,43.9,32200,25,197,24.7,0.919,0.308,0.3,0.68,0.32,40.3,0
0.52,293,42,31000,25,189,24.6,0.918,0.3,0.3,0.67,0.31,40.1,0
0.53,280,40.9,30500,24.9,182,24.6,0.917,0.299,0.29,0.67,0.31,39.7,0
0.54,275,40,29800,24.9,178,24.5,0.917,0.298,0.29,0.67,0.31,39.4,0
0.55,265,39.6,29400,24.8,175,24.5,0.916,0.297,0.28,0.67,0.3,39.3,0
0.56,261,38.7,28800,24.8,172,24.5,0.916,0.295,0.28,0.67,0.3,39.2,0
0.57,257,38.1,28400,24.7,169,24.4,0.915,0.286,0.28,0.664,0.3,39,0
0.58,253,37,27500,24.7,165,24.4,0.915,0.28,0.27,0.66,0.29,38.9,0
0.59,251,36.3,27000,24.7,161,24.3,0.914,0.275,0.26,0.652,0.29,38.7,0
0.6,247,35.6,26300,24.6,159,24.3,0.913,0.273,0.26,0.65,0.29,38.3,0
0.61,239,35,25200,24.6,155,24.2,0.911,0.263,0.25,0.65,0.28,38.2,0
0.62,235,33.3,24600,24.5,148,24.1,0.91,0.254,0.25,0.64,0.28,37.9,0
0.63,230,33,24400,24.5,147,24,0.909,0.251,0.24,0.63,0.278,37.7,0
0.64,226,32.4,23800,24.3,145,24,0.908,0.248,0.24,0.63,0.27,37.3,0
0.65,220,31.7,23100,24.3,141,23.9,0.906,0.24,0.23,0.63,0.27,37.2,0
0.66,218,30.9,22200,24.3,139,23.8,0.905,0.238,0.23,0.62,0.261,36.9,0
0.67,215,30.3,21900,24.2,136,23.7,0.902,0.228,0.22,0.615,0.26,36.2,0
0.68,213,29.5,21400,24.1,132,23.7,0.902,0.222,0.21,0.61,0.26,36.1,0
0.69,207,28.6,21100,24.1,130,23.6,0.9,0.22,0.21,0.61,0.25,35.8,0
0.7,204,28.3,20600,24,128,23.5,0.9,0.216,0.21,0.61,0.25,35.6,0
0.71,201,27.9,20500,23.9,126,23.4,0.899,0.213,0.2,0.6,0.25,35.4,0
0.72,197,27.5,19900,23.9,125,23.4,0.897,0.21,0.2,0.6,0.24,35,0
0.73,196,26.5,19200,23.8,123,23.3,0.895,0.207,0.2,0.6,0.239,34.6,0
0.74,193,25.4,18400,23.7,121,23.2,0.893,0.205,0.19,0.59,0.23,34.4,0
0.75,190,24.5,18200,23.6,118,23,0.891,0.197,0.19,0.59,0.23,34,0
0.76,188,24.1,17600,23.4,114,22.8,0.891,0.19,0.19,0.58,0.22,33.8,0
0.77,185,23.8,17300,23.3,112,22.6,0.89,0.189,0.186,0.58,0.216,33.5,0
0.78,183,23,16900,23.2,110,22.4,0.889,0.184,0.18,0.58,0.21,32.8,0
0.79,181,22.4,16500,23.1,109,22.3,0.889,0.181,0.17,0.57,0.21,32.4,0
0.8,180,22.1,16200,23,108,22.3,0.888,0.18,0.16,0.57,0.2,31.8,0
0.81,175,21.5,16000,23,105,22.2,0.887,0.174,0.16,0.56,0.2,31,0
0.82,172,20.4,15100,22.9,102,22,0.876,0.169,0.15,0.56,0.2,29.8,0
0.83,168,19.9,14800,22.8,100,22,0.84,0.166,0.15,0.56,0.2,27,0
0.84,162,19.5,14200,22.7,98,21.8,0.78,0.164,0.15,0.55,0.19,26.3,0
0.85,157,18.4,13500,22.7,97,21.7,0.757,0.162,0.14,0.54,0.19,25.5,0
0.86,154,16.1,11800,22.4,92.3,21.2,0.678,0.151,0.13,0.54,0.19,24.1,0
0.87,152,15.5,11400,22.2,90.1,21,0.609,0.146,0.13,0.53,0.18,22.6,0
0.88,150,14.9,11000,22.1,85.4,20.8,0.575,0.137,0.13,0.52,0.18,20.6,0
0.89,146,13.7,10000,21.8,77.6,20.5,0.552,0.127,0.12,0.51,0.18,19.7,0
0.9,143,11,8190,21.5,74.6,20.1,0.515,0.123,0.12,0.49,0.17,18,0
0.91,138,9.31,6560,21.2,70.2,19.7,0.419,0.116,0.12,0.473,0.17,15.5,0
0.92,136,6.79,5050,20.9,63.3,19.3,0.282,0.107,0.12,0.46,0.16,12.9,0
0.93,128,4.44,3310,20.6,57.1,18.9,0.231,0.101,0.11,0.431,0.16,10.1,0
0.94,122,2.35,1710,20.5,53.1,18.7,0.118,0.0978,0.11,0.377,0.155,4.99,0
0.95,115,0,0,20.4,44.4,18.6,0,0.0843,0.0999,0.31,0.15,0,0
0.96,111,0,0,20.1,20.4,18.4,0,0.0795,0.098,0.144,0.15,0,0
0.97,102,0,0,19.7,10.4,17.8,0,0.0738,0.096,0.0899,0.13,0,0
0.98,96.8,0,0,19.1,0,17.2,0,0.0708,0.0912,0,0.13,0,0
0.99,79.1,0,0,18.4,0,16.5,0,0.0708,0.082,0,0.13,0,0
1,56.3,0,0,17.1,0,15.3,0,0.0708,0.072,0,0.12,0,0