datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1052085600000,2003,5,2002,8,31,7,0.542,0.0889,0.453,24620.7,157.2,157.2,146.6,4,3,3.2857142857142856,895.9,838.9,956.1,748.9,691.9,147,147,147,0,0,0,0.164,0.154,0.175,748.9,691.9,809.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.353,0.45,0.298,0.263,0.331,0.013,0.012,0.015,0.948,0.87,1.01,0.042,0.038,0.045,21.57,21.28,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.64,39.39,51.43,45.15,38.39,48.2,0,0,0,0,0,0,0.814,0,0.089,0.16,0.84,0.16,45.4
1052690400000,2003,5,2002,8,32,7,0.479,0.0889,0.39,22029.5,137,137,131.1,3,3,3,791.7,759.2,825.7,644.7,612.2,147,147,147,0,0,0,0.186,0.178,0.194,644.7,612.2,678.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.326,0.308,0.346,0.232,0.21,0.254,0.01,0.0091,0.011,0.791,0.736,0.848,0.034,0.032,0.037,22.14,21.95,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.6,42.66,46.6,43.71,41.81,45.67,0,0,0,0,0,0,0.728,0,0.089,0.19,0.81,0.19,46
1053295200000,2003,5,2002,8,33,7,0.423,0.0889,0.334,19098.9,122.5,122.5,113.7,3,3,3,699.3,658.3,743.1,552.3,511.3,147,147,147,0,0,0,0.211,0.198,0.223,552.3,511.3,596.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.274,0.251,0.299,0.17,0.143,0.199,0.0073,0.0061,0.0086,0.635,0.566,0.709,0.027,0.024,0.031,22.67,22.42,22.9,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.9,36.27,41.68,37.89,35.18,40.83,0,0,0,0,0,0,0.632,0,0.089,0.21,0.79,0.21,45.2
1053900000000,2003,5,2002,8,34,7,0.369,0.0865,0.283,16296.5,103.1,103.1,97,3,2,2.142857142857143,610.5,577.7,645.5,467.5,441.3,143,119,147,0,0,0,0.234,0.206,0.25,467.5,441.3,498.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.226,0.212,0.243,0.12,0.107,0.134,0.0051,0.0045,0.0057,0.587,0.544,0.635,0.025,0.023,0.027,23.07,22.93,23.21,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48,35.42,52.21,46.05,34.36,48.2,0,0,0,0,0,0,0.539,0,0.086,0.23,0.77,0.23,44.2
1054504800000,2003,6,2002,9,35,7,0.328,0.072,0.256,15312.3,96.36,96.36,91.14,2,2,2,542.3,517.2,568.6,423.3,398.2,119,119,119,0,0,0,0.22,0.209,0.23,423.3,398.2,449.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.195,0.214,0.0988,0.087,0.111,0.0041,0.0036,0.0047,0.531,0.494,0.571,0.022,0.021,0.024,23.43,23.27,23.58,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.5,43.96,49.16,45.57,43.08,48.18,0,0,0,0,0,0,0.506,0,0.072,0.22,0.78,0.22,46.7
1055109600000,2003,6,2002,9,36,7,0.296,0.072,0.224,13454.6,84.75,84.75,80.09,2,2,2,488.9,468.8,510.4,369.9,349.8,119,119,119,0,0,0,0.244,0.233,0.254,369.9,349.8,391.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.178,0.193,0.0736,0.0641,0.0837,0.003,0.0026,0.0035,0.451,0.421,0.484,0.019,0.017,0.02,23.75,23.62,23.87,0.951,0.948,0.954,0.977,0.974,0.98,0.93,0.923,0.935,40.96,38.83,43.24,40.04,37.81,42.37,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.5
1055714400000,2003,6,2002,9,37,7,0.269,0.072,0.197,11810,74.18,74.18,70.3,2,2,2,444.6,428.1,462.6,325.6,309.1,119,119,119,0,0,0,0.268,0.257,0.278,325.6,309.1,343.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0527,0.0449,0.0612,0.0022,0.0018,0.0025,0.385,0.36,0.412,0.016,0.015,0.017,24.01,23.91,24.11,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.22,34.43,38.16,35.15,33.4,37.09,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,43.9
1056319200000,2003,6,2002,9,38,7,0.247,0.072,0.175,10492.8,65.7,65.7,62.46,2,2,2,407.8,393.4,422.9,288.8,274.4,119,119,119,0,0,0,0.292,0.281,0.303,288.8,274.4,303.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.162,0.0353,0.0285,0.0424,0.0014,0.0012,0.0017,0.33,0.308,0.352,0.013,0.013,0.014,24.24,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.19,30.6,33.87,31.23,29.68,32.85,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
1056924000000,2003,6,2002,9,39,7,0.227,0.0663,0.16,9665.64,59.86,59.86,57.53,2,2,2,374.9,361.9,388.7,265.4,253.9,109.6,108,119,0,0,0,0.292,0.281,0.306,265.4,253.9,276.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0242,0.0189,0.0293,0.00098,0.00076,0.0012,0.293,0.276,0.309,0.012,0.011,0.013,24.43,24.36,24.51,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.66,28.4,30.85,28.77,27.55,29.93,0,0,0,0,0,0,0.32,0,0.067,0.29,0.7,0.3,42.6
1057528800000,2003,7,2002,10,40,7,0.209,0.0653,0.144,8637.49,54.21,54.21,51.41,2,1,1.8571428571428572,345.8,334.3,357.8,237.8,226.3,108,108,108,0,0,0,0.313,0.302,0.323,237.8,226.3,249.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.142,0.016,0.015,0.017,0.00064,0.0006,0.00068,0.278,0.248,0.396,0.011,0.0099,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.41,25.66,52.21,29.15,24.89,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.3
1058133600000,2003,7,2002,10,41,7,0.194,0.0653,0.129,8007.18,48.2,48.2,47.66,1,1,1,321.2,312.2,330.8,213.2,204.2,108,108,108,0,0,0,0.336,0.327,0.346,213.2,204.2,222.8,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0139,0.0131,0.0147,0.00055,0.00052,0.00059,0.373,0.357,0.39,0.015,0.014,0.016,24.62,24.56,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.26,47.22,51.43,47.66,46.28,48.2,0,0,0,0,0,0,0.265,0,0.065,0.34,0.66,0.34,41.3
1058738400000,2003,7,2002,10,42,7,0.182,0.0653,0.116,7318.17,45.61,45.61,43.56,1,1,1,300.2,291.6,309.1,192.2,183.7,108,108,108,0,0,0,0.36,0.349,0.37,192.2,183.7,201.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0114,0.0128,0.00048,0.00045,0.00051,0.335,0.32,0.351,0.013,0.013,0.014,24.76,24.7,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.45,42.44,46.54,43.56,41.59,45.61,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.2
1059343200000,2003,7,2002,10,43,7,0.17,0.0614,0.109,6830.62,42.32,42.32,40.66,1,1,1,281.2,271.7,289.2,179.6,173.8,101.6,93,108,0,0,0,0.361,0.333,0.383,179.6,173.8,186.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.011,0.0105,0.0116,0.00044,0.00042,0.00046,0.312,0.303,0.323,0.012,0.012,0.013,24.86,24.83,24.9,0.948,0.947,0.95,0.979,0.976,0.98,0.928,0.924,0.931,41.54,40.13,43.18,40.66,39.18,42.32,0,0,0,0,0,0,0.226,0,0.061,0.36,0.64,0.36,40.2
1059948000000,2003,8,2002,11,44,7,0.157,0.0562,0.101,6298.91,39.61,39.61,37.49,1,1,1,259.6,250.6,268.1,166.6,157.6,93,93,93,0,0,0,0.358,0.347,0.371,166.6,157.6,175.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.114,0.00991,0.00915,0.0106,0.00039,0.00036,0.00042,0.288,0.272,0.303,0.011,0.011,0.012,24.97,24.92,25.03,0.944,0.941,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.53,36.42,40.54,37.49,35.33,39.61,0,0,0,0,0,0,0.208,0,0.056,0.36,0.64,0.36,40.1
1060552800000,2003,8,2002,11,45,7,0.146,0.0562,0.0894,5560.9,34.77,34.77,33.1,1,1,1,240.8,233.4,248.2,147.8,140.4,93,93,93,0,0,0,0.386,0.375,0.398,147.8,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00831,0.00768,0.00894,0.00033,0.0003,0.00035,0.254,0.241,0.267,0.01,0.0095,0.011,25.1,25.04,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.12,32.39,35.85,33.1,31.42,34.77,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1061157600000,2003,8,2002,11,46,7,0.137,0.0562,0.0806,5006.1,31.11,31.11,29.8,1,1,1,226.3,220.6,232,133.3,127.6,93,93,93,0,0,0,0.411,0.401,0.422,133.3,127.6,139,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.101,0.00708,0.00659,0.00757,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.21,25.17,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.72,29.37,32.07,29.8,28.49,31.11,0,0,0,0,0,0,0.166,0,0.0564,0.41,0.59,0.41,36.5
1061762400000,2003,8,2002,11,47,7,0.129,0.0562,0.0725,4487.34,28.06,28.06,26.71,1,1,1,212.9,207.2,218.6,119.9,114.2,93,93,93,0,0,0,0.437,0.425,0.449,119.9,114.2,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0941,0.0921,0.0961,0.00594,0.00545,0.00643,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0084,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.54,26.15,28.92,26.71,25.36,28.06,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1062367200000,2003,9,2002,12,48,7,0.119,0.0435,0.0752,4677.77,29.81,29.81,27.84,1,1,1,196.4,188.3,204.7,124.4,116.3,72,72,72,0,0,0,0.367,0.352,0.382,124.4,116.3,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0907,0.0965,0.00632,0.00563,0.00703,0.00025,0.00022,0.00027,0.21,0.196,0.225,0.0082,0.0077,0.0088,25.37,25.35,25.38,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.71,26.69,30.73,27.84,25.89,29.81,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1062972000000,2003,9,2002,12,49,7,0.109,0.0435,0.0653,4014.59,25.3,25.3,23.9,1,1,1,180,174.3,185.8,108,102.3,72,72,72,0,0,0,0.4,0.387,0.413,108,102.3,113.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0858,0.0898,0.00493,0.00445,0.00543,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.893,24.64,23.24,26.08,23.9,22.54,25.3,0,0,0,0,0,0,0.133,0,0.0437,0.4,0.6,0.4,36.8
1063576800000,2003,9,2002,12,50,7,0.101,0.0435,0.0576,3523.91,22.06,22.06,20.98,1,1,1,167.2,162.6,172.4,95.16,90.59,72,72,72,0,0,0,0.431,0.418,0.443,95.16,90.59,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0816,0.0851,0.00384,0.00345,0.00429,0.00015,0.00014,0.00017,0.158,0.15,0.167,0.0062,0.0059,0.0066,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.965,0.969,0.886,0.883,0.889,21.7,20.78,22.77,20.98,20.04,22.06,0,0,0,0,0,0,0.117,0,0.0434,0.43,0.57,0.43,34.9
1064181600000,2003,9,2002,12,51,7,0.095,0.0435,0.0515,3176.82,19.76,19.76,18.91,1,1,1,157.1,153,161.2,85.12,81.02,72,72,72,0,0,0,0.458,0.447,0.471,85.12,81.02,89.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0782,0.0811,0.00299,0.00264,0.00333,0.00012,0.0001,0.00013,0.14,0.133,0.147,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.928,0.923,0.932,0.962,0.96,0.964,0.893,0.89,0.896,19.65,18.8,20.5,18.91,18.06,19.76,0,0,0,0,0,0,0.105,0,0.0435,0.46,0.54,0.46,33.4
1064786400000,2003,9,2002,12,52,7,0.0899,0.0349,0.055,3372.25,21.3,21.3,20.07,1,1,1,148.6,146.2,151.7,90.93,78.28,57.71,52,72,0,0,0,0.388,0.349,0.479,90.93,78.28,96.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0773,0.0803,0.00348,0.0024,0.00399,0.00014,0.000094,0.00016,0.148,0.128,0.158,0.0058,0.005,0.0062,25.35,25.34,25.37,0.921,0.914,0.936,0.965,0.96,0.967,0.888,0.884,0.898,20.8,18.22,22.01,20.07,17.49,21.3,0,0,0,0,0,0,0.112,0,0.0349,0.39,0.61,0.39,37.5
1065391200000,2003,10,2003,1,1,7,0.0864,0.0314,0.055,3371.07,20.57,20.57,20.07,1,1,1,142.9,140.4,145.4,90.9,88.44,52,52,52,0,0,0,0.364,0.358,0.37,90.9,88.44,93.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0773,0.0791,0.00348,0.00327,0.00369,0.00014,0.00013,0.00014,0.147,0.142,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.8,20.3,21.3,20.07,19.56,20.57,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1065996000000,2003,10,2003,1,2,7,0.0844,0.0314,0.053,3257.29,20.01,20.01,19.39,1,1,1,139.6,137.2,142.6,87.58,85.16,52,52,52,0,0,0,0.373,0.365,0.379,87.58,85.16,90.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0762,0.0781,0.00319,0.00299,0.00345,0.00013,0.00012,0.00014,0.141,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.13,19.64,20.74,19.39,18.89,20.01,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.6
1066600800000,2003,10,2003,1,3,7,0.0869,0.0314,0.0554,3395.23,20.68,20.68,20.21,1,1,1,143.6,140.4,145.9,91.6,88.44,52,52,52,0,0,0,0.362,0.356,0.37,91.6,88.44,93.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0773,0.0793,0.00354,0.00327,0.00373,0.00014,0.00013,0.00015,0.148,0.142,0.152,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.887,0.886,0.89,20.94,20.3,21.41,20.21,19.56,20.68,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
1067205600000,2003,10,2003,1,4,7,0.0815,0.0311,0.0504,3110.81,19.28,19.28,18.52,1,1,1,134.7,132.2,139.1,83.31,80.51,51.43,50,52,0,0,0,0.382,0.374,0.392,83.31,80.51,87.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0745,0.0768,0.00283,0.00259,0.00315,0.00011,0.0001,0.00012,0.133,0.128,0.14,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.933,0.961,0.96,0.963,0.893,0.891,0.896,19.26,18.69,20.02,18.52,17.94,19.28,0,0,0,0,0,0,0.103,0,0.0311,0.38,0.62,0.38,38.2
1067810400000,2003,11,2003,2,5,7,0.0833,0.0302,0.0531,3263.04,19.92,19.92,19.42,1,1,1,137.7,133.3,140.2,87.75,83.33,50,50,50,0,0,0,0.363,0.357,0.375,87.75,83.33,90.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0752,0.0776,0.00321,0.00283,0.00341,0.00013,0.00011,0.00013,0.141,0.133,0.145,0.0055,0.0052,0.0057,25.36,25.35,25.37,0.924,0.921,0.929,0.963,0.961,0.964,0.89,0.888,0.893,20.16,19.26,20.65,19.42,18.52,19.92,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1068415200000,2003,11,2003,2,6,7,0.088,0.0302,0.0577,3528.48,22.2,22.2,21,1,1,1,145.4,138.3,151.1,95.44,88.25,50,50,50,0,0,0,0.344,0.331,0.362,95.44,88.25,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0769,0.0814,0.00386,0.00325,0.00434,0.00015,0.00013,0.00017,0.155,0.142,0.165,0.0061,0.0056,0.0065,25.35,25.34,25.36,0.916,0.911,0.923,0.967,0.964,0.969,0.886,0.883,0.89,21.72,20.26,22.9,21,19.53,22.2,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1069020000000,2003,11,2003,2,7,7,0.0936,0.0302,0.0633,3875.28,24.37,24.37,23.07,1,1,1,154.7,150.3,160.1,104.7,100.3,50,50,50,0,0,0,0.324,0.312,0.333,104.7,100.3,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0812,0.0846,0.00465,0.00427,0.00511,0.00018,0.00017,0.0002,0.171,0.163,0.181,0.0067,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.891,23.79,22.7,25.12,23.07,22,24.37,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1069624800000,2003,11,2003,2,8,7,0.101,0.0302,0.0711,4398.48,26.82,26.82,26.18,1,1,1,167.6,163.7,170.2,117.6,113.7,50,50,50,0,0,0,0.298,0.294,0.305,117.6,113.7,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0859,0.0882,0.00575,0.00541,0.00597,0.00023,0.00021,0.00023,0.194,0.187,0.199,0.0076,0.0073,0.0078,25.34,25.34,25.34,0.923,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.897,26.99,26.01,27.65,26.18,25.23,26.82,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
1070229600000,2003,12,2003,3,9,7,0.104,0.0357,0.0679,4182.9,25.77,25.77,24.9,1,1,1,171.3,167.2,174.9,112.3,108.2,59,59,59,0,0,0,0.345,0.337,0.353,112.3,108.2,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0854,0.0881,0.00529,0.00495,0.0056,0.00021,0.00019,0.00022,0.186,0.179,0.193,0.0073,0.007,0.0075,25.36,25.36,25.36,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.67,24.67,26.57,24.9,23.93,25.77,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1070834400000,2003,12,2003,3,10,7,0.109,0.0357,0.0729,4518.25,29.14,29.14,26.89,1,1,1,179.5,169.2,188.8,120.5,110.2,59,59,59,0,0,0,0.329,0.312,0.349,120.5,110.2,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0861,0.093,0.00599,0.00511,0.00679,0.00023,0.0002,0.00027,0.201,0.182,0.218,0.0079,0.0071,0.0085,25.36,25.36,25.36,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.73,25.14,30.04,26.89,24.39,29.14,0,0,0,0,0,0,0.149,0,0.0361,0.33,0.67,0.33,41.5
1071439200000,2003,12,2003,3,11,7,0.118,0.0357,0.082,5126.75,31.03,31.03,30.52,1,1,1,194.6,191.8,196.8,135.6,132.8,59,59,59,0,0,0,0.303,0.3,0.308,135.6,132.8,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0941,0.0958,0.00728,0.00704,0.00746,0.00028,0.00028,0.00029,0.228,0.223,0.232,0.0089,0.0087,0.0091,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.46,30.78,31.99,30.52,29.86,31.03,0,0,0,0,0,0,0.17,0,0.036,0.3,0.69,0.31,43.4
1072044000000,2003,12,2003,3,12,7,0.123,0.0357,0.0869,5443.61,32.88,32.88,32.4,1,1,1,202.6,197.6,204.7,143.6,138.6,59,59,59,0,0,0,0.291,0.288,0.299,143.6,138.6,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0961,0.0986,0.00796,0.00753,0.00813,0.00031,0.00029,0.00032,0.242,0.233,0.246,0.0095,0.0091,0.0096,25.34,25.33,25.36,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.4,32.19,33.9,32.4,31.22,32.88,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1072648800000,2003,12,2003,3,13,7,0.125,0.0405,0.0847,5296.17,32.82,32.82,31.52,1,1,1,207,202.5,211.3,140,134.4,67,59,73,0,0,0,0.323,0.289,0.352,140,134.4,145.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0964,0.0985,0.00765,0.00718,0.00811,0.0003,0.00028,0.00032,0.237,0.228,0.245,0.0093,0.0089,0.0096,25.32,25.3,25.34,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.5,31.13,33.83,31.52,30.2,32.82,0,0,0,0,0,0,0.175,0,0.0403,0.32,0.68,0.32,42.4
1073253600000,2004,1,2003,4,14,7,0.131,0.0442,0.0871,5443.73,35.19,35.19,32.4,1,1,1,217.1,208,229.3,144.1,135,73,73,73,0,0,0,0.337,0.318,0.351,144.1,135,156.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0966,0.104,0.008,0.00722,0.00904,0.00031,0.00028,0.00036,0.245,0.229,0.267,0.0096,0.0089,0.01,25.25,25.16,25.32,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.41,31.26,36.28,32.4,30.32,35.19,0,0,0,0,0,0,0.18,0,0.0439,0.34,0.66,0.34,41.6
1073858400000,2004,1,2003,4,15,7,0.15,0.0442,0.106,6694.17,42.4,42.4,39.85,1,1,1,248.5,235.1,259.1,175.5,162.1,73,73,73,0,0,0,0.294,0.282,0.311,175.5,162.1,186.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.106,0.115,0.0107,0.00952,0.0116,0.00042,0.00038,0.00046,0.301,0.277,0.32,0.012,0.011,0.013,25.01,24.94,25.11,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.915,0.931,40.77,37.62,43.27,39.85,36.53,42.4,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1074463200000,2004,1,2003,4,16,7,0.173,0.0442,0.129,7976.43,50.32,50.32,47.48,2,1,1.1428571428571428,286,266.5,303.7,213,193.5,73,73,73,0,0,0,0.256,0.24,0.274,213,193.5,230.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.13,0.0139,0.0122,0.0154,0.00055,0.00048,0.00061,0.346,0.244,0.387,0.014,0.0097,0.015,24.81,24.73,24.9,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.59,25.94,52.05,43.88,25.16,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.1
1075068000000,2004,1,2003,4,17,7,0.2,0.0452,0.155,9405.66,60.16,60.16,55.99,2,2,2,331.2,308.3,357.6,256.5,235.3,74.71,73,85,0,0,0,0.226,0.209,0.238,256.5,235.3,275.5,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.146,0.0215,0.0158,0.029,0.00086,0.00063,0.0012,0.277,0.249,0.304,0.011,0.0099,0.012,24.67,24.51,24.81,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.86,26.47,31.01,27.99,25.68,30.08,0,0,0,0,0,0,0.311,0,0.045,0.23,0.77,0.23,47
1075672800000,2004,2,2003,5,18,7,0.235,0.0514,0.184,11121.6,71.23,71.23,66.2,2,2,2,389.3,367.1,413.1,304.3,282.1,85,85,85,0,0,0,0.219,0.206,0.232,304.3,282.1,328.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.15,0.166,0.0427,0.0322,0.0538,0.0017,0.0013,0.0022,0.348,0.315,0.384,0.014,0.013,0.016,24.31,24.16,24.45,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.12,31.67,36.72,33.1,30.72,35.62,0,0,0,0,0,0,0.368,0,0.051,0.22,0.78,0.22,47.3
1076277600000,2004,2,2003,5,19,7,0.281,0.0514,0.23,13879.3,92.58,92.58,82.61,2,2,2,464.7,423.2,512.3,379.7,338.2,85,85,85,0,0,0,0.184,0.166,0.201,379.7,338.2,427.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.169,0.201,0.0782,0.0586,0.101,0.0032,0.0024,0.0042,0.461,0.399,0.532,0.019,0.016,0.022,23.85,23.56,24.1,0.952,0.946,0.957,0.977,0.971,0.98,0.93,0.919,0.938,42.25,37.82,47.24,41.31,36.74,46.29,0,0,0,0,0,0,0.459,0,0.051,0.18,0.82,0.18,49.4
1076882400000,2004,2,2003,5,20,7,0.34,0.0514,0.289,16770,106.7,106.7,99.82,3,2,2.4285714285714284,562.7,526.8,596.3,477.7,441.8,85,85,85,0,0,0,0.151,0.143,0.161,477.7,441.8,511.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.206,0.24,0.125,0.108,0.143,0.0052,0.0045,0.006,0.564,0.521,0.61,0.024,0.022,0.026,23.3,23.16,23.48,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.26,35.26,52.03,42.43,34.2,48.2,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,49.3
1077487200000,2004,2,2003,5,21,7,0.381,0.0514,0.329,19065.5,119.3,119.3,113.5,3,3,3,629.5,605.8,657.8,544.5,520.8,85,85,85,0,0,0,0.135,0.129,0.14,544.5,520.8,572.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.246,0.275,0.165,0.149,0.184,0.007,0.0063,0.0078,0.612,0.572,0.659,0.026,0.024,0.028,22.97,22.81,23.11,0.95,0.948,0.952,0.974,0.97,0.977,0.925,0.92,0.931,38.85,37.31,40.68,37.83,36.2,39.76,0,0,0,0,0,0,0.63,0,0.052,0.13,0.86,0.14,50
1078092000000,2004,3,2003,6,22,7,0.432,0.0647,0.368,21056.6,135.6,135.6,125.3,3,3,3,714.8,669.5,771.2,607.8,562.5,107,107,107,0,0,0,0.15,0.139,0.16,607.8,562.5,664.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.3,0.275,0.332,0.207,0.177,0.245,0.0089,0.0075,0.011,0.723,0.647,0.818,0.031,0.028,0.036,22.52,22.2,22.77,0.954,0.952,0.957,0.979,0.976,0.98,0.934,0.929,0.938,42.68,39.86,46.11,41.78,38.89,45.19,0,0,0,0,0,0,0.696,0,0.064,0.15,0.85,0.15,48.7
1078696800000,2004,3,2003,6,23,7,0.526,0.0647,0.462,25272.4,167.5,167.5,150.4,4,3,3.4285714285714284,870.4,787.3,970.4,763.4,680.3,107,107,107,0,0,0,0.123,0.11,0.136,763.4,680.3,863.4,990,990,990,967.4,967,967.8,22.6,22.2,23,0.404,0.342,0.491,0.305,0.255,0.357,0.013,0.011,0.016,0.955,0.846,1.08,0.042,0.037,0.049,21.66,21.14,22.11,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.71,39.78,51.33,44.38,38.81,48.2,0,0,0,0,0,0,0.836,0,0.064,0.12,0.88,0.12,48
1079301600000,2004,3,2003,6,24,7,0.714,0.0666,0.623,31488,192.8,192.8,187.4,4,4,4,1181,1012,1395,1071,905.2,110.1,107,129,41,0,166,0.0939,0.0819,0.106,1030,905.2,1100,990,990,990,968.5,967.9,969.1,21.5,20.9,22.1,0.697,0.529,0.851,0.527,0.377,0.648,0.025,0.017,0.031,1.51,1.15,1.8,0.07,0.052,0.086,20.02,19.06,20.91,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.16,44.34,50.57,46.86,43.45,48.2,0,0,0,0,0,0,1.04,0,0.091,0.093,0.87,0.13,44.1
1079906400000,2004,3,2003,6,25,7,1.02,0.078,0.665,30495.8,189.9,189.9,181.5,4,4,4,1686,1448,1962,1557,1319,129,129,129,457.3,219,733,0.0773,0.0657,0.0891,1100,1100,1100,990,990,990,970.1,969.3,971,19.9,19,20.7,0.91,0.873,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.82,1.87,0.093,0.088,0.099,18.06,17.15,18.86,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.31,43.87,48.45,45.38,42.99,47.48,0,0,0,0,0,0,1.01,0,0.355,0.076,0.65,0.35,29.9
1080511200000,2004,3,2003,6,26,7,1.44,0.108,0.665,26965.2,168.6,168.6,160.5,4,4,4,2384,2080,2628,2205,1951,179.3,129,217,1105,851,1311,0.0744,0.0557,0.0901,1100,1100,1100,990,990,990,972,971.3,972.6,18,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.51,16.83,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.929,41.04,39.45,43.01,40.13,38.45,42.15,0,0,0,0,0,0,0.892,0,0.775,0.075,0.46,0.54,18.7
1081116000000,2004,4,2003,7,27,7,1.69,0.131,0.665,25030.7,152.2,152.2,149,4,4,4,2802,2687,2885,2585,2470,217,217,217,1486,1370,1568,0.0775,0.0752,0.0808,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.89,15.37,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.918,38.31,37.76,39.06,37.25,36.67,38.05,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1081720800000,2004,4,2003,7,28,7,1.75,0.131,0.665,24607.5,147.3,147.3,146.5,4,4,4,2893,2865,2905,2676,2648,217,217,217,1576,1548,1588,0.075,0.0747,0.0757,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.84,14.94,0.94,0.94,0.941,0.971,0.971,0.971,0.913,0.913,0.914,37.71,37.63,37.9,36.62,36.53,36.82,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
1082325600000,2004,4,2003,7,29,7,1.67,0.131,0.665,25205.1,152.6,152.6,150,4,4,4,2765,2671,2845,2548,2454,217,217,217,1448,1354,1528,0.0785,0.0763,0.0812,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.99,15.41,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.918,38.55,38.03,39.17,37.51,36.96,38.16,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1082930400000,2004,4,2003,7,30,7,1.52,0.141,0.665,26368.3,160.4,160.4,157,4,4,4,2515,2390,2636,2281,2114,233.9,217,276,1181,1014,1319,0.0932,0.0823,0.115,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.49,16.08,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.925,40.19,39.4,41,39.24,38.4,40.11,0,0,0,0,0,0,0.872,0,0.855,0.093,0.44,0.56,17.3
1083535200000,2004,5,2003,8,31,7,1.33,0.167,0.665,27782.5,169.4,169.4,165.4,4,4,4,2206,2047,2349,1930,1771,276,276,276,829.4,671,973,0.126,0.118,0.135,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.18,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.2,41.27,43.22,41.34,40.39,42.36,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1084140000000,2004,5,2003,8,32,7,1.12,0.167,0.665,29525.8,180.4,180.4,175.7,4,4,4,1852,1717,1994,1576,1441,276,276,276,475.9,341,618,0.149,0.138,0.161,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.5,17.05,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.59,46.03,43.94,42.72,45.11,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.4
1084744800000,2004,5,2003,8,33,7,0.944,0.167,0.665,31243.6,190,190,186,4,4,4,1561,1454,1674,1285,1178,276,276,276,184.9,78,298,0.177,0.165,0.19,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.891,0.849,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.091,0.087,0.094,18.48,18.09,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.41,48.46,46.49,45.48,47.49,0,0,0,0,0,0,1.03,0,0.279,0.18,0.7,0.3,33.1
1085349600000,2004,5,2003,8,34,7,0.773,0.167,0.601,30232.6,192.6,192.6,180,4,4,4,1278,1138,1420,1002,862.4,276,276,276,7.714,0,44,0.217,0.194,0.242,994.4,862.4,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.677,0.519,0.835,0.484,0.356,0.648,0.023,0.016,0.031,1.43,1.11,1.78,0.068,0.051,0.086,19.79,18.99,20.56,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.933,0.936,45.91,41.46,49.12,44.99,40.6,48.14,0,0,0,0,0,0,1,0,0.172,0.22,0.78,0.22,39.1
1085954400000,2004,5,2003,8,35,7,0.615,0.107,0.507,26891.7,172.6,172.6,160.1,4,3,3.857142857142857,1016,942,1103,838.9,781,177.4,161,276,0,0,0,0.174,0.151,0.25,838.9,781,907.7,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.484,0.428,0.544,0.345,0.317,0.378,0.016,0.014,0.017,1.07,0.988,1.17,0.048,0.044,0.054,21,20.71,21.3,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,43.05,39.85,51.99,41.74,38.89,48.2,0,0,0,0,0,0,0.889,0,0.108,0.17,0.82,0.18,43.7
1086559200000,2004,6,2003,9,36,7,0.526,0.0974,0.429,23598.7,144.6,144.6,140.5,3,3,3,869.8,825.7,921.3,708.8,664.7,161,161,161,0,0,0,0.186,0.175,0.195,708.8,664.7,760.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.369,0.341,0.41,0.274,0.245,0.307,0.012,0.011,0.014,0.904,0.827,0.999,0.04,0.036,0.045,21.72,21.42,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.12,45.67,50.91,46.82,44.75,48.2,0,0,0,0,0,0,0.78,0,0.097,0.19,0.82,0.18,44.9
1087164000000,2004,6,2003,9,37,7,0.472,0.0974,0.375,21234,132.1,132.1,126.4,3,3,3,780.9,748,813.1,619.9,587,161,161,161,0,0,0,0.206,0.198,0.215,619.9,587,652.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.315,0.296,0.333,0.215,0.193,0.237,0.0094,0.0084,0.01,0.752,0.696,0.806,0.033,0.03,0.035,22.22,22.04,22.41,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43,41,44.93,42.13,40.1,44.03,0,0,0,0,0,0,0.702,0,0.097,0.21,0.79,0.21,45
1087768800000,2004,6,2003,9,38,7,0.423,0.0974,0.326,18588.8,117.8,117.8,110.6,3,3,3,699.7,665.7,735.7,538.7,504.7,161,161,161,0,0,0,0.23,0.219,0.242,538.7,504.7,574.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.269,0.25,0.289,0.161,0.138,0.185,0.0069,0.0059,0.008,0.615,0.557,0.676,0.026,0.024,0.029,22.69,22.48,22.88,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.93,35.74,40.23,36.88,34.67,39.28,0,0,0,0,0,0,0.615,0,0.097,0.23,0.77,0.23,43.9
1088373600000,2004,6,2003,9,39,7,0.378,0.0884,0.29,16455.2,102,102,97.95,3,2,2.2857142857142856,625.3,596.5,655,479.2,461.5,146.1,135,161,0,0,0,0.233,0.216,0.254,479.2,461.5,494.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.222,0.244,0.125,0.117,0.132,0.0053,0.0049,0.0056,0.593,0.532,0.634,0.025,0.023,0.027,23.01,22.89,23.12,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.53,34.94,51.88,44.13,33.89,48.2,0,0,0,0,0,0,0.544,0,0.088,0.23,0.77,0.23,43.5
1088978400000,2004,7,2003,10,40,7,0.34,0.0861,0.254,15131.4,96.4,96.4,90.07,2,2,2,562.9,539.4,587.5,420.7,353.4,142.3,135,186,0,0,0,0.254,0.23,0.345,420.7,353.4,452.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.185,0.217,0.0975,0.0658,0.113,0.0041,0.0027,0.0047,0.529,0.431,0.578,0.022,0.018,0.024,23.34,23.18,23.54,0.956,0.949,0.958,0.979,0.973,0.98,0.936,0.924,0.939,46,38.71,49.27,45.03,37.68,48.2,0,0,0,0,0,0,0.5,0,0.086,0.25,0.75,0.25,44.5
1089583200000,2004,7,2003,10,41,7,0.309,0.112,0.197,11638.5,73.71,73.71,69.28,2,2,2,511,491.5,532,325,305.5,186,186,186,0,0,0,0.364,0.35,0.378,325,305.5,346,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0524,0.0432,0.0623,0.0022,0.0018,0.0026,0.389,0.36,0.42,0.016,0.015,0.018,23.71,23.59,23.83,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.7,33.62,37.93,34.64,32.61,36.86,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1090188000000,2004,7,2003,10,42,7,0.283,0.112,0.17,10097.8,63.91,63.91,60.11,2,2,2,467.3,450.8,485.2,281.3,264.8,186,186,186,0,0,0,0.398,0.383,0.413,281.3,264.8,299.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0318,0.024,0.0402,0.0013,0.00098,0.0017,0.323,0.299,0.35,0.013,0.012,0.014,23.97,23.87,24.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.98,29.17,32.95,30.05,28.3,31.96,0,0,0,0,0,0,0.334,0,0.113,0.4,0.6,0.4,35.7
1090792800000,2004,7,2003,10,43,7,0.26,0.11,0.15,8931.49,56,56,53.16,2,2,2,430.2,415.5,445.6,248.7,234.2,181.6,155,186,0,0,0,0.422,0.373,0.443,248.7,234.2,260.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.152,0.0182,0.0157,0.022,0.00075,0.00064,0.0009,0.276,0.259,0.291,0.011,0.011,0.012,24.19,24.1,24.25,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.4,25.74,28.86,26.58,24.97,28,0,0,0,0,0,0,0.295,0,0.11,0.42,0.58,0.42,34.4
1091397600000,2004,8,2003,11,44,7,0.238,0.0937,0.144,8595.56,54.65,54.65,51.16,2,1,1.7142857142857142,393.6,378.6,409.2,238.6,223.6,155,155,155,0,0,0,0.394,0.379,0.409,238.6,223.6,254.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.147,0.0163,0.0148,0.019,0.00066,0.0006,0.00077,0.305,0.255,0.403,0.012,0.01,0.016,24.33,24.28,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.01,25.82,52.08,32.47,25.04,48.2,0,0,0,0,0,0,0.284,0,0.094,0.39,0.61,0.39,36.1
1092002400000,2004,8,2003,11,45,7,0.219,0.0937,0.125,7766.26,48.2,48.2,46.23,1,1,1,361.6,349.4,373.9,206.6,194.3,155,155,155,0,0,0,0.429,0.414,0.444,206.6,194.3,218.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0144,0.00054,0.00049,0.00058,0.365,0.343,0.387,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.3,44.53,50.07,46.23,43.64,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
1092607200000,2004,8,2003,11,46,7,0.202,0.0937,0.108,6735.49,42.71,42.71,40.09,1,1,1,334.1,323.4,345.2,179.1,168.4,155,155,155,0,0,0,0.464,0.449,0.479,179.1,168.4,190.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.011,0.0101,0.0119,0.00044,0.0004,0.00048,0.316,0.296,0.335,0.013,0.012,0.013,24.61,24.54,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.01,38.53,43.58,40.09,37.49,42.71,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.3
1093212000000,2004,8,2003,11,47,7,0.189,0.0937,0.0949,5848.58,36.89,36.89,34.81,1,1,1,311.9,302.9,320.9,156.9,147.9,155,155,155,0,0,0,0.497,0.483,0.512,156.9,147.9,165.9,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.116,0.00909,0.00832,0.00985,0.00036,0.00033,0.00039,0.276,0.26,0.292,0.011,0.01,0.012,24.76,24.7,24.83,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.91,0.918,35.88,33.79,37.96,34.81,32.78,36.89,0,0,0,0,0,0,0.193,0,0.0941,0.5,0.5,0.5,30.9
1093816800000,2004,8,2003,11,48,7,0.175,0.0778,0.0969,6016.02,39.35,39.35,35.81,1,1,1,288.8,276.9,299.9,160.2,141.8,128.6,118,155,0,0,0,0.444,0.403,0.522,160.2,141.8,174.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00937,0.00781,0.0106,0.00037,0.00031,0.00042,0.279,0.249,0.304,0.011,0.0099,0.012,24.87,24.83,24.92,0.942,0.936,0.947,0.972,0.97,0.977,0.916,0.908,0.925,36.83,32.38,40.29,35.81,31.41,39.35,0,0,0,0,0,0,0.199,0,0.0781,0.44,0.55,0.45,34.4
1094421600000,2004,9,2003,12,49,7,0.159,0.0714,0.0878,5436.47,34.55,34.55,32.36,1,1,1,263.2,254.2,272.8,145.2,136.2,118,118,118,0,0,0,0.448,0.433,0.464,145.2,136.2,154.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.00809,0.00733,0.00891,0.00032,0.00029,0.00035,0.251,0.235,0.268,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.36,31.23,35.62,32.36,30.29,34.55,0,0,0,0,0,0,0.18,0,0.0712,0.45,0.55,0.45,34.2
1095026400000,2004,9,2003,12,50,7,0.147,0.0714,0.0755,4651.14,29.6,29.6,27.69,1,1,1,242.8,235.9,251.2,124.8,117.9,118,118,118,0,0,0,0.486,0.47,0.5,124.8,117.9,133.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0972,0.0948,0.1,0.00636,0.00577,0.00707,0.00025,0.00023,0.00028,0.215,0.202,0.23,0.0085,0.008,0.0091,25.13,25.07,25.18,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.54,26.9,30.52,27.69,26.09,29.6,0,0,0,0,0,0,0.154,0,0.0715,0.49,0.51,0.49,31.6
1095631200000,2004,9,2003,12,51,7,0.137,0.0574,0.0799,4957.62,31.33,31.33,29.51,1,1,1,227,220.8,233.9,132.1,116,94.86,91,118,0,0,0,0.418,0.394,0.504,132.1,116,139.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0941,0.1,0.00698,0.00561,0.00765,0.00027,0.00022,0.0003,0.226,0.199,0.24,0.0089,0.0078,0.0094,25.21,25.17,25.25,0.931,0.923,0.935,0.97,0.97,0.97,0.903,0.895,0.907,30.42,26.44,32.3,29.51,25.64,31.33,0,0,0,0,0,0,0.164,0,0.0571,0.42,0.58,0.42,36.2
1096236000000,2004,9,2003,12,52,7,0.13,0.0566,0.0738,4569.83,28.59,28.59,27.2,1,1,1,215.6,210.7,218.9,122,113.7,93.57,91,97,0,0,0,0.434,0.416,0.46,122,113.7,127.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0915,0.0962,0.00612,0.00542,0.00662,0.00024,0.00021,0.00026,0.208,0.193,0.218,0.0081,0.0076,0.0086,25.3,25.27,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.04,26.02,29.47,27.2,25.24,28.59,0,0,0,0,0,0,0.151,0,0.0562,0.44,0.57,0.43,35.2
1096840800000,2004,10,2004,1,1,7,0.123,0.0587,0.0642,1752.39,24.79,24.79,10.43,1,1,1,203.1,197.9,208.8,106.1,100.9,97,97,97,0,0,0,0.478,0.465,0.49,106.1,100.9,111.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.087,0.0909,0.00477,0.00432,0.00525,0.00019,0.00017,0.00021,0.179,0.17,0.19,0.007,0.0066,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.892,10.75,0,25.55,10.43,0,24.79,0,4,0,0,0.571,0,0.0579,0.571,0.0588,0.48,0.52,0.48,14.2
1097445600000,2004,10,2004,1,2,7,0.119,0.0442,0.0744,4625.05,28.12,28.12,27.53,1,1,1,196,193.2,198.4,123,120.2,73,73,73,0,0,0,0.373,0.368,0.378,123,120.2,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0914,0.0932,0.0062,0.00597,0.00641,0.00024,0.00023,0.00025,0.207,0.202,0.211,0.0081,0.0079,0.0083,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.38,27.68,28.99,27.53,26.85,28.12,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
1098050400000,2004,10,2004,1,3,7,0.113,0.0442,0.0686,4236.88,26.38,26.38,25.22,1,1,1,186.5,182,191.3,113.5,109,73,73,73,0,0,0,0.391,0.382,0.401,113.5,109,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0874,0.0907,0.0054,0.00502,0.00581,0.00021,0.0002,0.00023,0.19,0.182,0.199,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26,24.88,27.2,25.22,24.13,26.38,0,0,0,0,0,0,0.14,0,0.0444,0.39,0.61,0.39,37.5
1098655200000,2004,10,2004,1,4,7,0.109,0.0442,0.0649,3988.38,24.2,24.2,23.74,1,1,1,180.4,178.4,182.3,107.4,105.5,73,73,73,0,0,0,0.405,0.401,0.409,107.4,105.5,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0862,0.0875,0.00488,0.00471,0.00504,0.00019,0.00018,0.0002,0.179,0.176,0.183,0.007,0.0069,0.0071,25.38,25.38,25.38,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.47,24,24.95,23.74,23.28,24.2,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1099260000000,2004,11,2004,2,5,7,0.107,0.0405,0.0669,4117.23,24.71,24.71,24.51,1,1,1,177.6,176.8,178.4,110.6,109.8,67,67,67,0,0,0,0.377,0.375,0.379,110.6,109.8,111.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0866,0.0872,0.00515,0.00508,0.00522,0.0002,0.0002,0.0002,0.184,0.182,0.185,0.0072,0.0071,0.0073,25.37,25.37,25.37,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.89,0.891,25.27,25.07,25.48,24.51,24.32,24.71,0,0,0,0,0,0,0.136,0,0.0401,0.38,0.63,0.37,38.5
1099864800000,2004,11,2004,2,6,7,0.108,0.0346,0.073,4526.55,28.73,28.73,26.94,1,1,1,178,177.3,178.7,120.7,110.9,57.29,50,67,0,0,0,0.322,0.281,0.377,120.7,110.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.087,0.091,0.00601,0.00518,0.00664,0.00024,0.0002,0.00026,0.201,0.184,0.213,0.0079,0.0072,0.0083,25.36,25.34,25.37,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.78,25.34,29.62,26.94,24.58,28.73,0,0,0,0,0,0,0.15,0,0.035,0.32,0.68,0.32,41.9
1100469600000,2004,11,2004,2,7,7,0.11,0.0302,0.0798,4977.49,30.22,30.22,29.63,1,1,1,182,178.2,184.5,132,128.2,50,50,50,0,0,0,0.275,0.271,0.281,132,128.2,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.091,0.0932,0.00697,0.00664,0.00718,0.00027,0.00026,0.00028,0.22,0.213,0.224,0.0086,0.0083,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.54,29.62,31.16,29.63,28.73,30.22,0,0,0,0,0,0,0.165,0,0.0302,0.27,0.73,0.27,45.2
1101074400000,2004,11,2004,2,8,7,0.111,0.0302,0.0809,5047.78,31.13,31.13,30.05,1,1,1,183.7,178.7,188.3,133.7,128.7,50,50,50,0,0,0,0.272,0.266,0.28,133.7,128.7,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0912,0.0946,0.00712,0.00669,0.0075,0.00028,0.00026,0.00029,0.223,0.214,0.231,0.0087,0.0084,0.009,25.34,25.34,25.35,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.98,29.75,32.1,30.05,28.86,31.13,0,0,0,0,0,0,0.167,0,0.0301,0.27,0.73,0.27,45.5
1101679200000,2004,11,2004,2,9,7,0.113,0.0341,0.0784,4888.51,30.12,30.12,29.1,1,1,1,186.1,181.7,192.9,129.7,124.1,56.43,50,59,0,0,0,0.303,0.273,0.322,129.7,124.1,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.091,0.0944,0.00677,0.0063,0.00713,0.00026,0.00025,0.00028,0.217,0.207,0.225,0.0085,0.0081,0.0088,25.36,25.34,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,30,28.64,31.05,29.1,27.78,30.12,0,0,0,0,0,0,0.162,0,0.0346,0.3,0.69,0.31,43.3
1102284000000,2004,12,2004,3,10,7,0.122,0.0357,0.0868,5437.62,33.32,33.32,32.37,1,1,1,202.5,198.1,206.6,143.5,139.1,59,59,59,0,0,0,0.292,0.286,0.298,143.5,139.1,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0963,0.0993,0.00794,0.00758,0.0083,0.00031,0.0003,0.00032,0.242,0.234,0.249,0.0095,0.0091,0.0098,25.34,25.31,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,33.37,32.32,34.35,32.37,31.35,33.32,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
1102888800000,2004,12,2004,3,11,7,0.12,0.0357,0.0843,5279.87,32.06,32.06,31.43,1,1,1,198.4,195.1,201.1,139.4,136.1,59,59,59,0,0,0,0.297,0.293,0.302,139.4,136.1,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0952,0.0973,0.0076,0.00732,0.00783,0.0003,0.00029,0.00031,0.235,0.229,0.24,0.0092,0.0089,0.0094,25.36,25.35,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.4,31.59,33.05,31.43,30.64,32.06,0,0,0,0,0,0,0.175,0,0.0357,0.3,0.7,0.3,44
1103493600000,2004,12,2004,3,12,7,0.122,0.0357,0.0859,5378.53,33.2,33.2,32.02,1,1,1,201,195.9,206.1,142,136.9,59,59,59,0,0,0,0.294,0.286,0.301,142,136.9,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0955,0.0991,0.00782,0.00739,0.00825,0.00031,0.00029,0.00032,0.239,0.23,0.248,0.0094,0.009,0.0097,25.34,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.01,31.79,34.22,32.02,30.83,33.2,0,0,0,0,0,0,0.178,0,0.0361,0.29,0.7,0.3,44.1
1104098400000,2004,12,2004,3,13,7,0.13,0.0381,0.0923,5782.5,35.81,35.81,34.42,1,1,1,215.6,208.3,221.9,152.6,144.8,63,59,73,0,0,0,0.292,0.271,0.335,152.6,144.8,158.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0999,0.103,0.00872,0.00806,0.00923,0.00034,0.00032,0.00036,0.259,0.246,0.269,0.01,0.0097,0.011,25.25,25.22,25.3,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.48,33.58,36.92,34.42,32.57,35.81,0,0,0,0,0,0,0.191,0,0.0377,0.29,0.71,0.29,44.5
1104703200000,2005,1,2004,4,14,7,0.136,0.0442,0.0919,5747.34,35.07,35.07,34.21,1,1,1,225,223.3,228.8,152,150.3,73,73,73,0,0,0,0.325,0.319,0.327,152,150.3,155.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00867,0.00852,0.00899,0.00034,0.00033,0.00035,0.259,0.256,0.266,0.01,0.01,0.01,25.19,25.16,25.2,0.939,0.939,0.941,0.97,0.97,0.97,0.911,0.911,0.912,35.27,34.88,36.15,34.21,33.83,35.07,0,0,0,0,0,0,0.19,0,0.0441,0.33,0.68,0.32,42.3
1105308000000,2005,1,2004,4,15,7,0.144,0.0442,0.0998,6263.45,41.01,41.01,37.28,1,1,1,238,229,253.1,165,156,73,73,73,0,0,0,0.307,0.288,0.319,165,156,180.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.113,0.00977,0.00901,0.0111,0.00039,0.00035,0.00044,0.282,0.266,0.309,0.011,0.01,0.012,25.09,24.98,25.16,0.944,0.941,0.948,0.973,0.97,0.98,0.918,0.912,0.929,38.31,36.22,41.84,37.28,35.13,41.01,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1105912800000,2005,1,2004,4,16,7,0.166,0.0442,0.121,7670.25,48.2,48.2,45.66,1,1,1,273.7,258.8,287.8,200.7,185.8,73,73,73,0,0,0,0.267,0.254,0.282,200.7,185.8,214.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.115,0.125,0.0128,0.0115,0.014,0.00051,0.00046,0.00056,0.346,0.319,0.371,0.014,0.013,0.015,24.86,24.78,24.95,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.7,43.2,49.98,45.66,42.34,48.2,0,0,0,0,0,0,0.254,0,0.045,0.27,0.73,0.27,46.2
1106517600000,2005,1,2004,4,17,7,0.181,0.0442,0.137,8241.33,50.5,50.5,49.06,2,1,1.4285714285714286,298.9,293,304.5,225.9,220,73,73,73,0,0,0,0.244,0.24,0.249,225.9,220,231.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.127,0.131,0.015,0.0145,0.0154,0.0006,0.00058,0.00062,0.325,0.242,0.392,0.013,0.0096,0.016,24.78,24.71,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.69,25.72,52.6,38.3,24.95,48.2,0,0,0,0,0,0,0.273,0,0.044,0.24,0.76,0.24,45.5
1107122400000,2005,1,2004,4,18,7,0.192,0.0504,0.142,8575.45,51.66,51.66,51.04,2,2,2,317.7,309.1,322.3,234.4,228.8,83.29,73,85,0,0,0,0.262,0.236,0.271,234.4,228.8,237.3,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.134,0.0157,0.0152,0.0159,0.00063,0.00061,0.00064,0.249,0.243,0.252,0.01,0.0097,0.01,24.76,24.74,24.8,0.924,0.923,0.925,0.97,0.97,0.97,0.897,0.895,0.898,26.31,25.66,26.63,25.52,24.89,25.83,0,0,0,0,0,0,0.284,0,0.05,0.26,0.74,0.26,44.7
1107727200000,2005,2,2004,5,19,7,0.201,0.0514,0.15,9051.63,56.54,56.54,53.88,2,2,2,332.3,324.2,344.4,247.3,239.2,85,85,85,0,0,0,0.256,0.247,0.262,247.3,239.2,259.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.134,0.142,0.0175,0.0161,0.0214,0.0007,0.00064,0.00086,0.264,0.254,0.281,0.011,0.01,0.011,24.67,24.6,24.72,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.77,26.85,29.14,26.94,26.04,28.27,0,0,0,0,0,0,0.299,0,0.051,0.26,0.75,0.25,45
1108332000000,2005,2,2004,5,20,7,0.223,0.0514,0.171,10357.5,64.39,64.39,61.65,2,2,2,368.1,349.1,380.8,283.1,264.1,85,85,85,0,0,0,0.231,0.223,0.244,283.1,264.1,295.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.143,0.154,0.0326,0.0236,0.0386,0.0013,0.00095,0.0016,0.316,0.288,0.335,0.013,0.012,0.014,24.44,24.36,24.57,0.937,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.78,29.66,33.19,30.83,28.77,32.2,0,0,0,0,0,0,0.343,0,0.052,0.23,0.77,0.23,46.4
1108936800000,2005,2,2004,5,21,7,0.237,0.0514,0.185,11198.2,67.36,67.36,66.66,2,2,2,391.4,384.4,394.7,306.4,299.4,85,85,85,0,0,0,0.217,0.215,0.221,306.4,299.4,309.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.158,0.156,0.159,0.0436,0.0403,0.0452,0.0018,0.0016,0.0018,0.351,0.341,0.356,0.014,0.014,0.014,24.29,24.27,24.34,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.36,33.59,34.72,33.33,32.58,33.68,0,0,0,0,0,0,0.37,0,0.052,0.22,0.78,0.22,47.2
1109541600000,2005,2,2004,5,22,7,0.233,0.0628,0.17,10243.4,67.07,67.07,60.97,2,2,2,384.9,375.9,393.4,281,268.9,103.9,85,107,0,0,0,0.27,0.216,0.285,281,268.9,308.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.148,0.159,0.0316,0.0259,0.0446,0.0013,0.001,0.0018,0.316,0.298,0.354,0.013,0.012,0.014,24.36,24.28,24.42,0.936,0.934,0.942,0.97,0.97,0.97,0.908,0.906,0.913,31.43,30.06,34.57,30.49,29.16,33.53,0,0,0,0,0,0,0.339,0,0.063,0.27,0.73,0.27,44
1110146400000,2005,3,2004,6,23,7,0.229,0.0647,0.164,9888.13,59.14,59.14,58.86,2,2,2,378.4,376.1,379.7,271.4,269.1,107,107,107,0,0,0,0.283,0.282,0.284,271.4,269.1,272.7,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.148,0.149,0.0271,0.026,0.0277,0.0011,0.0011,0.0011,0.302,0.298,0.304,0.012,0.012,0.012,24.41,24.4,24.42,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,30.34,30.09,30.49,29.43,29.19,29.57,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,43.2
1110751200000,2005,3,2004,6,24,7,0.229,0.0647,0.164,9881.05,59.5,59.5,58.82,2,2,2,378.2,373.1,381.3,271.2,266.1,107,107,107,0,0,0,0.283,0.281,0.287,271.2,266.1,274.3,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.147,0.15,0.027,0.0246,0.0285,0.0011,0.001,0.0012,0.301,0.294,0.306,0.012,0.012,0.012,24.41,24.39,24.44,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,30.32,29.76,30.67,29.41,28.87,29.75,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,43.1
1111356000000,2005,3,2004,6,25,7,0.233,0.0647,0.168,10119.4,63.91,63.91,60.23,2,2,2,384.8,372.9,401.9,277.8,265.9,107,107,107,0,0,0,0.278,0.266,0.287,277.8,265.9,294.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.157,0.0301,0.0245,0.0382,0.0012,0.00099,0.0016,0.311,0.293,0.337,0.013,0.012,0.014,24.36,24.25,24.44,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.05,29.73,32.94,30.12,28.84,31.95,0,0,0,0,0,0,0.335,0,0.065,0.28,0.72,0.28,43.4
1111960800000,2005,3,2004,6,26,7,0.264,0.0694,0.195,11702.8,74.28,74.28,69.66,2,2,2,437.1,408.1,469.4,322.4,301.1,114.7,107,125,0,0,0,0.262,0.245,0.28,322.4,301.1,344.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.168,0.159,0.178,0.0512,0.0411,0.0615,0.0021,0.0017,0.0025,0.379,0.346,0.414,0.016,0.014,0.017,24.05,23.87,24.22,0.944,0.941,0.948,0.97,0.97,0.972,0.916,0.912,0.921,35.89,33.64,38.2,34.83,32.63,37.14,0,0,0,0,0,0,0.387,0,0.069,0.26,0.74,0.26,44.3
1112565600000,2005,4,2004,7,27,7,0.314,0.0756,0.238,14267.8,92.37,92.37,84.93,2,2,2,518.4,482.8,555,393.4,357.8,125,125,125,0,0,0,0.242,0.225,0.259,393.4,357.8,430,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.195,0.182,0.208,0.0847,0.0679,0.102,0.0035,0.0028,0.0043,0.488,0.434,0.542,0.02,0.018,0.023,23.58,23.36,23.79,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.926,0.938,43.37,39.63,47.13,42.46,38.65,46.19,0,0,0,0,0,0,0.472,0,0.076,0.24,0.76,0.24,45.4
1113170400000,2005,4,2004,7,28,7,0.368,0.0756,0.292,16825,108,108,100.1,3,2,2.4285714285714284,608,567.3,647.1,483,442.3,125,125,125,0,0,0,0.206,0.193,0.22,483,442.3,522.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.234,0.212,0.256,0.128,0.108,0.15,0.0054,0.0045,0.0064,0.581,0.542,0.63,0.025,0.023,0.027,23.09,22.93,23.29,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.3,35.45,52.17,42.53,34.39,48.2,0,0,0,0,0,0,0.556,0,0.076,0.21,0.79,0.21,45.7
1113775200000,2005,4,2004,7,29,7,0.407,0.0756,0.331,19027.7,114.7,114.7,113.3,3,3,3,672.9,657.8,679.9,547.9,532.8,125,125,125,0,0,0,0.186,0.184,0.19,547.9,532.8,554.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.262,0.275,0.167,0.157,0.172,0.0071,0.0067,0.0073,0.627,0.601,0.639,0.027,0.026,0.027,22.78,22.74,22.87,0.951,0.949,0.951,0.973,0.971,0.974,0.925,0.922,0.927,38.78,37.81,39.24,37.75,36.73,38.23,0,0,0,0,0,0,0.629,0,0.076,0.19,0.81,0.19,46.8
1114380000000,2005,4,2004,7,30,7,0.394,0.0775,0.316,18135,113.6,113.6,107.9,3,2,2.857142857142857,651.2,622,674.5,523.1,475,128.1,125,147,0,0,0,0.197,0.185,0.236,523.1,475,549.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.23,0.272,0.151,0.123,0.168,0.0064,0.0052,0.0072,0.601,0.561,0.63,0.026,0.024,0.027,22.89,22.77,23,0.95,0.947,0.957,0.973,0.97,0.98,0.924,0.919,0.937,39.63,36.23,51.23,38.28,35.15,48.2,0,0,0,0,0,0,0.6,0,0.078,0.2,0.8,0.2,46
