datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1114984800000,2005,5,2004,8,31,7,0.348,0.0889,0.259,15332,96.4,96.4,91.26,2,2,2,575.1,539.7,610.8,428.1,392.7,147,147,147,0,0,0,0.256,0.241,0.272,428.1,392.7,463.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.195,0.224,0.101,0.0843,0.118,0.0042,0.0035,0.005,0.541,0.487,0.597,0.023,0.02,0.025,23.27,23.06,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.71,43.14,50.2,45.63,42.27,48.2,0,0,0,0,0,0,0.507,0,0.089,0.26,0.74,0.26,44.1
1115589600000,2005,5,2004,8,32,7,0.299,0.0889,0.21,12569.6,82.13,82.13,74.82,2,2,2,495,463.4,527.9,348,316.4,147,147,147,0,0,0,0.297,0.278,0.317,348,316.4,380.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.179,0.168,0.191,0.0632,0.0483,0.0788,0.0026,0.002,0.0033,0.42,0.372,0.469,0.017,0.015,0.02,23.75,23.56,23.94,0.948,0.943,0.952,0.974,0.97,0.98,0.923,0.915,0.933,38.42,35.04,41.91,37.41,33.99,41.07,0,0,0,0,0,0,0.416,0,0.089,0.3,0.7,0.3,42
1116194400000,2005,5,2004,8,33,7,0.259,0.0889,0.17,10143.8,66.09,66.09,60.38,2,2,2,427.6,402.4,454.4,280.6,255.4,147,147,147,0,0,0,0.344,0.324,0.365,280.6,255.4,307.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.146,0.165,0.0314,0.0195,0.0441,0.0013,0.00079,0.0018,0.319,0.281,0.359,0.013,0.011,0.015,24.16,24,24.31,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.12,28.34,34.07,30.19,27.49,33.05,0,0,0,0,0,0,0.335,0,0.089,0.34,0.66,0.34,39.2
1116799200000,2005,5,2004,8,34,7,0.226,0.0889,0.137,8320.88,53.51,53.51,49.53,2,1,1.4285714285714286,374.3,354.5,395.6,227.3,207.5,147,147,147,0,0,0,0.393,0.372,0.415,227.3,207.5,248.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.13,0.144,0.0151,0.0134,0.0169,0.00061,0.00054,0.00069,0.331,0.255,0.399,0.013,0.01,0.016,24.4,24.33,24.46,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,39.85,25.9,51.79,38.41,25.12,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.8
1117404000000,2005,5,2004,8,35,7,0.201,0.0768,0.124,7755.25,48.2,48.2,46.16,1,1,1,332.1,316.5,348.3,205.1,195.5,127,119,147,0,0,0,0.382,0.353,0.429,205.1,195.5,217.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.125,0.132,0.0132,0.0124,0.0143,0.00053,0.0005,0.00057,0.36,0.344,0.383,0.014,0.014,0.015,24.58,24.5,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.25,44.87,50.19,46.16,43.97,48.2,0,0,0,0,0,0,0.256,0,0.077,0.38,0.62,0.38,38.6
1118008800000,2005,6,2004,9,36,7,0.181,0.072,0.109,6839.7,43.62,43.62,40.71,1,1,1,299.5,287.3,311.9,180.5,168.3,119,119,119,0,0,0,0.398,0.382,0.414,180.5,168.3,192.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.114,0.123,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.316,0.294,0.338,0.013,0.012,0.014,24.78,24.7,24.86,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.62,38.76,44.51,40.71,37.73,43.62,0,0,0,0,0,0,0.226,0,0.072,0.4,0.6,0.4,37.8
1118613600000,2005,6,2004,9,37,7,0.165,0.072,0.0931,5769.64,36.72,36.72,34.34,1,1,1,272.9,263.5,283.2,153.9,144.5,119,119,119,0,0,0,0.436,0.42,0.452,153.9,144.5,164.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00883,0.00803,0.0097,0.00035,0.00032,0.00039,0.268,0.252,0.287,0.011,0.01,0.011,24.94,24.88,24.99,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.917,35.4,33.18,37.8,34.34,32.19,36.72,0,0,0,0,0,0,0.191,0,0.0719,0.44,0.56,0.44,35
1119218400000,2005,6,2004,9,38,7,0.152,0.072,0.0802,4948.03,31.5,31.5,29.45,1,1,1,251.5,243,260.5,132.5,124,119,119,119,0,0,0,0.473,0.457,0.49,132.5,124,141.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0987,0.105,0.00702,0.00629,0.00778,0.00028,0.00025,0.00031,0.23,0.215,0.246,0.0091,0.0085,0.0097,25.07,25.01,25.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.36,28.35,32.47,29.45,27.5,31.5,0,0,0,0,0,0,0.164,0,0.0718,0.47,0.53,0.47,32.6
1119823200000,2005,6,2004,9,39,7,0.141,0.0691,0.0721,4440.45,27.27,27.27,26.43,1,1,1,233.5,227.4,240.5,119.2,114.1,114.3,108,119,0,0,0,0.489,0.468,0.51,119.2,114.1,122.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0952,0.0978,0.00589,0.00545,0.00618,0.00023,0.00021,0.00024,0.206,0.197,0.211,0.0081,0.0078,0.0083,25.19,25.15,25.23,0.925,0.921,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.25,26,28.11,26.43,25.22,27.27,0,0,0,0,0,0,0.147,0,0.0689,0.49,0.51,0.49,31.5
1120428000000,2005,7,2004,10,40,7,0.133,0.0653,0.0676,4152.35,26.06,26.06,24.72,1,1,1,219.7,214,225.5,111.7,106,108,108,108,0,0,0,0.492,0.479,0.505,111.7,106,117.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.093,0.0909,0.095,0.00525,0.00476,0.00574,0.00021,0.00019,0.00023,0.192,0.181,0.202,0.0075,0.0071,0.0079,25.29,25.25,25.33,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.48,24.1,26.86,24.72,23.38,26.06,0,0,0,0,0,0,0.137,0,0.0654,0.49,0.51,0.49,31.2
1121032800000,2005,7,2004,10,41,7,0.125,0.0653,0.0595,2137.75,22.93,22.93,12.72,1,1,1,206.3,200.6,212.1,98.34,92.6,108,108,108,0,0,0,0.523,0.509,0.538,98.34,92.6,104.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0862,0.0903,0.00411,0.00362,0.0046,0.00016,0.00014,0.00018,0.168,0.157,0.178,0.0066,0.0061,0.007,25.39,25.35,25.44,0.521,0,0.914,0.554,0,0.97,0.505,0,0.886,13.13,0,23.64,12.72,0,22.93,0,3,0,0,0.429,0,0.0707,0.429,0.0655,0.52,0.48,0.52,17.1
1121637600000,2005,7,2004,10,42,7,0.118,0.0653,0.0527,0,0,0,0,1,1,1,195.1,191,199.2,87.13,83.02,108,108,108,0,0,0,0.553,0.542,0.565,87.13,83.02,91.23,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0828,0.0857,0.00316,0.00281,0.0035,0.00012,0.00011,0.00014,0.148,0.14,0.155,0.0058,0.0055,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.55,0.45,0.55,0
1122242400000,2005,7,2004,10,43,7,0.112,0.0653,0.0469,0,0,0,0,1,1,1,185.6,181.4,189.7,77.56,73.45,108,108,108,0,0,0,0.582,0.569,0.595,77.56,73.45,81.66,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0809,0.0795,0.0824,0.00234,0.00199,0.00269,0.000092,0.000078,0.00011,0.13,0.123,0.138,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.58,0.42,0.58,0
1122847200000,2005,8,2004,11,44,7,0.105,0.0562,0.0486,0,0,0,0,1,1,1,173.3,167.5,180.1,80.33,74.51,93,93,93,0,0,0,0.537,0.516,0.555,80.33,74.51,87.09,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0801,0.0781,0.0825,0.00258,0.00208,0.00315,0.0001,0.000082,0.00012,0.134,0.123,0.146,0.0052,0.0048,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.54,0.46,0.54,0
1123452000000,2005,8,2004,11,45,7,0.0968,0.0562,0.0406,0,0,0,0,1,1,1,160.1,155.2,165.6,67.09,62.2,93,93,93,0,0,0,0.581,0.562,0.599,67.09,62.2,72.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0737,0.0774,0.00145,0.00104,0.00192,0.000057,0.000041,0.000075,0.11,0.101,0.12,0.0043,0.004,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1124056800000,2005,8,2004,11,46,7,0.0906,0.0562,0.0343,0,0,0,0,1,1,1,149.7,145.6,153.8,56.74,52.63,93,93,93,0,0,0,0.621,0.605,0.639,56.74,52.63,60.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0732,0.000573,0.000224,0.000921,0.000022,0.0000088,0.000036,0.0915,0.0846,0.0988,0.0036,0.0033,0.0039,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
1124661600000,2005,8,2004,11,47,7,0.0857,0.0562,0.00443,0,0,0,0,1,0,0.14285714285714285,141.7,139.3,144.3,48.73,46.35,93,93,93,41.43,0,50,0.656,0.645,0.667,7.324,0,51.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000154,0,0.000108,6e-7,0,0.0000042,0.0725,0.0708,0.0826,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.08127,0.66,0.052,0.95,0
1125266400000,2005,8,2004,11,48,7,0.0809,0.049,0.0203,315.895,13.16,13.16,1.88,1,0,0.5714285714285714,133.8,127,138.5,52.8,43.88,81,72,93,19.29,0,46,0.604,0.533,0.679,33.64,0,62.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.000431,0,0.0011,0.000017,0,0.000043,0.084,0.0708,0.1,0.0033,0.0028,0.0039,25.42,25.4,25.43,0.125,0,0.874,0.137,0,0.96,0.12,0,0.839,1.959,0,13.71,1.88,0,13.16,3,3,0,0.429,0.429,0,0.0104,0.857,0.0606,0.61,0.25,0.75,3.9
1125871200000,2005,9,2004,12,49,7,0.0725,0.0435,0.00911,0,0,0,0,1,0,0.2857142857142857,119.9,114.2,125.7,47.93,42.19,72,72,72,32.86,0,50,0.601,0.573,0.631,15.06,0,53.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000659,0,0.000312,0.0000026,0,0.000012,0.0748,0.0708,0.0861,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06339,0.6,0.13,0.87,0
1126476000000,2005,9,2004,12,50,7,0.0658,0.0435,0,0,0,0,0,0,0,0,108.7,104.6,112.8,36.72,32.62,72,72,72,36.71,33,41,0.663,0.638,0.688,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0658,0.66,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0616,0.0435,0,0,0,0,0,0,0,0,101.9,99.42,104.3,29.88,27.42,72,72,72,29.86,27,32,0.707,0.69,0.724,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0616,0.71,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0579,0.0401,0,0,0,0,0,0,0,0,95.75,92.04,98.6,29.46,23.32,66.29,52,72,29.43,23,41,0.691,0.557,0.755,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.69,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0533,0.0314,0,0,0,0,0,0,0,0,88.13,85.75,90.67,36.13,33.75,52,52,52,36.14,34,39,0.59,0.574,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.59,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0499,0.0314,0,0,0,0,0,0,0,0,82.47,80.01,84.93,30.47,28.01,52,52,52,30.43,28,33,0.631,0.612,0.65,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.63,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0473,0.0314,0,0,0,0,0,0,0,0,78.21,75.91,80.28,26.21,23.91,52,52,52,26.14,24,28,0.665,0.648,0.685,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.66,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0452,0.0314,0,0,0,0,0,0,0,0,74.73,73.72,75.63,22.73,21.72,52,52,52,22.86,22,24,0.696,0.688,0.705,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0452,0.69,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0491,0.0304,0,0,0,0,0,0,0,0,81.18,73.72,89.58,30.89,21.72,50.29,50,52,31.14,22,40,0.623,0.558,0.705,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0491,0.62,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0639,0.0302,0.0256,666.852,14.42,14.42,3.969,1,0,0.7142857142857143,105.7,93.68,117.2,55.67,43.68,50,50,50,13.29,0,49,0.476,0.427,0.534,42.37,0,67.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000566,0,0.00146,0.000022,0,0.000057,0.0875,0.0708,0.106,0.0034,0.0028,0.0041,25.41,25.39,25.43,0.254,0,0.898,0.274,0,0.96,0.244,0,0.862,4.135,0,15.03,3.969,0,14.42,2,3,0,0.286,0.429,0,0.0221,0.714,0.0383,0.47,0.4,0.6,10.4
1131919200000,2005,11,2005,2,7,7,0.0713,0.0302,0.0411,2459.99,16.03,16.03,14.64,1,1,1,117.9,115.8,122.4,67.9,65.83,50,50,50,0,0,0,0.425,0.409,0.432,67.9,65.83,72.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00152,0.00135,0.0019,0.00006,0.000053,0.000075,0.107,0.104,0.113,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.902,0.89,0.926,0.96,0.96,0.96,0.866,0.855,0.889,15.25,14.6,16.7,14.64,14.01,16.03,0,0,0,0,0,0,0.0813,0,0.0302,0.42,0.58,0.42,34.5
1132524000000,2005,11,2005,2,8,7,0.0745,0.0302,0.0443,2705.28,18.47,18.47,16.1,1,1,1,123.3,117.2,133.1,73.25,67.2,50,50,50,0,0,0,0.407,0.376,0.427,73.25,67.2,83.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0751,0.00198,0.00146,0.00281,0.000078,0.000057,0.00011,0.115,0.106,0.133,0.0045,0.0041,0.0052,25.38,25.37,25.39,0.919,0.898,0.937,0.96,0.96,0.961,0.882,0.862,0.899,16.77,15.03,19.21,16.1,14.42,18.47,0,0,0,0,0,0,0.0895,0,0.0302,0.41,0.59,0.41,36.3
1133128800000,2005,11,2005,2,9,7,0.0853,0.0334,0.052,3201.54,20.08,20.08,19.06,1,1,1,141.1,137.2,145.4,85.96,81.99,55.14,50,59,0,0,0,0.391,0.355,0.418,85.96,81.99,90.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0761,0.0779,0.00306,0.00272,0.00348,0.00012,0.00011,0.00014,0.139,0.132,0.147,0.0054,0.0052,0.0058,25.36,25.35,25.37,0.926,0.92,0.931,0.963,0.961,0.965,0.891,0.888,0.894,19.8,18.99,20.82,19.06,18.24,20.08,0,0,0,0,0,0,0.106,0,0.0333,0.39,0.61,0.39,37.5
1133733600000,2005,12,2005,3,10,7,0.091,0.0357,0.0554,3392.5,20.71,20.71,20.19,1,1,1,150.5,148.4,153,91.52,89.37,59,59,59,0,0,0,0.392,0.386,0.398,91.52,89.37,94.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0787,0.0804,0.00353,0.00335,0.00374,0.00014,0.00013,0.00015,0.149,0.145,0.154,0.0058,0.0057,0.006,25.35,25.35,25.35,0.92,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.93,20.49,21.44,20.19,19.75,20.71,0,0,0,0,0,0,0.112,0,0.0356,0.39,0.61,0.39,37.3
1134338400000,2005,12,2005,3,11,7,0.0931,0.0357,0.0575,3512.84,21.95,21.95,20.91,1,1,1,154,151.9,159,94.99,92.92,59,59,59,0,0,0,0.383,0.371,0.388,94.99,92.92,100,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.08,0.0825,0.00382,0.00365,0.00425,0.00015,0.00014,0.00017,0.155,0.152,0.164,0.0061,0.0059,0.0064,25.35,25.35,25.35,0.916,0.911,0.918,0.967,0.966,0.969,0.885,0.882,0.887,21.63,21.21,22.65,20.91,20.48,21.95,0,0,0,0,0,0,0.116,0,0.0356,0.38,0.62,0.38,37.7
1134943200000,2005,12,2005,3,12,7,0.0983,0.0357,0.0626,3831.53,23.54,23.54,22.81,1,1,1,162.5,159.8,165.6,103.5,100.8,59,59,59,0,0,0,0.363,0.356,0.369,103.5,100.8,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0828,0.0848,0.00455,0.00432,0.00481,0.00018,0.00017,0.00019,0.171,0.166,0.176,0.0067,0.0065,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.52,22.85,24.27,22.81,22.15,23.54,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1135548000000,2005,12,2005,3,13,7,0.103,0.0369,0.0662,4067.86,25.44,25.44,24.21,1,1,1,170.4,164.5,174.9,109.4,101.9,61,59,73,0,0,0,0.358,0.34,0.417,109.4,101.9,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0844,0.0876,0.00505,0.00441,0.00548,0.0002,0.00017,0.00021,0.181,0.169,0.19,0.0071,0.0066,0.0074,25.36,25.35,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.89,0.884,0.893,24.96,23.13,26.23,24.21,22.43,25.44,0,0,0,0,0,0,0.135,0,0.0368,0.36,0.64,0.36,39.5
1136152800000,2006,1,2005,4,14,7,0.111,0.0442,0.0664,4083.67,26.05,26.05,24.31,1,1,1,182.7,176.8,189.9,109.7,103.8,73,73,73,0,0,0,0.4,0.384,0.413,109.7,103.8,116.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0856,0.0902,0.00507,0.00457,0.00569,0.0002,0.00018,0.00022,0.183,0.173,0.196,0.0072,0.0068,0.0077,25.38,25.38,25.38,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,25.06,23.6,26.86,24.31,22.89,26.05,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1136757600000,2006,1,2005,4,15,7,0.122,0.0442,0.0779,4849.71,30.88,30.88,28.87,1,1,1,201.7,192.9,210.4,128.7,119.9,73,73,73,0,0,0,0.362,0.347,0.378,128.7,119.9,137.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0913,0.0974,0.00669,0.00594,0.00743,0.00026,0.00023,0.00029,0.217,0.202,0.233,0.0085,0.0079,0.0091,25.36,25.3,25.39,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.76,27.61,31.84,28.87,26.78,30.88,0,0,0,0,0,0,0.16,0,0.0441,0.36,0.64,0.36,39.8
1137362400000,2006,1,2005,4,16,7,0.141,0.0442,0.0972,6097.66,40.66,40.66,36.3,1,1,1,233.7,215.1,251.7,160.7,142.1,73,73,73,0,0,0,0.313,0.29,0.339,160.7,142.1,178.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.0991,0.112,0.00941,0.00783,0.0109,0.00037,0.00031,0.00043,0.275,0.241,0.307,0.011,0.0095,0.012,25.12,24.99,25.27,0.942,0.935,0.948,0.973,0.97,0.979,0.916,0.907,0.928,37.31,32.94,41.52,36.3,31.95,40.66,0,0,0,0,0,0,0.202,0,0.0438,0.31,0.69,0.31,43.2
1137967200000,2006,1,2005,4,17,7,0.167,0.0442,0.123,7719.66,48.2,48.2,45.95,1,1,1,275.9,258,291.9,202.9,185,73,73,73,0,0,0,0.265,0.25,0.283,202.9,185,218.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.126,0.013,0.0115,0.0144,0.00052,0.00045,0.00057,0.35,0.318,0.379,0.014,0.013,0.015,24.85,24.75,24.95,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.21,43.01,50.92,45.95,42.15,48.2,0,0,0,0,0,0,0.255,0,0.044,0.26,0.74,0.26,46.2
1138572000000,2006,1,2005,4,18,7,0.191,0.0493,0.142,8543.75,54.35,54.35,50.86,2,1,1.7142857142857142,316.6,299.3,334.3,235,226.3,81.57,73,85,0,0,0,0.257,0.238,0.272,235,226.3,249.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.129,0.138,0.0157,0.015,0.0169,0.00063,0.0006,0.00068,0.293,0.245,0.395,0.012,0.0098,0.016,24.72,24.64,24.82,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.16,25.91,52.71,32.31,25.13,48.2,0,0,0,0,0,0,0.283,0,0.049,0.26,0.74,0.26,44.7
1139176800000,2006,2,2005,5,19,7,0.217,0.0514,0.165,9990.39,63.51,63.51,59.47,2,2,2,358,341.1,376.7,273,256.1,85,85,85,0,0,0,0.238,0.226,0.249,273,256.1,291.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.14,0.153,0.0278,0.0199,0.0367,0.0011,0.0008,0.0015,0.301,0.276,0.329,0.012,0.011,0.013,24.51,24.39,24.62,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.65,28.78,32.74,29.73,27.91,31.75,0,0,0,0,0,0,0.33,0,0.052,0.24,0.76,0.24,46
1139781600000,2006,2,2005,5,20,7,0.246,0.0514,0.194,11732.6,75.41,75.41,69.84,2,2,2,406.2,383,431.6,321.2,298,85,85,85,0,0,0,0.21,0.197,0.222,321.2,298,346.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.155,0.172,0.0506,0.0396,0.0626,0.0021,0.0016,0.0026,0.373,0.338,0.411,0.015,0.014,0.017,24.2,24.05,24.35,0.944,0.94,0.948,0.971,0.97,0.973,0.916,0.912,0.923,35.97,33.44,38.74,34.92,32.43,37.71,0,0,0,0,0,0,0.388,0,0.052,0.21,0.79,0.21,47.7
1140386400000,2006,2,2005,5,21,7,0.286,0.0514,0.235,14191.2,92.37,92.37,84.47,2,2,2,473.1,439,511.2,388.1,354,85,85,85,0,0,0,0.18,0.166,0.194,388.1,354,426.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.2,0.0822,0.0661,0.1,0.0034,0.0027,0.0042,0.474,0.423,0.531,0.02,0.017,0.022,23.8,23.57,24,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.15,39.54,47.13,42.24,38.55,46.18,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,49.6
1140991200000,2006,2,2005,5,22,7,0.358,0.0609,0.297,17114.2,114.1,114.1,101.9,3,2,2.4285714285714284,591.4,529.5,657,490.7,444.5,100.7,85,107,0,0,0,0.17,0.155,0.188,490.7,444.5,550,990,990,990,966.3,966,966.5,23.7,23.5,24,0.233,0.207,0.267,0.133,0.109,0.168,0.0056,0.0045,0.0072,0.589,0.547,0.626,0.025,0.023,0.027,23.16,22.85,23.46,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,45.04,35.97,52.39,43.13,34.89,48.2,0,0,0,0,0,0,0.566,0,0.061,0.17,0.83,0.17,47.8
1141596000000,2006,3,2005,6,23,7,0.453,0.0647,0.388,22089.2,142,142,131.5,3,3,3,749,681.3,809.7,642,574.3,107,107,107,0,0,0,0.143,0.132,0.157,642,574.3,702.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.32,0.281,0.354,0.23,0.185,0.27,0.01,0.0079,0.012,0.781,0.667,0.883,0.034,0.029,0.039,22.32,21.98,22.71,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.74,40.61,48.31,43.83,39.69,47.35,0,0,0,0,0,0,0.73,0,0.065,0.14,0.86,0.14,48.8
1142200800000,2006,3,2005,6,24,7,0.534,0.0647,0.47,25299.9,161.8,161.8,150.6,4,3,3.4285714285714284,883.6,833.2,935,776.6,726.2,107,107,107,0,0,0,0.121,0.114,0.128,776.6,726.2,828,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.412,0.368,0.459,0.314,0.286,0.34,0.014,0.013,0.015,0.978,0.923,1.02,0.043,0.041,0.046,21.59,21.34,21.84,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.54,39.87,52.32,44.53,38.9,48.2,0,0,0,0,0,0,0.837,0,0.064,0.12,0.88,0.12,47.4
1142805600000,2006,3,2005,6,25,7,0.606,0.0647,0.542,28956.2,180.3,180.3,172.4,4,4,4,1003,951.4,1056,895.8,844.4,107,107,107,0,0,0,0.107,0.101,0.112,895.8,844.4,948.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.521,0.474,0.569,0.373,0.348,0.398,0.017,0.016,0.018,1.14,1.05,1.23,0.052,0.047,0.056,20.96,20.7,21.25,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.97,41.98,46,43.09,41.14,45.08,0,0,0,0,0,0,0.958,0,0.064,0.11,0.89,0.11,47.8
1143410400000,2006,3,2005,6,26,7,0.681,0.0718,0.609,31587.5,192.1,192.1,188,4,4,4,1126,1079,1161,1007,972.2,118.7,107,148,0,0,0,0.105,0.0935,0.128,1007,972.2,1037,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.643,0.591,0.679,0.448,0.41,0.506,0.021,0.019,0.023,1.37,1.27,1.47,0.063,0.058,0.068,20.33,20.17,20.58,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.96,46.88,49,47.01,45.94,48.02,0,0,0,0,0,0,1.04,0,0.072,0.11,0.89,0.11,46.4
1144015200000,2006,4,2005,7,27,7,0.698,0.0895,0.608,31395.7,188.1,188.1,186.9,4,4,4,1153,1141,1163,1005,993.2,148,148,148,0,0,0,0.128,0.127,0.13,1005,993.2,1015,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.657,0.639,0.671,0.438,0.42,0.457,0.02,0.019,0.021,1.38,1.34,1.41,0.064,0.062,0.065,20.24,20.18,20.32,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.67,47.28,47.98,46.72,46.33,47.02,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,45
1144620000000,2006,4,2005,7,28,7,0.684,0.0776,0.606,31441.4,188.3,188.3,187.2,4,4,4,1130,1122,1138,1002,990.4,128.3,125,148,0,0,0,0.113,0.11,0.13,1002,990.4,1011,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.641,0.633,0.653,0.431,0.418,0.447,0.02,0.019,0.021,1.35,1.33,1.38,0.062,0.061,0.064,20.34,20.29,20.38,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.74,47.18,48.05,46.79,46.24,47.08,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,46
1145224800000,2006,4,2005,7,29,7,0.669,0.0756,0.593,30978.4,186.3,186.3,184.4,4,4,4,1106,1082,1119,980.9,956.8,125,125,125,0,0,0,0.113,0.112,0.116,980.9,956.8,994.3,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.611,0.584,0.629,0.414,0.402,0.42,0.019,0.018,0.019,1.3,1.25,1.33,0.06,0.057,0.061,20.47,20.4,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.04,46.16,47.52,46.1,45.24,46.57,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.3
1145829600000,2006,4,2005,7,30,7,0.614,0.0756,0.538,28713.2,179,179,170.9,4,4,4,1015,963.2,1069,890.3,838.2,125,125,125,0,0,0,0.123,0.117,0.13,890.3,838.2,943.7,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.523,0.475,0.572,0.37,0.345,0.396,0.017,0.015,0.018,1.14,1.05,1.23,0.052,0.047,0.056,20.92,20.66,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,43.6,41.57,45.67,42.73,40.72,44.75,0,0,0,0,0,0,0.95,0,0.076,0.12,0.88,0.12,46.8
1146434400000,2006,5,2005,8,31,7,0.544,0.0889,0.455,24476.7,155.6,155.6,145.7,4,3,3.142857142857143,899.7,854.7,946.6,752.7,707.7,147,147,147,0,0,0,0.164,0.155,0.172,752.7,707.7,799.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.362,0.441,0.301,0.274,0.326,0.013,0.012,0.015,0.967,0.897,1.03,0.043,0.04,0.046,21.53,21.33,21.78,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.75,39.87,52.26,46.71,38.9,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45
1147039200000,2006,5,2005,8,32,7,0.487,0.0889,0.398,22405.2,139.5,139.5,133.4,3,3,3,804.7,773.1,840.9,657.7,626.1,147,147,147,0,0,0,0.183,0.175,0.19,657.7,626.1,693.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.316,0.354,0.24,0.219,0.265,0.011,0.0095,0.012,0.813,0.759,0.874,0.036,0.033,0.038,22.07,21.86,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.36,43.5,47.45,44.45,42.63,46.5,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1147644000000,2006,5,2005,8,33,7,0.437,0.0889,0.349,19899.2,126.1,126.1,118.4,3,3,3,723.4,685.1,762.8,576.4,538.1,147,147,147,0,0,0,0.204,0.193,0.215,576.4,538.1,615.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.288,0.266,0.31,0.186,0.16,0.212,0.008,0.0069,0.0092,0.675,0.611,0.742,0.029,0.026,0.032,22.53,22.31,22.75,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.43,38.01,42.88,39.48,36.93,42.02,0,0,0,0,0,0,0.658,0,0.088,0.2,0.8,0.2,45.5
1148248800000,2006,5,2005,8,34,7,0.388,0.0889,0.299,17046.8,108.5,108.5,101.5,3,2,2.5714285714285716,641.1,610.5,673.9,494.1,463.5,147,147,147,0,0,0,0.229,0.218,0.241,494.1,463.5,526.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.223,0.259,0.134,0.118,0.153,0.0057,0.005,0.0065,0.585,0.538,0.63,0.025,0.023,0.027,22.95,22.81,23.06,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.55,35.11,51.99,40.71,34.06,48.2,0,0,0,0,0,0,0.564,0,0.089,0.23,0.77,0.23,43.9
1148853600000,2006,5,2005,8,35,7,0.347,0.0792,0.268,15911.1,96.4,96.4,94.71,2,2,2,574.3,549.5,600.9,443.3,430.5,131,119,147,0,0,0,0.228,0.207,0.253,443.3,430.5,454.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.207,0.218,0.108,0.102,0.114,0.0045,0.0043,0.0048,0.562,0.542,0.58,0.024,0.023,0.024,23.25,23.12,23.39,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.4,47.24,49.64,47.35,46.29,48.2,0,0,0,0,0,0,0.526,0,0.079,0.23,0.77,0.23,45.9
1149458400000,2006,6,2005,9,36,7,0.315,0.072,0.243,14596.2,91.24,91.24,86.88,2,2,2,521,500,542.7,402,381,119,119,119,0,0,0,0.229,0.219,0.238,402,381,423.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.189,0.204,0.0887,0.0788,0.099,0.0037,0.0033,0.0041,0.499,0.468,0.532,0.021,0.019,0.022,23.56,23.43,23.68,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.33,42.14,46.55,43.44,41.3,45.62,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.3
1150063200000,2006,6,2005,9,37,7,0.288,0.072,0.216,12969.2,81.36,81.36,77.2,2,2,2,475.9,458.2,494.3,356.9,339.2,119,119,119,0,0,0,0.25,0.241,0.26,356.9,339.2,375.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.187,0.0674,0.0591,0.0761,0.0028,0.0024,0.0031,0.432,0.405,0.459,0.018,0.017,0.019,23.83,23.72,23.93,0.949,0.947,0.952,0.975,0.971,0.979,0.926,0.919,0.932,39.58,37.69,41.54,38.6,36.6,40.68,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45
1150668000000,2006,6,2005,9,38,7,0.265,0.072,0.193,11569.5,72.14,72.14,68.87,2,2,2,437.9,422.4,453.5,318.9,303.4,119,119,119,0,0,0,0.272,0.262,0.282,318.9,303.4,334.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.162,0.173,0.0495,0.0422,0.0569,0.002,0.0017,0.0023,0.375,0.351,0.398,0.015,0.014,0.016,24.05,23.96,24.15,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.5,33.81,37.19,34.43,32.79,36.07,0,0,0,0,0,0,0.383,0,0.072,0.27,0.73,0.27,43.7
1151272800000,2006,6,2005,9,39,7,0.244,0.0701,0.174,10478.8,64.6,64.6,62.37,2,2,2,404.1,390.4,417.7,288.2,281.2,115.9,108,119,0,0,0,0.287,0.273,0.297,288.2,281.2,298.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.153,0.16,0.035,0.0317,0.04,0.0014,0.0013,0.0016,0.328,0.318,0.344,0.013,0.013,0.014,24.25,24.18,24.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.15,31.35,33.3,31.19,30.41,32.3,0,0,0,0,0,0,0.347,0,0.07,0.29,0.71,0.29,42.9
1151877600000,2006,7,2005,10,40,7,0.226,0.0653,0.161,9687.43,60.21,60.21,57.66,2,2,2,373.9,361.6,385.7,265.9,253.7,108,108,108,0,0,0,0.289,0.28,0.299,265.9,253.7,277.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.152,0.0245,0.0187,0.0301,0.00099,0.00076,0.0012,0.294,0.275,0.312,0.012,0.011,0.013,24.44,24.36,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.72,28.37,31.04,28.83,27.52,30.1,0,0,0,0,0,0,0.32,0,0.065,0.29,0.71,0.29,42.9
1152482400000,2006,7,2005,10,41,7,0.21,0.0653,0.144,8669.41,54.15,54.15,51.6,2,1,1.8571428571428572,346.9,336.2,357.6,238.9,228.2,108,108,108,0,0,0,0.311,0.302,0.321,238.9,228.2,249.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0161,0.0151,0.017,0.00065,0.00061,0.00068,0.28,0.25,0.4,0.011,0.01,0.016,24.59,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.57,25.88,52.61,29.24,25.1,48.2,0,0,0,0,0,0,0.287,0,0.066,0.31,0.69,0.31,41.3
1153087200000,2006,7,2005,10,42,7,0.196,0.0653,0.131,8059.18,48.2,48.2,47.97,1,1,1,324.7,315.7,333.8,216.7,207.7,108,108,108,0,0,0,0.333,0.324,0.342,216.7,207.7,225.8,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0142,0.0134,0.0149,0.00057,0.00054,0.0006,0.379,0.363,0.395,0.015,0.015,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.07,48.03,52.09,47.97,47.07,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.1
1153692000000,2006,7,2005,10,43,7,0.184,0.0653,0.119,7469.54,46.4,46.4,44.46,1,1,1,304.2,296.3,312.7,196.2,188.3,108,108,108,0,0,0,0.355,0.345,0.364,196.2,188.3,204.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0124,0.0118,0.0131,0.0005,0.00047,0.00053,0.342,0.328,0.358,0.014,0.013,0.014,24.74,24.68,24.79,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.37,43.54,47.34,44.46,42.67,46.4,0,0,0,0,0,0,0.247,0,0.065,0.35,0.65,0.35,40.6
1154296800000,2006,7,2005,10,44,7,0.172,0.0575,0.114,7220.96,45.1,45.1,42.98,1,1,1,284.4,275.2,293.8,189.3,182.2,95.14,93,108,0,0,0,0.335,0.319,0.368,189.3,182.2,198.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.0118,0.0112,0.0126,0.00047,0.00045,0.0005,0.329,0.316,0.345,0.013,0.013,0.014,24.83,24.79,24.88,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.86,42.21,46.02,42.98,41.37,45.1,0,0,0,0,0,0,0.239,0,0.058,0.33,0.66,0.34,42
1154901600000,2006,8,2005,11,45,7,0.159,0.0562,0.103,6468.73,40.65,40.65,38.5,1,1,1,263.7,255.8,272.2,170.7,162.8,93,93,93,0,0,0,0.353,0.342,0.364,170.7,162.8,179.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00959,0.011,0.00041,0.00038,0.00044,0.295,0.281,0.31,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.929,39.49,37.64,41.51,38.5,36.55,40.65,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
1155506400000,2006,8,2005,11,46,7,0.149,0.0562,0.093,5786.1,35.95,35.95,34.44,1,1,1,246.7,240.8,253.4,153.7,147.8,93,93,93,0,0,0,0.377,0.367,0.386,153.7,147.8,160.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00881,0.00831,0.00938,0.00035,0.00033,0.00037,0.265,0.254,0.277,0.01,0.01,0.011,25.06,25.01,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.51,34.13,37.07,34.44,33.1,35.95,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.8
1156111200000,2006,8,2005,11,47,7,0.141,0.0562,0.0848,5267.8,32.67,32.67,31.36,1,1,1,233.1,227.4,238.9,140.1,134.4,93,93,93,0,0,0,0.399,0.389,0.409,140.1,134.4,145.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.103,0.00766,0.00717,0.00815,0.0003,0.00028,0.00032,0.241,0.23,0.251,0.0095,0.0091,0.0099,25.16,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.33,30.98,33.68,31.36,30.05,32.67,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
1156716000000,2006,8,2005,11,48,7,0.132,0.0508,0.0816,5080.72,32.56,32.56,30.24,1,1,1,219,211.3,225.5,135,126.7,84,72,93,0,0,0,0.383,0.332,0.423,135,126.7,144.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0985,0.0965,0.101,0.00722,0.00652,0.00805,0.00028,0.00026,0.00032,0.23,0.217,0.247,0.009,0.0085,0.0097,25.26,25.22,25.3,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,31.18,29.18,33.57,30.24,28.31,32.56,0,0,0,0,0,0,0.168,0,0.0504,0.38,0.62,0.38,38.5
1157320800000,2006,9,2005,12,49,7,0.122,0.0435,0.078,4863.45,30.62,30.62,28.95,1,1,1,201,194.6,208.3,129,122.6,72,72,72,0,0,0,0.358,0.346,0.37,129,122.6,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0929,0.0977,0.00672,0.00617,0.00733,0.00026,0.00024,0.00029,0.219,0.207,0.232,0.0085,0.0081,0.0091,25.36,25.32,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.84,28.28,31.56,28.95,27.43,30.62,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1157925600000,2006,9,2005,12,50,7,0.113,0.0435,0.0695,4294.81,26.96,26.96,25.56,1,1,1,186.9,181.2,192.7,114.9,109.2,72,72,72,0,0,0,0.385,0.374,0.397,114.9,109.2,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.0922,0.00552,0.00503,0.00601,0.00022,0.0002,0.00023,0.193,0.183,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.35,24.92,27.79,25.56,24.18,26.96,0,0,0,0,0,0,0.142,0,0.0435,0.38,0.62,0.38,38
1158530400000,2006,9,2005,12,51,7,0.106,0.0435,0.0621,3800.72,23.72,23.72,22.62,1,1,1,174.7,170.5,179.3,102.7,98.52,72,72,72,0,0,0,0.412,0.402,0.422,102.7,98.52,107.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0844,0.0875,0.00448,0.00412,0.00487,0.00018,0.00016,0.00019,0.172,0.164,0.18,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.34,22.37,24.45,22.62,21.66,23.72,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.59,0.41,35.9
1159135200000,2006,9,2005,12,52,7,0.1,0.0418,0.0585,3587.03,24.35,24.35,21.35,1,1,1,165.9,162,169.2,96.76,91.41,69.14,52,72,0,0,0,0.417,0.321,0.441,96.76,91.41,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0819,0.085,0.00397,0.00352,0.0051,0.00016,0.00014,0.0002,0.16,0.151,0.181,0.0063,0.0059,0.0071,25.37,25.34,25.38,0.917,0.914,0.921,0.967,0.965,0.97,0.887,0.884,0.89,22.08,20.94,25.11,21.35,20.21,24.35,0,0,0,0,0,0,0.119,0,0.0415,0.42,0.58,0.42,35.9
1159740000000,2006,10,2006,1,1,7,0.0969,0.0314,0.0654,4015.78,24.42,24.42,23.9,1,1,1,160.2,157.9,162.3,108.2,105.9,52,52,52,0,0,0,0.325,0.32,0.329,108.2,105.9,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0835,0.0851,0.00494,0.00475,0.00513,0.00019,0.00019,0.0002,0.178,0.174,0.182,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.64,24.09,25.17,23.9,23.37,24.42,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.67,0.33,41.4
1160344800000,2006,10,2006,1,2,7,0.0924,0.0314,0.0609,3718.59,23.18,23.18,22.13,1,1,1,152.7,149.5,157.1,100.7,97.46,52,52,52,0,0,0,0.341,0.331,0.348,100.7,97.46,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0805,0.0832,0.00431,0.00403,0.00469,0.00017,0.00016,0.00018,0.164,0.159,0.172,0.0064,0.0062,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,22.84,22.12,23.89,22.13,21.41,23.18,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
1160949600000,2006,10,2006,1,3,7,0.0887,0.0314,0.0573,3502.37,21.07,21.07,20.85,1,1,1,146.7,144.3,147.8,94.73,92.27,52,52,52,0,0,0,0.354,0.352,0.36,94.73,92.27,95.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0787,0.0799,0.0038,0.00359,0.00389,0.00015,0.00014,0.00015,0.154,0.149,0.156,0.006,0.0059,0.0061,25.35,25.34,25.35,0.916,0.915,0.919,0.966,0.965,0.967,0.885,0.885,0.887,21.57,21.08,21.79,20.85,20.35,21.07,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
1161554400000,2006,10,2006,1,4,7,0.0845,0.0314,0.053,3259.89,20.07,20.07,19.4,1,1,1,139.7,136.9,142.9,87.66,84.88,52,52,52,0,0,0,0.372,0.364,0.38,87.66,84.88,90.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0761,0.0782,0.0032,0.00296,0.00348,0.00013,0.00012,0.00014,0.141,0.136,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.14,19.58,20.8,19.4,18.84,20.07,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
1162159200000,2006,10,2006,1,5,7,0.0866,0.0306,0.056,3428.61,22,22,20.41,1,1,1,143.1,136.6,150.3,92.56,84.61,50.57,50,52,0,0,0,0.354,0.333,0.381,92.56,84.61,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.076,0.0812,0.00362,0.00294,0.00427,0.00014,0.00012,0.00017,0.15,0.136,0.163,0.0059,0.0053,0.0064,25.35,25.34,25.36,0.919,0.911,0.928,0.965,0.962,0.969,0.887,0.883,0.892,21.14,19.52,22.7,20.41,18.78,22,0,0,0,0,0,0,0.113,0,0.0306,0.35,0.65,0.35,39.6
1162764000000,2006,11,2006,2,6,7,0.0948,0.0302,0.0645,3955.89,24.5,24.5,23.55,1,1,1,156.7,151.7,160.7,106.7,101.7,50,50,50,0,0,0,0.319,0.311,0.33,106.7,101.7,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0816,0.0848,0.00482,0.00439,0.00516,0.00019,0.00017,0.0002,0.175,0.166,0.182,0.0069,0.0065,0.0071,25.34,25.34,25.34,0.916,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.891,24.28,23.04,25.26,23.55,22.34,24.5,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
1163368800000,2006,11,2006,2,7,7,0.0964,0.0302,0.0662,4064.44,25.16,25.16,24.19,1,1,1,159.4,157.4,163.4,109.4,107.4,50,50,50,0,0,0,0.314,0.306,0.318,109.4,107.4,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0837,0.0858,0.00505,0.00488,0.00539,0.0002,0.00019,0.00021,0.18,0.176,0.187,0.007,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.893,24.94,24.45,25.94,24.19,23.71,25.16,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.2
1163973600000,2006,11,2006,2,8,7,0.0985,0.0302,0.0683,4207.99,26.02,26.02,25.05,1,1,1,162.9,159.8,167,112.9,109.8,50,50,50,0,0,0,0.307,0.299,0.313,112.9,109.8,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0845,0.087,0.00535,0.00509,0.00569,0.00021,0.0002,0.00022,0.186,0.18,0.193,0.0073,0.0071,0.0076,25.34,25.34,25.34,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.82,25.06,26.82,25.05,24.3,26.02,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1164578400000,2006,11,2006,2,9,7,0.101,0.0326,0.0686,4233.23,27.35,27.35,25.2,1,1,1,167.4,161.8,172.4,113.5,102.8,53.86,50,59,0,0,0,0.322,0.29,0.365,113.5,102.8,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0834,0.089,0.0054,0.00449,0.00616,0.00021,0.00018,0.00024,0.188,0.169,0.203,0.0073,0.0066,0.0079,25.35,25.34,25.36,0.92,0.913,0.927,0.97,0.97,0.97,0.893,0.885,0.899,25.98,23.32,28.2,25.2,22.63,27.35,0,0,0,0,0,0,0.14,0,0.0324,0.32,0.68,0.32,41.9
1165183200000,2006,12,2006,3,10,7,0.105,0.0357,0.0692,4270.68,27.17,27.17,25.42,1,1,1,173.4,163.7,180.6,114.4,104.7,59,59,59,0,0,0,0.34,0.327,0.36,114.4,104.7,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0841,0.0901,0.00547,0.00465,0.00609,0.00021,0.00018,0.00024,0.19,0.173,0.203,0.0074,0.0068,0.0079,25.36,25.35,25.36,0.921,0.914,0.926,0.97,0.97,0.97,0.893,0.887,0.898,26.21,23.79,28.01,25.42,23.08,27.17,0,0,0,0,0,0,0.141,0,0.0358,0.34,0.66,0.34,40.7
1165788000000,2006,12,2006,3,11,7,0.113,0.0357,0.0777,4839.06,30.38,30.38,28.8,1,1,1,187.4,180.9,194,128.4,121.9,59,59,59,0,0,0,0.315,0.304,0.326,128.4,121.9,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0902,0.0948,0.00667,0.00611,0.00723,0.00026,0.00024,0.00028,0.215,0.203,0.227,0.0084,0.008,0.0089,25.36,25.36,25.36,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.69,28.08,31.32,28.8,27.24,30.38,0,0,0,0,0,0,0.16,0,0.0353,0.32,0.69,0.31,42.8
1166392800000,2006,12,2006,3,12,7,0.122,0.0357,0.0867,5433.95,33.32,33.32,32.34,1,1,1,202.4,195.9,206.6,143.4,136.9,59,59,59,0,0,0,0.292,0.286,0.301,143.4,136.9,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0955,0.0993,0.00794,0.00739,0.0083,0.00031,0.00029,0.00032,0.242,0.23,0.249,0.0095,0.009,0.0098,25.34,25.31,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.909,33.35,31.79,34.35,32.34,30.83,33.32,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1166997600000,2006,12,2006,3,13,7,0.128,0.0357,0.092,5774.09,36.6,36.6,34.37,1,1,1,211.2,203.3,220.8,152.2,144.3,59,59,59,0,0,0,0.279,0.267,0.29,152.2,144.3,161.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.104,0.00869,0.00802,0.00951,0.00034,0.00031,0.00037,0.258,0.243,0.275,0.01,0.0095,0.011,25.28,25.2,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.43,33.57,37.69,34.37,32.57,36.6,0,0,0,0,0,0,0.191,0,0.036,0.28,0.72,0.28,45.1
1167602400000,2007,1,2006,4,14,7,0.146,0.0442,0.102,6428.19,43.23,43.23,38.26,1,1,1,242,224.9,262.7,169,151.9,73,73,73,0,0,0,0.303,0.278,0.325,169,151.9,189.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.109,0.103,0.116,0.0101,0.00866,0.0119,0.0004,0.00034,0.00047,0.289,0.259,0.326,0.011,0.01,0.013,25.06,24.92,25.19,0.945,0.939,0.951,0.975,0.97,0.98,0.921,0.911,0.932,39.25,35.26,44.11,38.26,34.2,43.23,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44
1168207200000,2007,1,2006,4,15,7,0.176,0.0442,0.132,8140.65,52.45,52.45,48.46,2,1,1.2857142857142858,291.3,270.6,313.3,218.3,197.6,73,73,73,0,0,0,0.251,0.233,0.27,218.3,197.6,240.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.134,0.0143,0.0125,0.0162,0.00057,0.0005,0.00065,0.332,0.243,0.387,0.013,0.0097,0.015,24.8,24.73,24.88,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.71,25.81,52.05,41.13,25.04,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.3
1168812000000,2007,1,2006,4,16,7,0.22,0.0442,0.176,10659,72.57,72.57,63.45,2,2,2,363.9,324.5,406.5,290.9,251.5,73,73,73,0,0,0,0.202,0.18,0.225,290.9,251.5,333.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.152,0.138,0.167,0.0363,0.0177,0.0564,0.0015,0.00071,0.0023,0.327,0.268,0.391,0.013,0.011,0.016,24.45,24.18,24.71,0.938,0.93,0.946,0.97,0.97,0.97,0.91,0.902,0.918,32.7,28.32,37.39,31.72,27.47,36.29,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.5
1169416800000,2007,1,2006,4,17,7,0.28,0.0442,0.236,14281.1,93.23,93.23,85.01,2,2,2,462.7,421.5,502.5,389.7,348.5,73,73,73,0,0,0,0.158,0.145,0.173,389.7,348.5,429.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.201,0.083,0.0635,0.102,0.0034,0.0026,0.0042,0.475,0.413,0.535,0.02,0.017,0.022,23.84,23.6,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.923,0.938,43.42,39.03,47.57,42.5,38.01,46.62,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,51
1170021600000,2007,1,2006,4,18,7,0.338,0.0483,0.29,16798.2,108.1,108.1,99.99,3,2,2.4285714285714284,558.9,516.4,603.4,479,443.4,79.86,73,85,0,0,0,0.143,0.134,0.152,479,443.4,518.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.205,0.244,0.126,0.108,0.147,0.0053,0.0045,0.0062,0.565,0.517,0.604,0.024,0.022,0.025,23.32,23.12,23.52,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.42,35.04,51.73,42.5,33.99,48.2,0,0,0,0,0,0,0.555,0,0.048,0.14,0.86,0.14,49.7
1170626400000,2007,2,2006,5,19,7,0.43,0.0531,0.377,21579.9,139.7,139.7,128.5,3,3,3,711.2,627.2,793.3,623.4,542.2,87.86,85,105,0,0,0,0.124,0.11,0.136,623.4,542.2,688.3,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.305,0.258,0.344,0.217,0.163,0.261,0.0094,0.0069,0.011,0.745,0.608,0.857,0.032,0.026,0.037,22.51,22.07,22.98,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.75,38.7,47.53,42.82,37.67,46.58,0,0,0,0,0,0,0.714,0,0.053,0.12,0.88,0.12,50.2
1171231200000,2007,2,2006,5,20,7,0.579,0.0635,0.515,27630.7,189.2,189.2,164.5,4,3,3.7142857142857144,957.1,825.7,1117,852.1,720.7,105,105,105,0,0,0,0.111,0.094,0.127,852.1,720.7,1012,990,990,990,967.7,967.2,968.3,22.3,21.7,22.8,0.481,0.363,0.638,0.354,0.282,0.449,0.016,0.012,0.021,1.09,0.912,1.37,0.049,0.04,0.063,21.21,20.36,21.88,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.79,39.97,51.14,44.56,39.01,48.2,0,0,0,0,0,0,0.914,0,0.064,0.11,0.89,0.11,47.7
1171836000000,2007,2,2006,5,21,7,0.825,0.0881,0.663,32111.4,192.8,192.8,191.1,4,4,4,1363,1180,1511,1218,1075,145.7,105,162,121.3,0,249,0.106,0.0843,0.123,1096,1075,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.83,0.731,0.893,0.64,0.592,0.648,0.031,0.027,0.032,1.77,1.62,1.84,0.085,0.075,0.09,19.18,18.64,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.14,47.86,50.42,47.78,46.9,48.2,0,0,0,0,0,0,1.06,0,0.162,0.11,0.8,0.2,38.9
1172440800000,2007,2,2006,5,22,7,0.991,0.125,0.665,30773.3,186.2,186.2,183.2,4,4,4,1638,1552,1704,1432,1390,206,162,239,331.9,290,365,0.125,0.1,0.145,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.9,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.21,17.99,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46.15,47.49,45.79,45.23,46.54,0,0,0,0,0,0,1.02,0,0.326,0.13,0.67,0.33,31.1
1173045600000,2007,3,2006,6,23,7,1.05,0.14,0.665,30152,180.6,180.6,179.5,4,4,4,1744,1714,1775,1513,1475,231,183,239,413.1,375,492,0.132,0.103,0.139,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.85,17.76,17.96,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.78,45.52,46.06,44.87,44.61,45.14,0,0,0,0,0,0,0.997,0,0.385,0.13,0.63,0.37,28.7
1173650400000,2007,3,2006,6,24,7,1.11,0.111,0.665,29614.5,178.1,178.1,176.3,4,4,4,1836,1785,1888,1653,1602,183,183,183,553.4,502,605,0.0999,0.0969,0.103,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.55,17.39,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.97,44.51,45.43,44.07,43.62,44.52,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
1174255200000,2007,3,2006,6,25,7,1.19,0.111,0.665,28871.7,173.6,173.6,171.9,4,4,4,1966,1913,2019,1783,1730,183,183,183,682.7,630,736,0.0931,0.0906,0.0957,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,16.98,17.31,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.41,44.3,42.96,42.54,43.41,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1174860000000,2007,3,2006,6,26,7,1.26,0.114,0.665,28298.5,169.7,169.7,168.4,4,4,4,2087,2037,2123,1899,1854,187.9,183,217,799,754,837,0.09,0.0863,0.102,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.73,16.94,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.97,42.73,43.29,42.11,41.88,42.43,0,0,0,0,0,0,0.936,0,0.595,0.09,0.53,0.47,22.5
1175464800000,2007,4,2006,7,27,7,1.26,0.131,0.665,28283.1,169.6,169.6,168.4,4,4,4,2090,2040,2127,1873,1823,217,217,217,773,723,810,0.104,0.102,0.106,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.72,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.71,43.27,42.09,41.85,42.41,0,0,0,0,0,0,0.935,0,0.595,0.1,0.53,0.47,22.4
1176069600000,2007,4,2006,7,28,7,1.19,0.101,0.665,28818,172.8,172.8,171.5,4,4,4,1975,1937,2022,1807,1788,167.7,148,217,707.4,688,739,0.0847,0.0745,0.108,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.11,16.97,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.76,43.39,44.08,42.88,42.52,43.2,0,0,0,0,0,0,0.953,0,0.525,0.085,0.56,0.44,24.2
1176674400000,2007,4,2006,7,29,7,1.16,0.0895,0.665,29187.1,174.1,174.1,173.7,4,4,4,1910,1899,1927,1762,1751,148,148,148,662.3,651,679,0.0775,0.0768,0.0779,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.26,17.35,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.32,44.17,44.42,43.43,43.29,43.53,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.2
1177279200000,2007,4,2006,7,30,7,1.12,0.0895,0.665,29488.4,177.1,177.1,175.5,4,4,4,1858,1812,1895,1710,1664,148,148,148,610,564,647,0.0797,0.0781,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.36,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.78,44.45,45.18,43.88,43.56,44.28,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1177884000000,2007,4,2006,7,31,7,1.04,0.112,0.665,30270.6,182.6,182.6,180.2,4,4,4,1724,1654,1795,1538,1462,185.7,148,192,438.3,362,547,0.108,0.0824,0.116,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.69,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.96,45.33,46.59,45.05,44.42,45.66,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1178488800000,2007,5,2006,8,32,7,0.943,0.116,0.665,31228.3,188.7,188.7,185.9,4,4,4,1560,1482,1631,1368,1290,192,192,192,267.9,190,339,0.123,0.118,0.13,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.903,0.877,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.47,18.23,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.42,46.79,48.14,46.47,45.85,47.18,0,0,0,0,0,0,1.03,0,0.278,0.12,0.71,0.29,33.1
1179093600000,2007,5,2006,8,33,7,0.826,0.116,0.662,32206,192.8,192.8,191.7,4,4,4,1366,1254,1454,1174,1062,192,192,192,79.43,0,162,0.141,0.132,0.153,1095,1062,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.822,0.741,0.866,0.636,0.563,0.648,0.03,0.026,0.031,1.76,1.6,1.81,0.084,0.075,0.088,19.19,18.85,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.42,49.99,47.93,47.45,48.2,0,0,0,0,0,0,1.07,0,0.164,0.14,0.8,0.2,39
