datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1179698400000,2007,5,2006,8,34,7,0.679,0.116,0.563,29389.8,187.8,187.8,174.9,4,4,4,1123,1043,1217,931.5,850.7,192,192,192,0,0,0,0.171,0.158,0.184,931.5,850.7,1025,990,990,990,968.3,968,968.6,21.7,21.4,22,0.575,0.495,0.687,0.396,0.351,0.479,0.018,0.016,0.022,1.23,1.08,1.45,0.057,0.049,0.068,20.48,19.97,20.89,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.63,41.57,47.92,43.73,40.72,46.96,0,0,0,0,0,0,0.972,0,0.116,0.17,0.83,0.17,43.3
1180303200000,2007,5,2006,8,35,7,0.581,0.108,0.473,24886.5,158.9,158.9,148.1,4,3,3.2857142857142856,961.2,910,1020,782.5,749,178.7,161,192,0,0,0,0.186,0.171,0.2,782.5,749,827.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.431,0.399,0.474,0.318,0.301,0.34,0.014,0.013,0.015,1.02,0.98,1.04,0.046,0.044,0.047,21.24,21,21.48,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,48.08,39.73,51.99,45.64,38.76,48.2,0,0,0,0,0,0,0.823,0,0.108,0.19,0.81,0.19,42.8
1180908000000,2007,6,2006,9,36,7,0.516,0.0974,0.419,23296.5,144.6,144.6,138.7,3,3,3,853.2,818.5,894.5,692.2,657.5,161,161,161,0,0,0,0.189,0.18,0.197,692.2,657.5,733.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.357,0.337,0.385,0.263,0.24,0.291,0.012,0.011,0.013,0.874,0.815,0.949,0.039,0.036,0.042,21.81,21.57,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.21,45.24,49.49,46.22,44.34,48.2,0,0,0,0,0,0,0.77,0,0.097,0.19,0.81,0.19,45.1
1181512800000,2007,6,2006,9,37,7,0.476,0.0974,0.378,21414.6,131.5,131.5,127.5,3,3,3,786.7,765,809.7,625.7,604,161,161,161,0,0,0,0.205,0.199,0.21,625.7,604,648.7,990,990,990,967,967,967.1,23,22.9,23,0.318,0.306,0.332,0.219,0.204,0.234,0.0095,0.0089,0.01,0.762,0.725,0.8,0.033,0.031,0.035,22.19,22.06,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.36,42.05,44.72,42.49,41.21,43.83,0,0,0,0,0,0,0.708,0,0.098,0.2,0.79,0.21,45
1182117600000,2007,6,2006,9,38,7,0.435,0.0974,0.337,19234.9,121.2,121.2,114.5,3,3,3,719,686.5,752.7,558,525.5,161,161,161,0,0,0,0.224,0.214,0.235,558,525.5,591.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.262,0.299,0.174,0.152,0.196,0.0075,0.0065,0.0085,0.647,0.593,0.704,0.028,0.025,0.03,22.58,22.39,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.933,39.17,37.1,41.29,38.16,35.99,40.41,0,0,0,0,0,0,0.636,0,0.098,0.22,0.77,0.23,44.2
1182722400000,2007,6,2006,9,39,7,0.391,0.0951,0.296,16747,105.9,105.9,99.68,3,2,2.4285714285714284,647.3,619.5,675.8,490,467.5,157.3,135,161,0,0,0,0.243,0.218,0.256,490,467.5,514.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.241,0.229,0.255,0.131,0.12,0.145,0.0056,0.0051,0.0062,0.596,0.543,0.638,0.025,0.023,0.027,22.91,22.82,22.99,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.76,35.14,52.22,42.41,34.09,48.2,0,0,0,0,0,0,0.554,0,0.095,0.24,0.76,0.24,42.8
1183327200000,2007,7,2006,10,40,7,0.355,0.0816,0.273,15970.6,96.4,96.4,95.06,2,2,2,586.8,563.5,611.6,451.8,428.4,135,135,135,0,0,0,0.23,0.221,0.24,451.8,428.4,476.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.208,0.231,0.112,0.101,0.124,0.0047,0.0042,0.0052,0.578,0.541,0.619,0.024,0.023,0.026,23.18,23.03,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.15,46.88,51.49,47.53,45.95,48.2,0,0,0,0,0,0,0.528,0,0.082,0.23,0.77,0.23,45
1183932000000,2007,7,2006,10,41,7,0.324,0.104,0.22,13053.4,90.43,90.43,77.7,2,2,2,535.1,515.6,556.1,363.7,329.6,171.4,135,186,0,0,0,0.322,0.243,0.361,363.7,329.6,421.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.176,0.205,0.0706,0.0546,0.0977,0.0029,0.0023,0.0041,0.446,0.396,0.529,0.019,0.016,0.022,23.55,23.37,23.68,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.88,36.19,46.14,38.85,35.1,45.22,0,0,0,0,0,0,0.432,0,0.104,0.32,0.68,0.32,40.3
1184536800000,2007,7,2006,10,42,7,0.297,0.112,0.185,10944.5,68.91,68.91,65.15,2,2,2,491.2,473.8,509.3,305.2,287.8,186,186,186,0,0,0,0.379,0.365,0.393,305.2,287.8,323.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.0431,0.0348,0.0516,0.0018,0.0014,0.0021,0.359,0.333,0.386,0.015,0.014,0.016,23.83,23.72,23.94,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.58,31.69,35.52,32.57,30.74,34.45,0,0,0,0,0,0,0.362,0,0.112,0.38,0.62,0.38,36.9
1185141600000,2007,7,2006,10,43,7,0.274,0.112,0.162,9607.76,60.49,60.49,57.19,2,2,2,453.6,438.5,469.1,267.6,252.5,186,186,186,0,0,0,0.41,0.396,0.424,267.6,252.5,283.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0253,0.0182,0.0326,0.001,0.00074,0.0013,0.303,0.28,0.326,0.012,0.011,0.013,24.06,23.96,24.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.48,27.82,31.18,28.59,26.98,30.25,0,0,0,0,0,0,0.318,0,0.112,0.41,0.59,0.41,35.1
1185746400000,2007,7,2006,10,44,7,0.253,0.0991,0.154,9176.16,57.93,57.93,54.62,2,2,2,418.4,402.7,433.8,254.6,243.2,163.9,155,186,0,0,0,0.391,0.365,0.433,254.6,243.2,269.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.144,0.152,0.0198,0.0164,0.0262,0.00081,0.00067,0.0011,0.282,0.269,0.303,0.011,0.011,0.012,24.24,24.17,24.32,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.15,26.77,29.86,27.31,25.97,28.97,0,0,0,0,0,0,0.303,0,0.099,0.39,0.61,0.39,36.3
1186351200000,2007,8,2006,11,45,7,0.232,0.0937,0.138,8296.98,52.07,52.07,49.39,2,1,1.4285714285714286,383.4,370.7,397.5,228.4,215.7,155,155,155,0,0,0,0.405,0.39,0.418,228.4,215.7,242.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.143,0.0152,0.0141,0.0164,0.00061,0.00057,0.00066,0.335,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.21,25.72,52.02,38.46,24.95,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.8
1186956000000,2007,8,2006,11,46,7,0.214,0.0937,0.121,7523.71,47.46,47.46,44.78,1,1,1,354.5,343.1,366.6,199.5,188.1,155,155,155,0,0,0,0.438,0.423,0.452,199.5,188.1,211.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.352,0.332,0.374,0.014,0.013,0.015,24.48,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.7,43.08,48.42,44.78,42.22,47.46,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.2
1187560800000,2007,8,2006,11,47,7,0.199,0.0937,0.106,6551.41,41.41,41.41,39,1,1,1,329.5,320.4,339.5,174.5,165.4,155,155,155,0,0,0,0.47,0.457,0.484,174.5,165.4,184.5,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.122,0.0106,0.00981,0.0114,0.00042,0.00039,0.00046,0.307,0.291,0.325,0.012,0.012,0.013,24.64,24.58,24.71,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.96,37.84,42.26,39,36.75,41.41,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,32.9
1188165600000,2007,8,2006,11,48,7,0.186,0.0874,0.0989,6130.04,41.43,41.43,36.49,1,1,1,307.9,297.7,317.4,163.5,150.3,144.4,118,155,0,0,0,0.468,0.392,0.508,163.5,150.3,183.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00965,0.00853,0.0113,0.00038,0.00034,0.00045,0.287,0.264,0.319,0.011,0.011,0.013,24.77,24.73,24.81,0.944,0.94,0.95,0.973,0.97,0.98,0.918,0.911,0.931,37.5,34.37,42.28,36.49,33.33,41.43,0,0,0,0,0,0,0.203,0,0.0871,0.47,0.53,0.47,33
1188770400000,2007,9,2006,12,49,7,0.171,0.0714,0.0995,6193.62,39.55,39.55,36.87,1,1,1,282.6,272.8,293.6,164.6,154.8,118,118,118,0,0,0,0.418,0.402,0.433,164.6,154.8,175.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00974,0.00891,0.0107,0.00039,0.00035,0.00042,0.286,0.268,0.305,0.011,0.011,0.012,24.88,24.82,24.94,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.926,37.91,35.62,40.48,36.87,34.55,39.55,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
1189375200000,2007,9,2006,12,50,7,0.158,0.0714,0.0864,5344.86,33.86,33.86,31.81,1,1,1,260.8,252.3,269.8,142.8,134.3,118,118,118,0,0,0,0.453,0.437,0.468,142.8,134.3,151.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00789,0.00716,0.00865,0.00031,0.00028,0.00034,0.247,0.231,0.263,0.0098,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.8,30.77,34.91,31.81,29.85,33.86,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1189980000000,2007,9,2006,12,51,7,0.147,0.0714,0.0753,4637.61,29.29,29.29,27.6,1,1,1,242.4,235.1,249.8,124.4,117,118,118,118,0,0,0,0.487,0.472,0.502,124.4,117,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0945,0.0997,0.00633,0.0057,0.00695,0.00025,0.00022,0.00027,0.214,0.201,0.227,0.0084,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.46,26.7,30.2,27.6,25.9,29.29,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.5
1190584800000,2007,9,2006,12,52,7,0.138,0.0714,0.0665,4073.91,25.58,25.58,24.25,1,1,1,227.9,222.2,233.7,109.9,104.2,118,118,118,0,0,0,0.518,0.505,0.531,109.9,104.2,115.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.092,0.09,0.094,0.00509,0.00461,0.00558,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0074,0.007,0.0078,25.24,25.2,25.29,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25,23.63,26.37,24.25,22.92,25.58,0,0,0,0,0,0,0.135,0,0.0715,0.52,0.48,0.52,29.5
1191189600000,2007,10,2007,1,1,7,0.131,0.0587,0.0727,4495.23,27.48,27.48,26.76,1,1,1,217.2,212.6,220.3,120.2,115.6,97,97,97,0,0,0,0.447,0.44,0.456,120.2,115.6,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0922,0.0949,0.00597,0.00558,0.00623,0.00023,0.00022,0.00024,0.205,0.196,0.21,0.008,0.0077,0.0082,25.29,25.27,25.33,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.9,27.58,26.48,28.33,26.76,25.69,27.48,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1191794400000,2007,10,2007,1,2,7,0.124,0.0587,0.0657,2936.03,25.24,25.24,17.48,1,1,1,205.7,200.3,210.7,108.7,103.3,97,97,97,0,0,0,0.472,0.46,0.484,108.7,103.3,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0879,0.0915,0.00499,0.00453,0.00542,0.0002,0.00018,0.00021,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.02,0,26.02,17.48,0,25.24,0,2,0,0,0.286,0,0.0971,0.286,0.0583,0.47,0.53,0.47,23.7
1192399200000,2007,10,2007,1,3,7,0.118,0.0566,0.0613,630.017,26.25,26.25,3.75,1,1,1,194.9,190.8,198.9,101.3,95.12,93.57,73,97,0,0,0,0.48,0.383,0.505,101.3,95.12,117.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.085,0.0905,0.00436,0.00384,0.00576,0.00017,0.00015,0.00023,0.17,0.16,0.198,0.0067,0.0062,0.0077,25.42,25.38,25.43,0.132,0,0.923,0.139,0,0.97,0.128,0,0.896,3.866,0,27.06,3.75,0,26.25,0,6,0,0,0.857,0,0.0208,0.857,0.0567,0.48,0.52,0.48,5.34
1193004000000,2007,10,2007,1,4,7,0.114,0.0442,0.0703,4349.51,26.65,26.65,25.89,1,1,1,189.3,186.9,192.4,116.3,113.9,73,73,73,0,0,0,0.386,0.379,0.391,116.3,113.9,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0891,0.0911,0.00563,0.00543,0.0059,0.00022,0.00021,0.00023,0.195,0.191,0.201,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,26.69,26.1,27.47,25.89,25.32,26.65,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.2
1193608800000,2007,10,2007,1,5,7,0.118,0.0421,0.0762,4744.53,29.14,29.14,28.24,1,1,1,195.6,194,196.8,126,121,69.57,67,73,0,0,0,0.356,0.34,0.376,126,121,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0917,0.0937,0.00646,0.00604,0.00678,0.00025,0.00024,0.00026,0.212,0.204,0.218,0.0083,0.008,0.0085,25.38,25.38,25.38,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.11,27.89,30.04,28.24,27.05,29.14,0,0,0,0,0,0,0.157,0,0.0418,0.36,0.65,0.35,40.2
1194213600000,2007,11,2007,2,6,7,0.12,0.0405,0.0793,4951.54,30.3,30.3,29.47,1,1,1,198.2,194.3,201.7,131.2,127.3,67,67,67,0,0,0,0.338,0.332,0.345,131.2,127.3,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0928,0.0954,0.0069,0.00657,0.0072,0.00027,0.00026,0.00028,0.221,0.214,0.227,0.0086,0.0084,0.0089,25.37,25.36,25.38,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.38,29.44,31.23,29.47,28.56,30.3,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.3
1194818400000,2007,11,2007,2,7,7,0.118,0.0405,0.0776,4835.25,29.21,29.21,28.78,1,1,1,195.2,192.7,197,128.2,125.7,67,67,67,0,0,0,0.343,0.34,0.348,128.2,125.7,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0922,0.0938,0.00665,0.00643,0.0068,0.00026,0.00025,0.00027,0.215,0.211,0.219,0.0084,0.0082,0.0085,25.38,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.903,29.67,29.04,30.11,28.78,28.17,29.21,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
1195423200000,2007,11,2007,2,8,7,0.119,0.0332,0.0855,5359.99,33.76,33.76,31.9,1,1,1,196.3,194.3,199.2,141.4,127.3,54.86,50,67,0,0,0,0.28,0.251,0.345,141.4,127.3,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0928,0.0984,0.00777,0.00657,0.00843,0.0003,0.00026,0.00033,0.238,0.214,0.251,0.0093,0.0084,0.0098,25.36,25.35,25.37,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,32.89,29.44,34.8,31.9,28.56,33.76,0,0,0,0,0,0,0.177,0,0.0335,0.28,0.72,0.28,45
1196028000000,2007,11,2007,2,9,7,0.119,0.0318,0.087,5455.02,33.56,33.56,32.47,1,1,1,196.4,193.5,198.4,143.8,135.3,52.57,50,59,0,0,0,0.268,0.252,0.304,143.8,135.3,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0949,0.0981,0.00798,0.00725,0.00836,0.00031,0.00028,0.00033,0.242,0.227,0.249,0.0094,0.0089,0.0097,25.35,25.35,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.47,31.38,34.6,32.47,30.44,33.56,0,0,0,0,0,0,0.18,0,0.032,0.27,0.73,0.27,45.8
1196632800000,2007,12,2007,3,10,7,0.128,0.0357,0.0919,5762.81,35.75,35.75,34.3,1,1,1,210.9,203.6,217.3,151.9,144.6,59,59,59,0,0,0,0.28,0.272,0.29,151.9,144.6,158.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.103,0.00866,0.00804,0.0092,0.00034,0.00031,0.00036,0.257,0.244,0.268,0.01,0.0095,0.011,25.28,25.23,25.33,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.36,33.64,36.86,34.3,32.63,35.75,0,0,0,0,0,0,0.191,0,0.0361,0.28,0.72,0.28,45
1197237600000,2007,12,2007,3,11,7,0.137,0.0357,0.102,6416.73,39.72,39.72,38.19,1,1,1,227.3,219.7,233.4,168.3,160.7,59,59,59,0,0,0,0.26,0.253,0.268,168.3,160.7,174.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0101,0.00941,0.0106,0.0004,0.00037,0.00042,0.286,0.273,0.297,0.011,0.011,0.012,25.15,25.1,25.21,0.944,0.942,0.946,0.974,0.971,0.977,0.92,0.914,0.925,39.2,37.44,40.64,38.19,36.33,39.72,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1197842400000,2007,12,2007,3,12,7,0.146,0.0357,0.11,7003.72,43.4,43.4,41.69,1,1,1,241.6,234.8,249,182.6,175.8,59,59,59,0,0,0,0.244,0.237,0.251,182.6,175.8,190,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00044,0.00042,0.00047,0.312,0.3,0.325,0.012,0.012,0.013,25.04,24.98,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.56,40.96,44.29,41.69,40.06,43.4,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1198447200000,2007,12,2007,3,13,7,0.155,0.0357,0.119,7571.31,46.87,46.87,45.07,1,1,1,256.2,251.4,264,197.2,192.4,59,59,59,0,0,0,0.23,0.223,0.235,197.2,192.4,205,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.12,0.0125,0.0121,0.0132,0.00049,0.00048,0.00052,0.338,0.33,0.352,0.013,0.013,0.014,24.94,24.89,24.96,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,45.99,44.87,47.83,45.07,43.97,46.87,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1199052000000,2007,12,2007,3,14,7,0.167,0.0429,0.124,7870.88,48.2,48.2,46.85,1,1,1,276.8,267,287.3,205.8,197.1,71,59,73,0,0,0,0.256,0.221,0.27,205.8,197.1,214.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.118,0.125,0.0132,0.0125,0.014,0.00053,0.0005,0.00056,0.355,0.34,0.37,0.014,0.013,0.015,24.84,24.78,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.9,45.86,49.85,46.85,44.94,48.2,0,0,0,0,0,0,0.26,0,0.043,0.26,0.74,0.26,47.1
1199656800000,2008,1,2007,4,15,7,0.185,0.0442,0.14,8485.27,54.16,54.16,50.51,2,1,1.5714285714285714,305.1,292.5,320.9,232.1,219.5,73,73,73,0,0,0,0.24,0.227,0.25,232.1,219.5,247.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0155,0.0144,0.0168,0.00062,0.00057,0.00067,0.31,0.245,0.391,0.012,0.0098,0.016,24.76,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.56,26.06,52.54,35.58,25.28,48.2,0,0,0,0,0,0,0.281,0,0.045,0.24,0.76,0.24,45.9
1200261600000,2008,1,2007,4,16,7,0.223,0.0442,0.179,10853.5,74.08,74.08,64.6,2,2,2,369.2,331.6,413.1,296.2,258.6,73,73,73,0,0,0,0.199,0.177,0.22,296.2,258.6,340.1,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.153,0.14,0.169,0.0388,0.021,0.0595,0.0016,0.00084,0.0024,0.335,0.278,0.401,0.014,0.011,0.016,24.42,24.14,24.66,0.939,0.931,0.947,0.97,0.97,0.972,0.911,0.903,0.92,33.29,29.12,38.11,32.3,28.24,37.04,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
1200866400000,2008,1,2007,4,17,7,0.292,0.0442,0.248,14859.6,96.4,96.4,88.45,2,2,2,483.3,428.6,540.8,410.3,355.6,73,73,73,0,0,0,0.152,0.135,0.17,410.3,355.6,467.8,990,990,990,965.8,965.5,966,24.2,24,24.5,0.194,0.174,0.214,0.0927,0.0669,0.12,0.0038,0.0027,0.005,0.506,0.424,0.592,0.021,0.017,0.025,23.72,23.37,24.05,0.954,0.949,0.958,0.979,0.976,0.98,0.935,0.926,0.939,45.52,39.8,51.29,44.23,38.83,48.2,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,50.9
1201471200000,2008,1,2007,4,18,7,0.367,0.0524,0.315,18248.2,114.3,114.3,108.6,3,3,3,607.4,559.1,655.9,520.7,486.1,86.71,73,105,0,0,0,0.142,0.12,0.168,520.7,486.1,550.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.246,0.224,0.266,0.149,0.128,0.169,0.0063,0.0054,0.0072,0.572,0.514,0.626,0.024,0.022,0.027,23.1,22.85,23.37,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.916,0.926,37.28,35.08,39.12,36.21,34.03,38.11,0,0,0,0,0,0,0.603,0,0.052,0.14,0.86,0.14,49.7
1202076000000,2008,2,2007,5,19,7,0.436,0.0635,0.373,21339.9,137.3,137.3,127,3,3,3,721.5,673.1,779,616.6,568.1,105,105,105,0,0,0,0.146,0.135,0.156,616.6,568.1,674,990,990,990,966.8,966.6,967,23.2,23,23.4,0.304,0.276,0.336,0.213,0.18,0.251,0.0092,0.0077,0.011,0.736,0.655,0.833,0.032,0.028,0.036,22.48,22.15,22.75,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.23,40.23,46.71,42.34,39.29,45.78,0,0,0,0,0,0,0.706,0,0.063,0.15,0.86,0.14,48.9
1202680800000,2008,2,2007,5,20,7,0.56,0.0635,0.497,26766,184.2,184.2,159.3,4,3,3.5714285714285716,926.6,801.3,1079,821.6,696.3,105,105,105,0,0,0,0.114,0.0973,0.131,821.6,696.3,974.2,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.452,0.349,0.59,0.335,0.266,0.411,0.015,0.012,0.019,1.04,0.871,1.27,0.047,0.038,0.058,21.36,20.58,22.02,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.37,40.61,51.9,44.95,39.69,48.2,0,0,0,0,0,0,0.885,0,0.063,0.11,0.89,0.11,47.8
1203285600000,2008,2,2007,5,21,7,0.802,0.0832,0.66,32210.8,192.8,192.8,191.7,4,4,4,1326,1141,1460,1189,1036,137.6,105,162,97.86,0,198,0.103,0.0818,0.12,1091,1036,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.809,0.674,0.876,0.627,0.504,0.648,0.03,0.023,0.031,1.73,1.47,1.82,0.082,0.068,0.088,19.34,18.82,20.19,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.29,48.34,50.75,47.93,47.37,48.2,0,0,0,0,0,0,1.07,0,0.142,0.1,0.82,0.18,40.2
1203890400000,2008,2,2007,5,22,7,0.924,0.102,0.665,31420.2,188.6,188.6,187,4,4,4,1527,1482,1565,1359,1320,168,162,183,259.3,220,284,0.11,0.105,0.118,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.897,0.887,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.84,1.85,0.09,0.089,0.091,18.58,18.45,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.36,48.12,46.76,46.42,47.16,0,0,0,0,0,0,1.04,0,0.259,0.11,0.72,0.28,34
1204495200000,2008,3,2007,6,23,7,0.953,0.111,0.665,31130.7,185.5,185.5,185.3,4,4,4,1576,1569,1582,1393,1386,183,183,183,292.6,286,299,0.116,0.116,0.117,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.908,0.908,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.42,18.4,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.27,47.22,47.33,46.33,46.28,46.38,0,0,0,0,0,0,1.03,0,0.288,0.12,0.7,0.3,32.7
1205100000000,2008,3,2007,6,24,7,0.941,0.111,0.665,31249.5,186.3,186.3,186,4,4,4,1556,1546,1565,1373,1363,183,183,183,272.6,263,282,0.118,0.117,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.904,0.903,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.48,18.45,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,47.36,47.54,46.5,46.42,46.58,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1205704800000,2008,3,2007,6,25,7,0.926,0.111,0.665,31395.2,187.6,187.6,186.9,4,4,4,1530,1511,1543,1347,1328,183,183,183,247.4,228,260,0.12,0.119,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.901,0.898,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.57,18.53,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,47.56,47.85,46.72,46.61,46.89,0,0,0,0,0,0,1.04,0,0.261,0.12,0.72,0.28,33.9
1206309600000,2008,3,2007,6,26,7,0.896,0.111,0.665,31702.1,189.2,189.2,188.7,4,4,4,1482,1470,1501,1299,1287,183,183,183,198.9,187,218,0.124,0.122,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.881,0.876,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.75,18.67,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.14,47.94,48.26,47.18,46.98,47.29,0,0,0,0,0,0,1.05,0,0.231,0.12,0.74,0.26,35.4
1206914400000,2008,3,2007,6,27,7,0.88,0.0925,0.665,31857.4,190.3,190.3,189.6,4,4,4,1454,1435,1466,1301,1283,153,148,183,201.1,183,215,0.105,0.101,0.125,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.88,0.873,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.088,0.088,0.089,18.84,18.8,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,48.28,48.55,47.41,47.31,47.58,0,0,0,0,0,0,1.05,0,0.215,0.11,0.76,0.24,36.2
1207519200000,2008,4,2007,7,28,7,0.838,0.0895,0.665,32231.6,192.8,192.8,191.9,4,4,4,1385,1322,1426,1237,1174,148,148,148,137.1,74,178,0.107,0.104,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.853,0.826,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.09,18.94,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.04,48.65,49.65,47.96,47.67,48.2,0,0,0,0,0,0,1.07,0,0.173,0.11,0.79,0.21,38.5
1208124000000,2008,4,2007,7,29,7,0.736,0.0895,0.641,32069.6,192.8,192.8,190.9,4,4,4,1217,1141,1295,1069,993.2,148,148,148,9.714,0,47,0.122,0.114,0.13,1060,993.2,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.74,0.639,0.814,0.559,0.42,0.648,0.026,0.019,0.031,1.59,1.34,1.76,0.074,0.062,0.083,19.83,19.41,20.32,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.14,47.28,50.23,47.72,46.33,48.2,0,0,0,0,0,0,1.06,0,0.095,0.12,0.87,0.13,43.6
1208728800000,2008,4,2007,7,30,7,0.633,0.0756,0.558,29507.2,185.9,185.9,175.6,4,4,4,1047,982.5,1117,921.8,857.5,125,125,125,0,0,0,0.12,0.112,0.127,921.8,857.5,991.6,990,990,990,968,967.8,968.3,22,21.7,22.2,0.553,0.493,0.625,0.385,0.354,0.419,0.018,0.016,0.019,1.19,1.08,1.32,0.054,0.049,0.061,20.76,20.41,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.81,42.33,47.43,43.91,41.48,46.48,0,0,0,0,0,0,0.976,0,0.075,0.12,0.88,0.12,46.6
1209333600000,2008,4,2007,7,31,7,0.557,0.0832,0.474,25436.6,163.3,163.3,151.4,4,3,3.4285714285714284,921.1,883.8,965.6,783.6,736.8,137.6,125,147,0,0,0,0.15,0.129,0.166,783.6,736.8,840.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.383,0.478,0.318,0.293,0.346,0.014,0.013,0.016,0.998,0.951,1.05,0.045,0.042,0.047,21.42,21.19,21.61,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.54,40.36,51.55,44.74,39.43,48.2,0,0,0,0,0,0,0.841,0,0.083,0.15,0.85,0.15,45.7
1209938400000,2008,5,2007,8,32,7,0.506,0.0889,0.417,23289.4,144.6,144.6,138.6,3,3,3,835.9,804.6,873.2,688.9,657.6,147,147,147,0,0,0,0.176,0.168,0.183,688.9,657.6,726.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.334,0.374,0.261,0.24,0.286,0.011,0.01,0.013,0.865,0.812,0.929,0.038,0.036,0.041,21.89,21.68,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.16,45.37,49.24,46.21,44.46,48.2,0,0,0,0,0,0,0.77,0,0.089,0.18,0.82,0.18,46
1210543200000,2008,5,2007,8,33,7,0.468,0.0889,0.379,21481.4,132,132,127.9,3,3,3,773.1,744.2,796.4,626.1,597.2,147,147,147,0,0,0,0.19,0.185,0.198,626.1,597.2,649.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.299,0.329,0.219,0.2,0.235,0.0095,0.0086,0.01,0.759,0.711,0.799,0.033,0.031,0.035,22.25,22.12,22.41,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.49,41.75,44.89,42.62,40.9,43.99,0,0,0,0,0,0,0.71,0,0.089,0.19,0.81,0.19,45.9
1211148000000,2008,5,2007,8,34,7,0.423,0.0889,0.334,19084.8,120.5,120.5,113.6,3,3,3,699,666.8,733,552,519.8,147,147,147,0,0,0,0.211,0.201,0.22,552,519.8,586,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.274,0.255,0.293,0.17,0.148,0.192,0.0073,0.0063,0.0083,0.634,0.58,0.692,0.027,0.025,0.03,22.67,22.48,22.85,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.88,36.82,41.04,37.87,35.72,40.15,0,0,0,0,0,0,0.631,0,0.089,0.21,0.79,0.21,45.1
1211752800000,2008,5,2007,8,35,7,0.381,0.0865,0.294,16712.9,105.4,105.4,99.48,3,2,2.4285714285714284,629.3,600.9,657.8,486.3,463.5,143,119,147,0,0,0,0.227,0.198,0.241,486.3,463.5,510.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.236,0.223,0.25,0.129,0.118,0.142,0.0055,0.005,0.0061,0.587,0.534,0.628,0.025,0.023,0.027,23,22.9,23.07,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.58,34.96,52.12,42.34,33.92,48.2,0,0,0,0,0,0,0.553,0,0.087,0.23,0.77,0.23,43.9
1212357600000,2008,6,2007,9,36,7,0.344,0.072,0.272,15950.8,96.4,96.4,94.95,2,2,2,568.2,544.9,593,449.2,425.9,119,119,119,0,0,0,0.21,0.201,0.218,449.2,425.9,474,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.205,0.227,0.111,0.1,0.123,0.0047,0.0042,0.0052,0.571,0.535,0.612,0.024,0.022,0.026,23.27,23.12,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.06,46.77,51.4,47.47,45.83,48.2,0,0,0,0,0,0,0.527,0,0.072,0.21,0.79,0.21,46.4
1212962400000,2008,6,2007,9,37,7,0.315,0.072,0.243,14585.2,90.2,90.2,86.82,2,2,2,520.6,501.4,537.5,401.6,382.4,119,119,119,0,0,0,0.229,0.221,0.237,401.6,382.4,418.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.19,0.203,0.0886,0.0795,0.0965,0.0037,0.0033,0.004,0.499,0.47,0.524,0.021,0.019,0.022,23.56,23.46,23.67,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.29,42.29,46.02,43.41,41.44,45.1,0,0,0,0,0,0,0.482,0,0.072,0.23,0.77,0.23,46.3
1213567200000,2008,6,2007,9,38,7,0.288,0.072,0.217,13012.2,81.67,81.67,77.45,2,2,2,477,459,495.6,358,340,119,119,119,0,0,0,0.25,0.24,0.259,358,340,376.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.068,0.0595,0.0768,0.0028,0.0024,0.0032,0.433,0.406,0.461,0.018,0.017,0.019,23.82,23.71,23.93,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.92,0.933,39.7,37.77,41.68,38.73,36.69,40.83,0,0,0,0,0,0,0.43,0,0.071,0.25,0.75,0.25,45.2
1214172000000,2008,6,2007,9,39,7,0.265,0.072,0.193,11601.5,72.32,72.32,69.06,2,2,2,438.8,423.7,454.4,319.8,304.7,119,119,119,0,0,0,0.271,0.262,0.281,319.8,304.7,335.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.162,0.173,0.05,0.0428,0.0573,0.002,0.0017,0.0024,0.376,0.354,0.399,0.015,0.014,0.016,24.05,23.96,24.14,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.6,33.95,37.27,34.53,32.94,36.16,0,0,0,0,0,0,0.384,0,0.072,0.27,0.73,0.27,43.8
1214776800000,2008,6,2007,9,40,7,0.245,0.0663,0.179,10761.8,66.37,66.37,64.06,2,2,2,405.3,392.3,419.1,295.7,284.3,109.6,108,119,0,0,0,0.271,0.261,0.284,295.7,284.3,306.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.154,0.162,0.0386,0.0332,0.0436,0.0016,0.0013,0.0018,0.339,0.321,0.355,0.014,0.013,0.014,24.24,24.17,24.32,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,33.02,31.76,34.21,32.03,30.81,33.18,0,0,0,0,0,0,0.356,0,0.066,0.27,0.73,0.27,43.9
1215381600000,2008,7,2007,10,41,7,0.227,0.0653,0.162,9762.29,60.74,60.74,58.11,2,2,2,375.9,364.1,388.2,267.9,256.1,108,108,108,0,0,0,0.287,0.278,0.297,267.9,256.1,280.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.144,0.152,0.0255,0.0199,0.0312,0.001,0.0008,0.0013,0.297,0.279,0.315,0.012,0.011,0.013,24.42,24.34,24.5,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.95,28.64,31.31,29.05,27.78,30.37,0,0,0,0,0,0,0.323,0,0.065,0.29,0.71,0.29,43
1215986400000,2008,7,2007,10,42,7,0.212,0.0653,0.147,8824.9,54.8,54.8,52.53,2,2,2,350.3,340.9,360.6,242.3,232.9,108,108,108,0,0,0,0.309,0.3,0.317,242.3,232.9,252.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.143,0.0165,0.0155,0.0182,0.00066,0.00062,0.00073,0.262,0.251,0.274,0.011,0.01,0.011,24.59,24.52,24.64,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.08,26,28.25,26.26,25.22,27.4,0,0,0,0,0,0,0.292,0,0.065,0.31,0.69,0.31,41.6
1216591200000,2008,7,2007,10,43,7,0.199,0.0653,0.134,8130.03,49.78,49.78,48.39,2,1,1.1428571428571428,328.8,319.8,337.9,220.8,211.8,108,108,108,0,0,0,0.329,0.32,0.338,220.8,211.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.135,0.0145,0.0138,0.0153,0.00058,0.00055,0.00061,0.364,0.248,0.397,0.015,0.0099,0.016,24.59,24.53,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.08,25.66,52.32,44.84,24.89,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
1217196000000,2008,7,2007,10,44,7,0.186,0.0614,0.125,7875.13,48.2,48.2,46.88,1,1,1,308.3,298.8,316.8,206.8,200.9,101.6,93,108,0,0,0,0.329,0.304,0.35,206.8,200.9,213.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.124,0.127,0.0133,0.0128,0.0139,0.00053,0.00051,0.00055,0.361,0.351,0.372,0.014,0.014,0.015,24.7,24.65,24.75,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.87,46.47,49.47,46.88,45.54,48.2,0,0,0,0,0,0,0.26,0,0.061,0.33,0.67,0.33,42.3
1217800800000,2008,8,2007,11,45,7,0.173,0.0562,0.117,7371.59,45.97,45.97,43.88,1,1,1,286.1,277.2,295.2,193.1,184.2,93,93,93,0,0,0,0.325,0.315,0.336,193.1,184.2,202.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.117,0.123,0.0122,0.0114,0.0129,0.00048,0.00045,0.00052,0.335,0.319,0.352,0.013,0.013,0.014,24.82,24.77,24.87,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.77,42.67,46.91,43.88,41.81,45.97,0,0,0,0,0,0,0.244,0,0.056,0.32,0.68,0.32,42.6
1218405600000,2008,8,2007,11,46,7,0.161,0.0562,0.105,6578.22,41.12,41.12,39.16,1,1,1,266.3,258.8,274.1,173.3,165.8,93,93,93,0,0,0,0.349,0.339,0.359,173.3,165.8,181.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00985,0.0111,0.00042,0.00039,0.00044,0.3,0.287,0.314,0.012,0.011,0.012,24.93,24.89,24.98,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.11,38.35,41.96,39.16,37.3,41.12,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1219010400000,2008,8,2007,11,47,7,0.152,0.0562,0.0953,5934.33,36.69,36.69,35.32,1,1,1,250.6,244.9,256.4,157.6,151.9,93,93,93,0,0,0,0.371,0.363,0.38,157.6,151.9,163.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00914,0.00866,0.00964,0.00036,0.00034,0.00038,0.272,0.262,0.282,0.011,0.01,0.011,25.03,24.99,25.07,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.41,35.09,37.77,35.32,34.04,36.69,0,0,0,0,0,0,0.196,0,0.0567,0.37,0.63,0.37,39
1219615200000,2008,8,2007,11,48,7,0.143,0.0562,0.0872,5425.1,33.61,33.61,32.29,1,1,1,237.2,231.5,243,144.2,138.5,93,93,93,0,0,0,0.392,0.383,0.402,144.2,138.5,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00801,0.00752,0.0085,0.00032,0.0003,0.00034,0.248,0.238,0.258,0.0098,0.0094,0.01,25.13,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.29,31.94,34.64,32.29,30.98,33.61,0,0,0,0,0,0,0.179,0,0.0558,0.39,0.61,0.39,37.9
1220220000000,2008,9,2007,12,49,7,0.133,0.0435,0.0891,5571.94,35.24,35.24,33.17,1,1,1,219.4,210.4,228.5,147.4,138.4,72,72,72,0,0,0,0.328,0.315,0.342,147.4,138.4,156.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0985,0.105,0.00828,0.00752,0.00905,0.00032,0.00029,0.00036,0.251,0.235,0.268,0.0099,0.0092,0.011,25.23,25.16,25.3,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.19,32.08,36.33,33.17,31.12,35.24,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
1220824800000,2008,9,2007,12,50,7,0.122,0.0435,0.078,4862.36,30.56,30.56,28.94,1,1,1,201,194.8,208,129,122.8,72,72,72,0,0,0,0.358,0.346,0.37,129,122.8,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.093,0.0976,0.00671,0.00619,0.00731,0.00026,0.00024,0.00029,0.219,0.208,0.231,0.0085,0.0081,0.009,25.36,25.32,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.84,28.34,31.5,28.94,27.49,30.56,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1221429600000,2008,9,2007,12,51,7,0.113,0.0435,0.0697,4305.86,27.03,27.03,25.63,1,1,1,187.2,181.4,192.9,115.2,109.5,72,72,72,0,0,0,0.385,0.373,0.397,115.2,109.5,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0923,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.42,24.99,27.86,25.63,24.24,27.03,0,0,0,0,0,0,0.142,0,0.0433,0.38,0.62,0.38,38.1
1222034400000,2008,9,2007,12,52,7,0.106,0.0435,0.0626,3830.01,23.78,23.78,22.8,1,1,1,175.4,171.3,179.5,103.4,99.34,72,72,72,0,0,0,0.41,0.401,0.42,103.4,99.34,107.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0847,0.0876,0.00454,0.00419,0.00489,0.00018,0.00016,0.00019,0.173,0.166,0.18,0.0068,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.51,22.53,24.52,22.8,21.82,23.78,0,0,0,0,0,0,0.127,0,0.0434,0.41,0.59,0.41,36.1
1222639200000,2008,9,2007,12,53,7,0.1,0.0349,0.0654,4020.97,25.61,25.61,23.93,1,1,1,165.9,161.8,170,108.2,96.6,57.71,52,72,0,0,0,0.347,0.311,0.427,108.2,96.6,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0837,0.0868,0.00494,0.00396,0.00555,0.00019,0.00016,0.00022,0.179,0.161,0.19,0.007,0.0063,0.0075,25.35,25.34,25.38,0.918,0.913,0.922,0.969,0.967,0.97,0.89,0.884,0.894,24.69,21.99,26.4,23.93,21.27,25.61,0,0,0,0,0,0,0.133,0,0.0346,0.35,0.65,0.35,40.2
1223244000000,2008,10,2008,1,1,7,0.095,0.0314,0.0635,3888.74,23.96,23.96,23.15,1,1,1,157,154.4,160.4,105,102.4,52,52,52,0,0,0,0.331,0.324,0.337,105,102.4,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0823,0.0844,0.00468,0.00445,0.00496,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0067,0.0066,0.007,25.34,25.34,25.34,0.914,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.86,23.22,24.7,23.15,22.52,23.96,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,40.9
1223848800000,2008,10,2008,1,2,7,0.0916,0.0314,0.0602,3668.73,22.32,22.32,21.84,1,1,1,151.5,149.2,153.6,99.49,97.19,52,52,52,0,0,0,0.343,0.339,0.349,99.49,97.19,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.082,0.00421,0.00401,0.00438,0.00016,0.00016,0.00017,0.162,0.158,0.166,0.0064,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.97,0.883,0.883,0.884,22.55,22.07,23.02,21.84,21.35,22.32,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1224453600000,2008,10,2008,1,3,7,0.0909,0.0314,0.0595,3628.79,22.18,22.18,21.6,1,1,1,150.4,148.6,153,98.36,96.64,52,52,52,0,0,0,0.346,0.34,0.35,98.36,96.64,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0802,0.0818,0.00411,0.00396,0.00434,0.00016,0.00016,0.00017,0.16,0.157,0.165,0.0063,0.0062,0.0065,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.884,0.883,0.884,22.31,21.96,22.89,21.6,21.24,22.18,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1225058400000,2008,10,2008,1,4,7,0.0873,0.0311,0.0562,3441.61,21.02,21.02,20.49,1,1,1,144.4,141.8,147.6,92.96,90.08,51.43,50,52,0,0,0,0.356,0.345,0.366,92.96,90.08,95.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0779,0.0798,0.00365,0.00341,0.00387,0.00014,0.00013,0.00015,0.15,0.145,0.155,0.0059,0.0057,0.0061,25.35,25.34,25.35,0.918,0.915,0.921,0.966,0.964,0.967,0.887,0.885,0.888,21.21,20.63,21.74,20.49,19.9,21.02,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
1225663200000,2008,11,2008,2,5,7,0.0994,0.0302,0.0692,4269.28,27.62,27.62,25.41,1,1,1,164.4,151.1,173.5,114.4,101.1,50,50,50,0,0,0,0.305,0.288,0.331,114.4,101.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0814,0.0894,0.00548,0.00434,0.00625,0.00021,0.00017,0.00024,0.189,0.165,0.205,0.0074,0.0065,0.008,25.34,25.34,25.34,0.921,0.912,0.927,0.97,0.969,0.97,0.893,0.884,0.9,26.2,22.9,28.47,25.41,22.2,27.62,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,43
1226268000000,2008,11,2008,2,6,7,0.109,0.0302,0.0789,4918.45,30.22,30.22,29.28,1,1,1,180.5,175.4,184.5,130.5,125.4,50,50,50,0,0,0,0.277,0.271,0.285,130.5,125.4,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.09,0.0932,0.00684,0.00641,0.00718,0.00027,0.00025,0.00028,0.217,0.208,0.224,0.0085,0.0082,0.0088,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.18,28.95,31.16,29.28,28.08,30.22,0,0,0,0,0,0,0.163,0,0.0301,0.28,0.72,0.28,45.1
1226872800000,2008,11,2008,2,7,7,0.114,0.0302,0.0841,5261.16,33.76,33.76,31.32,1,1,1,189,179,199.2,139,129,50,50,50,0,0,0,0.265,0.251,0.279,139,129,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0913,0.0984,0.00757,0.00671,0.00843,0.0003,0.00026,0.00033,0.233,0.215,0.251,0.0091,0.0084,0.0098,25.35,25.34,25.35,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.28,29.82,34.8,31.32,28.92,33.76,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.2
1227477600000,2008,11,2008,2,8,7,0.124,0.0302,0.0935,5876.07,36.07,36.07,34.98,1,1,1,204.5,200.6,209.3,154.5,150.6,50,50,50,0,0,0,0.244,0.239,0.249,154.5,150.6,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0989,0.102,0.00889,0.00855,0.00929,0.00035,0.00033,0.00036,0.26,0.253,0.269,0.01,0.0099,0.011,25.31,25.27,25.34,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.06,35.13,37.19,34.98,34.08,36.07,0,0,0,0,0,0,0.194,0,0.0305,0.24,0.75,0.25,47.4
1228082400000,2008,12,2008,3,9,7,0.125,0.0357,0.0896,5619.01,34.26,34.26,33.45,1,1,1,207.2,203.1,210.7,148.2,144.1,59,59,59,0,0,0,0.285,0.28,0.291,148.2,144.1,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.098,0.101,0.00834,0.008,0.00865,0.00033,0.00031,0.00034,0.25,0.243,0.257,0.0098,0.0095,0.01,25.31,25.28,25.34,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.48,33.51,35.32,33.45,32.5,34.26,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,45
1228687200000,2008,12,2008,3,10,7,0.127,0.0357,0.0911,5716.23,35.56,35.56,34.03,1,1,1,209.7,203.3,216.4,150.7,144.3,59,59,59,0,0,0,0.281,0.273,0.29,150.7,144.3,157.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0981,0.103,0.00856,0.00802,0.00913,0.00034,0.00031,0.00036,0.255,0.243,0.267,0.01,0.0095,0.01,25.29,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.08,33.57,36.66,34.03,32.57,35.56,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
1229292000000,2008,12,2008,3,11,7,0.135,0.0357,0.0992,6237.33,39.11,39.11,37.13,1,1,1,222.9,217.8,230.9,163.9,158.8,59,59,59,0,0,0,0.265,0.255,0.271,163.9,158.8,171.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00968,0.00925,0.0104,0.00038,0.00036,0.00041,0.279,0.269,0.293,0.011,0.011,0.012,25.18,25.12,25.22,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,38.18,36.99,40.06,37.13,35.88,39.11,0,0,0,0,0,0,0.206,0,0.0358,0.26,0.73,0.27,46.2
1229896800000,2008,12,2008,3,12,7,0.141,0.0357,0.106,6693.76,40.13,40.13,39.84,1,1,1,233.9,232.3,235.1,174.9,173.3,59,59,59,0,0,0,0.252,0.251,0.254,174.9,173.3,176.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0106,0.0105,0.0107,0.00042,0.00041,0.00042,0.298,0.295,0.3,0.012,0.012,0.012,25.1,25.09,25.11,0.947,0.946,0.947,0.978,0.977,0.978,0.925,0.924,0.926,40.75,40.38,41.02,39.84,39.44,40.13,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
1230501600000,2008,12,2008,3,13,7,0.144,0.0405,0.104,6540.96,40.74,40.74,38.93,1,1,1,238.6,233.1,242.4,171.6,167.5,67,59,73,0,0,0,0.28,0.248,0.304,171.6,167.5,178.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.11,0.0103,0.00999,0.0109,0.00041,0.00039,0.00043,0.293,0.287,0.305,0.012,0.011,0.012,25.08,25.06,25.1,0.946,0.944,0.948,0.976,0.974,0.979,0.923,0.92,0.928,39.9,38.9,41.6,38.93,37.87,40.74,0,0,0,0,0,0,0.216,0,0.04,0.28,0.72,0.28,45.4
1231106400000,2009,1,2008,4,14,7,0.153,0.0442,0.109,6864.53,43.16,43.16,40.86,1,1,1,252.7,241.6,262.4,179.7,168.6,73,73,73,0,0,0,0.289,0.278,0.302,179.7,168.6,189.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.011,0.0101,0.0118,0.00044,0.0004,0.00047,0.309,0.289,0.326,0.012,0.011,0.013,24.98,24.92,25.06,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.92,0.932,41.77,39.15,44.04,40.86,38.14,43.16,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1231711200000,2009,1,2008,4,15,7,0.162,0.0442,0.118,7484.63,47.25,47.25,44.55,1,1,1,268.4,261.9,280.2,195.4,188.8,73,73,73,0,0,0,0.272,0.261,0.279,195.4,188.8,207.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.122,0.0124,0.0118,0.0134,0.00049,0.00047,0.00053,0.337,0.325,0.358,0.013,0.013,0.014,24.89,24.82,24.93,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.46,43.91,48.21,44.55,43.04,47.25,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1232316000000,2009,1,2008,4,16,7,0.176,0.0442,0.132,8123.71,49.77,49.77,48.36,2,1,1.1428571428571428,291.3,282.6,301.2,218.3,209.6,73,73,73,0,0,0,0.251,0.242,0.258,218.3,209.6,228.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.123,0.129,0.0143,0.0136,0.0151,0.00057,0.00054,0.0006,0.355,0.241,0.388,0.014,0.0096,0.015,24.78,24.72,24.85,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.85,25.65,52.12,44.8,24.89,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1232920800000,2009,1,2008,4,17,7,0.188,0.0452,0.143,8683.12,53.55,53.55,51.69,2,2,2,311.6,304.8,323.4,236.9,231.8,74.71,73,85,0,0,0,0.24,0.229,0.263,236.9,231.8,245.2,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.135,0.0159,0.0155,0.0166,0.00063,0.00062,0.00066,0.251,0.245,0.26,0.01,0.0098,0.01,24.79,24.73,24.83,0.925,0.924,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.64,26.06,27.6,25.84,25.28,26.77,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1233525600000,2009,2,2008,5,18,7,0.209,0.0514,0.158,9546.36,61.03,61.03,56.82,2,2,2,345.8,328,365.2,260.8,243,85,85,85,0,0,0,0.246,0.233,0.259,260.8,243,280.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.149,0.0226,0.0164,0.0313,0.00091,0.00066,0.0013,0.283,0.259,0.312,0.011,0.01,0.013,24.59,24.46,24.7,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.29,27.29,31.46,28.41,26.47,30.51,0,0,0,0,0,0,0.316,0,0.051,0.25,0.76,0.24,45.7
1234130400000,2009,2,2008,5,19,7,0.243,0.0514,0.192,11575.9,75.92,75.92,68.9,2,2,2,401.8,370.9,433.8,316.8,285.9,85,85,85,0,0,0,0.212,0.196,0.229,316.8,285.9,348.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.151,0.173,0.0486,0.034,0.0637,0.002,0.0014,0.0026,0.367,0.32,0.415,0.015,0.013,0.017,24.23,24.03,24.42,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.923,35.49,32.1,38.98,34.45,31.13,37.96,0,0,0,0,0,0,0.383,0,0.051,0.21,0.79,0.21,47.6
1234735200000,2009,2,2008,5,20,7,0.284,0.0514,0.232,14073,88.42,88.42,83.77,2,2,2,469.3,443.9,491.5,384.3,358.9,85,85,85,0,0,0,0.181,0.173,0.191,384.3,358.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.177,0.193,0.0804,0.0684,0.0909,0.0033,0.0028,0.0038,0.468,0.43,0.501,0.019,0.018,0.021,23.82,23.69,23.97,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.77,40.07,45.11,41.88,39.11,44.21,0,0,0,0,0,0,0.465,0,0.052,0.18,0.82,0.18,49.6
1235340000000,2009,2,2008,5,21,7,0.308,0.0533,0.255,15360.1,94.44,94.44,91.43,2,2,2,510,495.6,527.4,421.8,410.6,88.14,85,107,0,0,0,0.173,0.163,0.203,421.8,410.6,436.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.195,0.204,0.0981,0.0928,0.105,0.0041,0.0038,0.0044,0.525,0.507,0.546,0.022,0.021,0.023,23.58,23.5,23.66,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.65,45.53,48.18,45.71,44.62,47.22,0,0,0,0,0,0,0.508,0,0.053,0.17,0.83,0.17,49.9
1235944800000,2009,3,2008,6,22,7,0.333,0.0647,0.268,15886.3,96.4,96.4,94.56,2,2,2,550.1,530.9,572.5,443.1,423.9,107,107,107,0,0,0,0.195,0.187,0.202,443.1,423.9,465.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.203,0.219,0.108,0.0991,0.119,0.0045,0.0041,0.005,0.56,0.531,0.595,0.023,0.022,0.025,23.37,23.23,23.48,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,46.69,50.74,47.28,45.75,48.2,0,0,0,0,0,0,0.525,0,0.065,0.19,0.8,0.2,47.7
1236549600000,2009,3,2008,6,23,7,0.373,0.0647,0.309,17671.9,115.9,115.9,105.2,3,2,2.7142857142857144,617.4,582,665.7,510.4,475,107,107,107,0,0,0,0.174,0.161,0.184,510.4,475,558.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.245,0.225,0.272,0.143,0.123,0.174,0.0061,0.0052,0.0074,0.591,0.529,0.641,0.025,0.022,0.027,23.04,22.8,23.18,0.951,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,41.48,35.2,52.24,39.65,34.15,48.2,0,0,0,0,0,0,0.584,0,0.064,0.17,0.83,0.17,47.4
1237154400000,2009,3,2008,6,24,7,0.466,0.0647,0.402,22574.9,144.6,144.6,134.4,3,3,3,771.2,687.9,862.8,664.2,580.9,107,107,107,0,0,0,0.14,0.124,0.156,664.2,580.9,755.8,990,990,990,967,966.7,967.4,23,22.6,23.3,0.334,0.285,0.393,0.245,0.189,0.305,0.011,0.0081,0.013,0.819,0.678,0.979,0.036,0.029,0.043,22.2,21.67,22.67,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.01,41.02,51.22,44.79,40.13,48.2,0,0,0,0,0,0,0.747,0,0.064,0.14,0.86,0.14,48.4
1237759200000,2009,3,2008,6,25,7,0.656,0.0647,0.586,30248.4,192.8,192.8,180,4,4,4,1085,907.8,1269,977.8,800.8,107,107,107,9,0,62,0.0999,0.0843,0.118,968.8,800.8,1100,990,990,990,968.2,967.5,968.7,21.8,21.3,22.5,0.614,0.434,0.798,0.468,0.327,0.648,0.022,0.015,0.03,1.35,0.973,1.75,0.062,0.043,0.082,20.5,19.51,21.5,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,46.32,40.24,50.77,45.01,39.29,48.2,0,0,0,0,0,0,1,0,0.07,0.099,0.89,0.11,46.1
1238364000000,2009,3,2008,6,26,7,0.867,0.0824,0.665,31944.9,192.8,192.8,190.1,4,4,4,1434,1325,1524,1297,1218,136.3,107,148,197.3,118,276,0.0948,0.0777,0.105,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.873,0.823,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.91,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.57,47.71,49.64,47.54,46.76,48.2,0,0,0,0,0,0,1.06,0,0.202,0.095,0.77,0.23,36.8
1238968800000,2009,4,2008,7,27,7,0.966,0.0895,0.665,30997.3,186,186,184.5,4,4,4,1597,1552,1621,1449,1404,148,148,148,349.3,304,373,0.0927,0.0913,0.0953,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.34,18.26,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.07,46.87,47.46,46.13,45.93,46.51,0,0,0,0,0,0,1.03,0,0.301,0.093,0.69,0.31,32.1
1239573600000,2009,4,2008,7,28,7,0.955,0.0895,0.665,31099.9,186.6,186.6,185.1,4,4,4,1579,1536,1614,1431,1388,148,148,148,331.3,288,366,0.0937,0.0917,0.0963,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.4,18.28,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,46.92,47.6,46.28,45.98,46.64,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
1240178400000,2009,4,2008,7,29,7,0.889,0.0895,0.665,31749.8,191.2,191.2,189,4,4,4,1470,1413,1520,1322,1265,148,148,148,222.1,165,272,0.101,0.0973,0.105,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.891,0.864,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.77,18.59,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.21,47.74,48.76,47.25,46.78,47.79,0,0,0,0,0,0,1.05,0,0.224,0.1,0.75,0.25,35.7
1240783200000,2009,4,2008,7,30,7,0.775,0.101,0.644,31958.3,192.8,192.8,190.2,4,4,4,1281,1180,1392,1114,988,166.9,148,192,48.57,0,144,0.131,0.106,0.163,1065,988,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.766,0.633,0.855,0.573,0.417,0.648,0.027,0.019,0.031,1.63,1.33,1.8,0.077,0.062,0.086,19.59,19.06,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.76,46.76,50.11,47.56,45.83,48.2,0,0,0,0,0,0,1.06,0,0.131,0.13,0.83,0.17,41.2
1241388000000,2009,5,2008,8,31,7,0.655,0.116,0.539,28375.9,179.8,179.8,168.9,4,4,4,1083,1012,1155,890.6,820.2,192,192,192,0,0,0,0.178,0.166,0.19,890.6,820.2,963,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.532,0.467,0.598,0.37,0.336,0.405,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.059,20.7,20.34,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.11,40.34,45.88,42.23,39.4,44.96,0,0,0,0,0,0,0.938,0,0.116,0.18,0.82,0.18,43.3
1241992800000,2009,5,2008,8,32,7,0.569,0.0889,0.48,25639.4,162.9,162.9,152.6,4,3,3.5714285714285716,940.3,892.4,989.9,793.3,745.4,147,147,147,0,0,0,0.157,0.149,0.165,793.3,745.4,842.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.391,0.481,0.323,0.299,0.347,0.014,0.013,0.016,1,0.967,1.05,0.045,0.043,0.048,21.33,21.09,21.56,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.08,39.58,51.91,43.32,38.6,48.2,0,0,0,0,0,0,0.848,0,0.089,0.16,0.84,0.16,45.1
1242597600000,2009,5,2008,8,33,7,0.506,0.0889,0.417,23292.7,144.6,144.6,138.6,3,3,3,836.7,801.3,877.4,689.7,654.3,147,147,147,0,0,0,0.176,0.168,0.183,689.7,654.3,730.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.332,0.378,0.262,0.238,0.289,0.012,0.01,0.013,0.867,0.807,0.938,0.038,0.035,0.042,21.89,21.65,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.18,49.46,46.22,44.27,48.2,0,0,0,0,0,0,0.77,0,0.089,0.18,0.82,0.18,46
