datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1243202400000,2009,5,2008,8,34,7,0.464,0.0889,0.375,21310.5,131.4,131.4,126.8,3,3,3,767.5,737.1,793.3,620.5,590.1,147,147,147,0,0,0,0.191,0.185,0.199,620.5,590.1,646.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.313,0.295,0.327,0.215,0.195,0.233,0.0094,0.0084,0.01,0.75,0.699,0.793,0.033,0.03,0.035,22.28,22.13,22.45,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.15,41.3,44.7,42.28,40.43,43.81,0,0,0,0,0,0,0.705,0,0.089,0.19,0.81,0.19,45.9
1243807200000,2009,6,2008,9,35,7,0.419,0.072,0.347,19915.2,125,125,118.5,3,3,3,692.4,660.8,725.3,573.4,541.8,119,119,119,0,0,0,0.172,0.164,0.18,573.4,541.8,606.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.284,0.266,0.302,0.184,0.163,0.206,0.0079,0.0069,0.0089,0.668,0.615,0.724,0.029,0.026,0.031,22.66,22.48,22.84,0.952,0.95,0.955,0.977,0.973,0.98,0.93,0.924,0.936,40.45,38.44,42.52,39.51,37.39,41.67,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
1244412000000,2009,6,2008,9,36,7,0.383,0.072,0.311,17897.8,110.5,110.5,106.5,3,3,3,632.7,608,652.9,513.7,489,119,119,119,0,0,0,0.188,0.182,0.196,513.7,489,533.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.236,0.261,0.144,0.13,0.158,0.0061,0.0055,0.0067,0.568,0.528,0.602,0.024,0.022,0.026,23,22.89,23.14,0.948,0.945,0.949,0.97,0.97,0.972,0.919,0.917,0.922,36.6,34.96,37.92,35.51,33.91,36.85,0,0,0,0,0,0,0.592,0,0.072,0.19,0.81,0.19,46.7
1245016800000,2009,6,2008,9,37,7,0.347,0.0756,0.271,15807.9,96.4,96.4,94.09,2,2,2,573.3,549.8,598.5,448.3,388.8,125,119,161,0,0,0,0.219,0.199,0.293,448.3,388.8,479.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.195,0.23,0.111,0.0825,0.125,0.0046,0.0034,0.0053,0.571,0.483,0.622,0.024,0.02,0.026,23.25,23.09,23.44,0.957,0.953,0.958,0.98,0.98,0.98,0.938,0.934,0.939,48.89,42.61,51.9,47.05,41.76,48.2,0,0,0,0,0,0,0.523,0,0.076,0.22,0.78,0.22,45.6
1245621600000,2009,6,2008,9,38,7,0.316,0.0974,0.218,13001.2,82.01,82.01,77.39,2,2,2,521.7,502.5,542.4,360.7,341.5,161,161,161,0,0,0,0.309,0.297,0.32,360.7,341.5,381.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.185,0.179,0.193,0.0693,0.0602,0.079,0.0029,0.0025,0.0033,0.441,0.412,0.472,0.018,0.017,0.02,23.61,23.49,23.73,0.95,0.947,0.953,0.975,0.971,0.98,0.926,0.92,0.933,39.67,37.63,41.84,38.69,36.54,41,0,0,0,0,0,0,0.43,0,0.098,0.31,0.69,0.31,41.1
1246226400000,2009,6,2008,9,39,7,0.29,0.0861,0.204,12159.9,75.33,75.33,72.38,2,2,2,479.3,463.4,496.2,336.9,328.4,142.4,135,161,0,0,0,0.297,0.279,0.328,336.9,328.4,349.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.172,0.18,0.058,0.054,0.0641,0.0024,0.0022,0.0026,0.404,0.39,0.422,0.017,0.016,0.017,23.84,23.76,23.92,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.923,37.28,36.35,38.7,36.19,35.26,37.67,0,0,0,0,0,0,0.402,0,0.086,0.3,0.7,0.3,41.9
1246831200000,2009,7,2008,10,40,7,0.268,0.0816,0.186,11142.6,69.55,69.55,66.32,2,2,2,442.8,428.1,458.2,307.8,293.1,135,135,135,0,0,0,0.305,0.295,0.315,307.8,293.1,323.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.17,0.0443,0.0373,0.0515,0.0018,0.0015,0.0021,0.36,0.337,0.383,0.015,0.014,0.016,24.05,23.96,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.19,32.58,35.85,33.16,31.6,34.78,0,0,0,0,0,0,0.368,0,0.082,0.3,0.69,0.31,41.6
1247436000000,2009,7,2008,10,41,7,0.248,0.0816,0.167,9986.26,62.21,62.21,59.44,2,2,2,410.6,398.3,423.4,275.6,263.3,135,135,135,0,0,0,0.329,0.319,0.339,275.6,263.3,288.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.149,0.158,0.0291,0.0233,0.0351,0.0012,0.00095,0.0014,0.311,0.293,0.331,0.013,0.012,0.013,24.24,24.16,24.32,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.64,29.28,32.06,29.72,28.4,31.1,0,0,0,0,0,0,0.33,0,0.081,0.33,0.67,0.33,40.3
1248040800000,2009,7,2008,10,42,7,0.231,0.0816,0.15,8962.82,55.92,55.92,53.35,2,2,2,382.4,371.2,394.2,247.4,236.2,135,135,135,0,0,0,0.353,0.342,0.364,247.4,236.2,259.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0176,0.0158,0.0213,0.00071,0.00064,0.00087,0.271,0.258,0.287,0.011,0.01,0.012,24.42,24.34,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.5,26.24,28.82,26.68,25.45,27.96,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1248645600000,2009,7,2008,10,43,7,0.216,0.0782,0.138,8241.77,50.82,50.82,49.06,2,1,1.4285714285714286,356.8,344.7,367.7,227.5,218.4,129.3,115,135,0,0,0,0.362,0.329,0.382,227.5,218.4,234.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.133,0.138,0.0151,0.0143,0.0157,0.00061,0.00058,0.00063,0.333,0.247,0.404,0.013,0.0099,0.016,24.48,24.38,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.43,25.6,52.48,38.3,24.83,48.2,0,0,0,0,0,0,0.273,0,0.078,0.36,0.64,0.36,38.2
1249250400000,2009,8,2008,11,44,7,0.197,0.0696,0.127,7908.51,48.2,48.2,47.07,1,1,1,325.8,313.3,339.5,210.8,198.3,115,115,115,0,0,0,0.353,0.339,0.367,210.8,198.3,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0137,0.0126,0.0148,0.00055,0.0005,0.0006,0.369,0.346,0.393,0.015,0.014,0.016,24.6,24.51,24.69,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.65,45.8,51.75,47.07,44.89,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.1
1249855200000,2009,8,2008,11,45,7,0.18,0.0696,0.111,6963.55,43.95,43.95,41.45,1,1,1,298.4,288.9,309.1,183.4,173.9,115,115,115,0,0,0,0.386,0.372,0.398,183.4,173.9,194.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0113,0.0105,0.0123,0.00045,0.00042,0.00049,0.32,0.303,0.339,0.013,0.012,0.014,24.78,24.72,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.34,40.11,44.85,41.45,39.16,43.95,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
1250460000000,2009,8,2008,11,46,7,0.168,0.0696,0.098,6089.67,38.41,38.41,36.25,1,1,1,277,268.4,285.9,162,153.4,115,115,115,0,0,0,0.415,0.402,0.428,162,153.4,170.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00952,0.00879,0.0103,0.00038,0.00035,0.00041,0.281,0.266,0.297,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.31,35.31,39.41,36.25,34.25,38.41,0,0,0,0,0,0,0.201,0,0.07,0.41,0.58,0.42,36.2
1251064800000,2009,8,2008,11,47,7,0.156,0.0696,0.0868,5375.58,33.69,33.69,32,1,1,1,258.6,251.2,265.9,143.6,136.2,115,115,115,0,0,0,0.445,0.432,0.458,143.6,136.2,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00795,0.00733,0.00858,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.02,24.97,25.06,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.99,31.24,34.74,32,30.3,33.69,0,0,0,0,0,0,0.178,0,0.0692,0.45,0.56,0.44,34.5
1251669600000,2009,8,2008,11,48,7,0.146,0.0571,0.0884,5498.77,34.81,34.81,32.73,1,1,1,240.6,232.3,248.7,146.2,133.7,94.43,91,115,0,0,0,0.392,0.37,0.462,146.2,133.7,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00818,0.00712,0.00895,0.00032,0.00028,0.00035,0.251,0.231,0.267,0.0099,0.0091,0.011,25.11,25.06,25.16,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,33.74,30.66,35.89,32.73,29.74,34.81,0,0,0,0,0,0,0.182,0,0.0576,0.39,0.61,0.39,37.7
1252274400000,2009,9,2008,12,49,7,0.135,0.055,0.0796,4944.57,31.08,31.08,29.43,1,1,1,222.6,216.2,229.8,131.6,125.2,91,91,91,0,0,0,0.409,0.396,0.421,131.6,125.2,138.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0952,0.1,0.00694,0.00639,0.00755,0.00027,0.00025,0.0003,0.225,0.213,0.238,0.0088,0.0084,0.0093,25.24,25.18,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.34,28.83,32.04,29.43,27.97,31.08,0,0,0,0,0,0,0.164,0,0.0554,0.41,0.59,0.41,36.6
1252879200000,2009,9,2008,12,50,7,0.126,0.055,0.0711,4395.6,27.52,27.52,26.16,1,1,1,208.5,202.8,214.3,117.5,111.8,91,91,91,0,0,0,0.437,0.425,0.449,117.5,111.8,123.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0946,0.00574,0.00525,0.00623,0.00022,0.00021,0.00024,0.199,0.189,0.21,0.0078,0.0074,0.0082,25.35,25.3,25.39,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.9,26.97,25.58,28.37,26.16,24.81,27.52,0,0,0,0,0,0,0.145,0,0.0549,0.44,0.56,0.44,34.9
1253484000000,2009,9,2008,12,51,7,0.118,0.055,0.0633,0,0,0,0,1,1,1,195.6,191,200.9,104.6,100,91,91,91,0,0,0,0.465,0.453,0.476,104.6,100,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0864,0.0898,0.00464,0.00425,0.00509,0.00018,0.00017,0.0002,0.176,0.168,0.186,0.0069,0.0066,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0547,0.47,0.54,0.46,0
1254088800000,2009,9,2008,12,52,7,0.113,0.0488,0.0646,2424.55,25.52,25.52,14.43,1,1,1,187.5,184.7,189.7,106.8,97.02,80.71,73,91,0,0,0,0.43,0.389,0.484,106.8,97.02,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0853,0.0894,0.00483,0.004,0.0055,0.00019,0.00016,0.00022,0.179,0.163,0.192,0.007,0.0064,0.0075,25.4,25.38,25.41,0.526,0,0.921,0.554,0,0.97,0.51,0,0.893,14.88,0,26.31,14.43,0,25.52,0,3,0,0,0.429,0,0.0802,0.429,0.0484,0.43,0.57,0.43,21.5
1254693600000,2009,10,2009,1,1,7,0.109,0.0442,0.0645,3960.23,24.46,24.46,23.57,1,1,1,179.7,175.7,183.4,106.7,102.7,73,73,73,0,0,0,0.406,0.398,0.415,106.7,102.7,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0852,0.0879,0.00482,0.00448,0.00513,0.00019,0.00018,0.0002,0.178,0.171,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.3,23.33,25.22,23.57,22.63,24.46,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
1255298400000,2009,10,2009,1,2,7,0.104,0.0442,0.0599,3658.16,22.56,22.56,21.77,1,1,1,172,168.3,175.4,98.96,95.33,73,73,73,0,0,0,0.425,0.416,0.434,98.96,95.33,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0826,0.0851,0.00416,0.00385,0.00446,0.00016,0.00015,0.00017,0.164,0.158,0.17,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.49,21.74,23.26,21.77,21.01,22.56,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
1255903200000,2009,10,2009,1,3,7,0.0991,0.0442,0.055,3377.44,20.74,20.74,20.1,1,1,1,163.9,159.8,167,90.88,86.85,73,73,73,0,0,0,0.446,0.437,0.457,90.88,86.85,93.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0821,0.00347,0.00313,0.00374,0.00014,0.00012,0.00015,0.15,0.142,0.155,0.0059,0.0056,0.0061,25.38,25.38,25.38,0.921,0.918,0.926,0.965,0.963,0.966,0.889,0.887,0.892,20.84,20.02,21.46,20.1,19.28,20.74,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.55,0.45,34.1
1256508000000,2009,10,2009,1,4,7,0.0947,0.0422,0.0526,3246.84,24.11,24.11,19.33,1,1,1,156.7,154.7,159,86.94,81.66,69.71,50,73,0,0,0,0.445,0.314,0.472,86.94,81.66,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0778,0.0842,0.00314,0.00269,0.00502,0.00012,0.00011,0.0002,0.142,0.133,0.179,0.0056,0.0052,0.007,25.37,25.34,25.38,0.928,0.917,0.932,0.963,0.961,0.97,0.894,0.89,0.895,20.07,18.94,24.85,19.33,18.2,24.11,0,0,0,0,0,0,0.107,0,0.0421,0.45,0.56,0.44,34.3
1257112800000,2009,11,2009,2,5,7,0.106,0.0302,0.0756,4699.01,29.51,29.51,27.97,1,1,1,175,163.7,181.4,125,113.7,50,50,50,0,0,0,0.286,0.276,0.305,125,113.7,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0859,0.0922,0.00638,0.00541,0.00692,0.00025,0.00021,0.00027,0.208,0.187,0.219,0.0081,0.0073,0.0086,25.34,25.34,25.34,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.893,0.903,28.84,26.01,30.42,27.97,25.23,29.51,0,0,0,0,0,0,0.155,0,0.0304,0.28,0.71,0.29,44.3
1257717600000,2009,11,2009,2,6,7,0.11,0.0376,0.0725,4493.28,29.7,29.7,26.75,1,1,1,182,179.3,184.7,119.9,113.6,62.14,50,67,0,0,0,0.341,0.274,0.371,119.9,113.6,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.088,0.0924,0.00594,0.00541,0.00699,0.00023,0.00021,0.00027,0.2,0.189,0.221,0.0078,0.0074,0.0086,25.36,25.34,25.37,0.924,0.92,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.57,26.02,30.62,26.75,25.24,29.7,0,0,0,0,0,0,0.149,0,0.0375,0.34,0.66,0.34,40.8
1258322400000,2009,11,2009,2,7,7,0.121,0.0376,0.0831,5194.31,35.32,35.32,30.92,1,1,1,199.5,188.3,206.1,137.4,121.3,62.14,50,67,0,0,0,0.312,0.243,0.356,137.4,121.3,156.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0907,0.101,0.00743,0.00606,0.00902,0.00029,0.00024,0.00035,0.231,0.203,0.263,0.009,0.0079,0.01,25.35,25.3,25.38,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.898,0.912,31.87,27.94,36.41,30.92,27.1,35.32,0,0,0,0,0,0,0.172,0,0.0379,0.31,0.69,0.31,42.9
1258927200000,2009,11,2009,2,8,7,0.124,0.0302,0.0941,5919.05,36.74,36.74,35.23,1,1,1,205.6,202.2,212.1,155.6,152.2,50,50,50,0,0,0,0.243,0.236,0.247,155.6,152.2,162.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.103,0.00898,0.00869,0.00953,0.00035,0.00034,0.00037,0.262,0.256,0.274,0.01,0.01,0.011,25.3,25.25,25.33,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.31,35.52,37.83,35.23,34.45,36.74,0,0,0,0,0,0,0.196,0,0.0299,0.24,0.76,0.24,47.7
1259532000000,2009,11,2009,2,9,7,0.129,0.0349,0.0944,5923.23,36.95,36.95,35.26,1,1,1,213.7,212.9,215.1,156,154.2,57.71,50,59,0,0,0,0.27,0.235,0.277,156,154.2,162.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00901,0.00885,0.0096,0.00035,0.00035,0.00038,0.264,0.261,0.275,0.01,0.01,0.011,25.25,25.24,25.26,0.94,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.916,36.34,35.9,38.02,35.26,34.82,36.95,0,0,0,0,0,0,0.196,0,0.0346,0.27,0.73,0.27,45.9
1260136800000,2009,12,2009,3,10,7,0.139,0.0357,0.104,6541.19,40.95,40.95,38.94,1,1,1,230.2,219.2,238.3,171.2,160.2,59,59,59,0,0,0,0.256,0.248,0.269,171.2,160.2,179.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.11,0.0103,0.00937,0.011,0.00041,0.00037,0.00043,0.292,0.272,0.306,0.011,0.011,0.012,25.13,25.06,25.21,0.945,0.942,0.948,0.976,0.97,0.98,0.923,0.914,0.929,39.9,37.31,41.79,38.94,36.2,40.95,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1260741600000,2009,12,2009,3,11,7,0.145,0.0357,0.109,6921.11,41.83,41.83,41.2,1,1,1,239.4,237,242.2,180.4,178,59,59,59,0,0,0,0.247,0.244,0.249,180.4,178,183.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0109,0.0113,0.00044,0.00043,0.00045,0.308,0.304,0.313,0.012,0.012,0.012,25.06,25.03,25.07,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,42.05,41.47,42.69,41.2,40.61,41.83,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1261346400000,2009,12,2009,3,12,7,0.147,0.0357,0.111,7053.56,42.34,42.34,41.99,1,1,1,242.8,238.3,244.3,183.8,179.3,59,59,59,0,0,0,0.243,0.241,0.248,183.8,179.3,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0114,0.011,0.0115,0.00045,0.00043,0.00045,0.314,0.306,0.317,0.012,0.012,0.013,25.03,25.02,25.06,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.929,0.931,42.84,41.79,43.2,41.99,40.95,42.34,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1261951200000,2009,12,2009,3,13,7,0.154,0.0393,0.115,7268.52,44.99,44.99,43.27,1,1,1,254.6,244.6,260.8,189.6,185.6,65,59,73,0,0,0,0.255,0.231,0.281,189.6,185.6,196.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0119,0.0115,0.0125,0.00047,0.00046,0.00049,0.325,0.317,0.337,0.013,0.013,0.013,24.96,24.93,25.01,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.935,44.15,43.26,45.91,43.27,42.4,44.99,0,0,0,0,0,0,0.24,0,0.039,0.26,0.75,0.25,47.2
1262556000000,2010,1,2009,4,14,7,0.165,0.0442,0.12,7621.86,48.2,48.2,45.37,1,1,1,272.2,260.2,285.9,199.2,187.2,73,73,73,0,0,0,0.268,0.255,0.281,199.2,187.2,212.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.124,0.0127,0.0117,0.0138,0.0005,0.00046,0.00055,0.343,0.322,0.368,0.014,0.013,0.015,24.87,24.79,24.94,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.34,43.52,49.54,45.37,42.65,48.2,0,0,0,0,0,0,0.252,0,0.045,0.27,0.73,0.27,46.2
1263160800000,2010,1,2009,4,15,7,0.184,0.0442,0.14,8501.07,53.86,53.86,50.6,2,1,1.7142857142857142,304.7,290.6,319.5,231.7,217.6,73,73,73,0,0,0,0.24,0.228,0.251,231.7,217.6,246.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0154,0.0142,0.0167,0.00062,0.00057,0.00067,0.287,0.241,0.385,0.011,0.0096,0.015,24.79,24.73,24.85,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.61,25.62,51.8,32.19,24.86,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.2
1263765600000,2010,1,2009,4,16,7,0.212,0.0442,0.168,10203.3,65.89,65.89,60.73,2,2,2,351.2,326.9,375.1,278.2,253.9,73,73,73,0,0,0,0.208,0.195,0.223,278.2,253.9,302.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.156,0.0303,0.0189,0.0416,0.0012,0.00076,0.0017,0.308,0.271,0.343,0.012,0.011,0.014,24.54,24.38,24.69,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,31.31,28.6,33.96,30.37,27.74,32.95,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1264370400000,2010,1,2009,4,17,7,0.257,0.0442,0.213,12891.8,85.65,85.65,76.74,2,2,2,424.6,383,465,351.6,310,73,73,73,0,0,0,0.173,0.157,0.191,351.6,310,392,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.158,0.187,0.0649,0.0453,0.084,0.0027,0.0018,0.0035,0.418,0.355,0.478,0.017,0.014,0.02,24.07,23.83,24.33,0.948,0.942,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.34,34.83,43.7,38.37,33.79,42.82,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.2
1264975200000,2010,2,2009,5,18,7,0.312,0.0514,0.26,15503.4,96.4,96.4,92.28,2,2,2,515.3,475.1,552.2,430.3,390.1,85,85,85,0,0,0,0.165,0.154,0.179,430.3,390.1,467.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.188,0.215,0.102,0.0831,0.12,0.0042,0.0034,0.005,0.537,0.477,0.593,0.022,0.02,0.025,23.54,23.32,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.5,43.4,51.13,46.14,42.53,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.7
1265580000000,2010,2,2009,5,19,7,0.37,0.0514,0.319,18369.9,120.4,120.4,109.3,3,2,2.857142857142857,611.7,564.5,663,526.7,479.5,85,85,85,0,0,0,0.139,0.128,0.151,526.7,479.5,578,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.249,0.222,0.278,0.154,0.125,0.187,0.0065,0.0053,0.008,0.598,0.526,0.668,0.025,0.022,0.028,23.06,22.78,23.27,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.2,35.46,52.25,38.74,34.39,48.2,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.6
1266184800000,2010,2,2009,5,20,7,0.468,0.0531,0.415,23110.3,144.6,144.6,137.6,3,3,3,774.1,684.6,875.3,686.3,599.6,87.86,85,105,0,0,0,0.114,0.102,0.124,686.3,599.6,770.3,990,990,990,967,966.6,967.4,23,22.6,23.4,0.342,0.291,0.403,0.259,0.202,0.312,0.011,0.0086,0.014,0.852,0.704,1,0.037,0.03,0.044,22.15,21.6,22.66,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.46,42.39,52.01,45.85,41.54,48.2,0,0,0,0,0,0,0.764,0,0.053,0.11,0.89,0.11,49.4
1266789600000,2010,2,2009,5,21,7,0.671,0.0635,0.597,30610.5,192.8,192.8,182.2,4,4,4,1110,925.8,1298,1005,820.8,105,105,105,17.86,0,93,0.0958,0.0809,0.113,987.1,820.8,1100,990,990,990,968.2,967.6,968.8,21.8,21.2,22.4,0.635,0.449,0.807,0.486,0.336,0.648,0.022,0.015,0.031,1.39,1.01,1.75,0.064,0.045,0.083,20.37,19.41,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,46.91,41.06,50.5,45.55,40.17,48.2,0,0,0,0,0,0,1.01,0,0.074,0.095,0.89,0.11,45.6
1267394400000,2010,3,2009,6,22,7,0.893,0.111,0.665,31733.8,192.8,192.8,188.9,4,4,4,1476,1361,1588,1293,1178,183,183,183,192.7,78,305,0.124,0.115,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.876,0.829,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.77,18.37,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.2,47.16,49.31,47.22,46.22,48.2,0,0,0,0,0,0,1.05,0,0.228,0.12,0.74,0.26,35.5
1267999200000,2010,3,2009,6,23,7,1.09,0.111,0.665,29786.6,183.4,183.4,177.3,4,4,4,1807,1631,2001,1624,1448,183,183,183,524.4,348,718,0.102,0.0915,0.112,1100,1100,1100,990,990,990,970.5,969.9,971.1,19.5,18.9,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.65,17.02,18.23,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.23,43.53,46.79,44.33,42.66,45.85,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1268604000000,2010,3,2009,6,24,7,1.33,0.111,0.665,27789.2,168.9,168.9,165.4,4,4,4,2205,2069,2289,2022,1886,183,183,183,922.3,786,1006,0.0831,0.08,0.0884,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.33,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.2,41.66,43.08,41.35,40.81,42.22,0,0,0,0,0,0,0.919,0,0.665,0.083,0.5,0.5,20.9
1269208800000,2010,3,2009,6,25,7,1.4,0.111,0.665,27304,162.9,162.9,162.5,4,4,4,2314,2300,2322,2131,2117,183,183,183,1031,1017,1039,0.0791,0.0788,0.0796,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.25,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.49,41.44,41.59,40.63,40.58,40.73,0,0,0,0,0,0,0.903,0,0.735,0.079,0.48,0.52,19.5
1269813600000,2010,3,2009,6,26,7,1.38,0.122,0.665,27473.9,164.4,164.4,163.5,4,4,4,2278,2244,2311,2075,2027,202.4,183,217,975.3,927,1028,0.089,0.0792,0.0967,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.27,16.44,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.73,41.51,41.95,40.88,40.65,41.11,0,0,0,0,0,0,0.909,0,0.715,0.088,0.48,0.52,19.9
1270418400000,2010,4,2009,7,27,7,1.36,0.131,0.665,27572.5,164.6,164.6,164.1,4,4,4,2256,2237,2285,2039,2020,217,217,217,939.1,920,968,0.0962,0.095,0.097,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.34,16.45,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.87,41.68,42,41.03,40.83,41.16,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1271023200000,2010,4,2009,7,28,7,1.4,0.131,0.665,27321.4,163,163,162.6,4,4,4,2311,2296,2319,2094,2079,217,217,217,993.6,979,1002,0.0939,0.0936,0.0945,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.26,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.927,41.52,41.47,41.61,40.66,40.6,40.76,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1271628000000,2010,4,2009,7,29,7,1.38,0.131,0.665,27442.2,164.3,164.3,163.3,4,4,4,2285,2248,2307,2068,2031,217,217,217,967.7,931,990,0.095,0.094,0.0965,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.28,16.43,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.69,41.54,41.92,40.84,40.68,41.08,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1272232800000,2010,4,2009,7,30,7,1.3,0.127,0.665,28016.4,168.7,168.7,166.8,4,4,4,2153,2076,2229,1943,1884,209.9,192,217,842.6,784,912,0.0975,0.0914,0.102,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.47,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,42.04,43.04,41.69,41.2,42.18,0,0,0,0,0,0,0.926,0,0.635,0.098,0.51,0.49,21.6
1272837600000,2010,5,2009,8,31,7,1.18,0.116,0.665,28947.8,175.7,175.7,172.3,4,4,4,1954,1854,2051,1762,1662,192,192,192,662.4,562,759,0.0983,0.0936,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.9,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.96,43.2,44.82,43.08,42.34,43.92,0,0,0,0,0,0,0.957,0,0.515,0.098,0.56,0.44,24.5
1273442400000,2010,5,2009,8,32,7,1.04,0.116,0.665,30296.8,183.5,183.5,180.3,4,4,4,1719,1627,1816,1527,1435,192,192,192,427.4,335,524,0.112,0.106,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.62,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,45.15,46.82,45.08,44.25,45.88,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1274047200000,2010,5,2009,8,33,7,0.914,0.116,0.665,31526,190.9,190.9,187.7,4,4,4,1511,1426,1598,1319,1234,192,192,192,219.4,134,306,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.852,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.64,18.34,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.07,48.69,46.91,46.13,47.72,0,0,0,0,0,0,1.04,0,0.249,0.13,0.73,0.27,34.5
1274652000000,2010,5,2009,8,34,7,0.765,0.116,0.634,31687.7,192.8,192.8,188.6,4,4,4,1265,1147,1398,1073,954.7,192,192,192,25,0,106,0.152,0.137,0.167,1048,954.7,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.732,0.59,0.841,0.546,0.401,0.648,0.026,0.019,0.031,1.57,1.26,1.79,0.074,0.058,0.086,19.7,19.06,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.25,45.57,49.9,47.15,44.66,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
1275256800000,2010,5,2009,8,35,7,0.63,0.1,0.53,28136,175.4,175.4,167.5,4,4,4,1042,972.8,1117,876.3,811.8,165.4,161,192,0,0,0,0.159,0.148,0.172,876.3,811.8,926.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.516,0.457,0.563,0.363,0.332,0.387,0.017,0.015,0.018,1.12,1.01,1.2,0.051,0.045,0.055,20.86,20.53,21.2,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.75,40.24,44.73,41.87,39.29,43.84,0,0,0,0,0,0,0.93,0,0.1,0.16,0.84,0.16,44.7
1275861600000,2010,6,2009,9,36,7,0.549,0.0974,0.452,24382.1,154.3,154.3,145.1,4,3,3.142857142857143,908.5,862.8,956.1,747.5,701.8,161,161,161,0,0,0,0.177,0.168,0.187,747.5,701.8,795.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.399,0.362,0.441,0.298,0.27,0.324,0.013,0.012,0.015,0.962,0.89,1.03,0.043,0.039,0.046,21.5,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.34,39.57,51.87,46.54,38.58,48.2,0,0,0,0,0,0,0.806,0,0.097,0.18,0.82,0.18,44.4
1276466400000,2010,6,2009,9,37,7,0.495,0.0974,0.397,22325.1,138.1,138.1,132.9,3,3,3,817.9,791.8,848.7,656.9,630.8,161,161,161,0,0,0,0.197,0.19,0.203,656.9,630.8,687.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.321,0.354,0.24,0.222,0.26,0.011,0.0097,0.011,0.814,0.77,0.866,0.036,0.034,0.038,22.01,21.84,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.66,46.98,44.3,42.79,46.04,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1277071200000,2010,6,2009,9,38,7,0.459,0.0974,0.362,20547.8,127.1,127.1,122.3,3,3,3,758.8,727.2,784.4,597.8,566.2,161,161,161,0,0,0,0.212,0.205,0.221,597.8,566.2,623.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.317,0.2,0.179,0.217,0.0087,0.0077,0.0095,0.714,0.661,0.758,0.031,0.029,0.033,22.35,22.2,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.66,39.69,43.22,40.77,38.72,42.36,0,0,0,0,0,0,0.679,0,0.097,0.21,0.79,0.21,44.8
1277676000000,2010,6,2009,9,39,7,0.413,0.106,0.307,17427.4,113.8,113.8,103.7,3,2,2.5714285714285716,683.5,652,715.5,508.2,466,175.3,161,186,0,0,0,0.257,0.225,0.285,508.2,466,554.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.253,0.231,0.278,0.143,0.119,0.171,0.0061,0.0051,0.0074,0.613,0.549,0.642,0.026,0.023,0.028,22.75,22.6,22.89,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.27,35.1,51.96,41.46,34.05,48.2,0,0,0,0,0,0,0.576,0,0.106,0.26,0.74,0.26,42.2
1278280800000,2010,7,2009,10,40,7,0.372,0.112,0.26,15314.6,96.4,96.4,91.16,2,2,2,615.5,589.4,643,429.5,403.4,186,186,186,0,0,0,0.303,0.289,0.316,429.5,403.4,457,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0894,0.115,0.0043,0.0038,0.0049,0.547,0.506,0.591,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.52,43.91,49.22,45.58,43.03,48.2,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.2
1278885600000,2010,7,2009,10,41,7,0.338,0.112,0.225,13356.4,84.36,84.36,79.5,2,2,2,558.3,536.1,581,372.3,350.1,186,186,186,0,0,0,0.333,0.32,0.347,372.3,350.1,394.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.199,0.0747,0.0642,0.0854,0.0031,0.0027,0.0036,0.46,0.427,0.494,0.019,0.018,0.021,23.43,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.68,38.37,43.04,39.75,37.31,42.18,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.5
1279490400000,2010,7,2009,10,42,7,0.308,0.112,0.196,11577.5,72.98,72.98,68.91,2,2,2,509.3,490.4,528.7,323.3,304.4,186,186,186,0,0,0,0.365,0.352,0.379,323.3,304.4,342.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0516,0.0427,0.0608,0.0021,0.0018,0.0025,0.386,0.358,0.415,0.016,0.015,0.017,23.72,23.61,23.83,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.52,33.5,37.59,34.46,32.5,36.49,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37.6
1280095200000,2010,7,2009,10,43,7,0.282,0.11,0.172,10242.6,63.68,63.68,60.97,2,2,2,466.7,449.7,484.1,285.1,270,181.6,155,186,0,0,0,0.389,0.345,0.408,285.1,270,298.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.165,0.0336,0.0264,0.0397,0.0014,0.0011,0.0016,0.329,0.306,0.349,0.014,0.013,0.014,23.97,23.87,24.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,31.43,29.74,32.83,30.48,28.85,31.84,0,0,0,0,0,0,0.339,0,0.11,0.39,0.61,0.39,36.3
1280700000000,2010,8,2009,11,44,7,0.258,0.0937,0.164,9794.15,62.09,62.09,58.3,2,2,2,426.3,410.1,443.9,271.3,255.1,155,155,155,0,0,0,0.364,0.349,0.378,271.3,255.1,288.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.027,0.0194,0.0354,0.0011,0.00079,0.0015,0.305,0.281,0.332,0.012,0.011,0.014,24.18,24.07,24.27,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.05,28.26,32,29.15,27.41,31.04,0,0,0,0,0,0,0.324,0,0.094,0.36,0.64,0.36,38
1281304800000,2010,8,2009,11,45,7,0.236,0.0937,0.142,8463.89,53.71,53.71,50.38,2,1,1.5714285714285714,390,375.9,404.9,235,220.9,155,155,155,0,0,0,0.398,0.383,0.412,235,220.9,249.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.017,0.00064,0.00059,0.00069,0.322,0.257,0.407,0.013,0.01,0.016,24.33,24.27,24.39,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.39,25.97,52.47,35.52,25.19,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1281909600000,2010,8,2009,11,46,7,0.218,0.0937,0.124,7716.73,48.2,48.2,45.93,1,1,1,360,347.7,372.3,205,192.7,155,155,155,0,0,0,0.431,0.416,0.446,205,192.7,217.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.362,0.34,0.384,0.015,0.014,0.016,24.44,24.35,24.52,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.94,44.15,49.71,45.93,43.27,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1282514400000,2010,8,2009,11,47,7,0.202,0.0937,0.108,6717.01,42.46,42.46,39.98,1,1,1,333.6,323.9,344.1,178.6,168.9,155,155,155,0,0,0,0.465,0.45,0.479,178.6,168.9,189.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.0109,0.0101,0.0118,0.00044,0.0004,0.00048,0.315,0.297,0.333,0.013,0.012,0.013,24.62,24.55,24.68,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,40.91,38.66,43.33,39.98,37.62,42.46,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.3
1283119200000,2010,8,2009,11,48,7,0.187,0.0778,0.109,6806.45,44.3,44.3,40.51,1,1,1,308.6,295.8,320.9,180,162.9,128.6,118,155,0,0,0,0.416,0.376,0.488,180,162.9,195.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0111,0.0096,0.0124,0.00044,0.00038,0.0005,0.314,0.287,0.342,0.013,0.011,0.014,24.74,24.69,24.81,0.949,0.944,0.954,0.977,0.97,0.98,0.927,0.915,0.934,41.45,37.27,45.2,40.51,36.16,44.3,0,0,0,0,0,0,0.225,0,0.078,0.42,0.58,0.42,36.4
1283724000000,2010,9,2009,12,49,7,0.169,0.0714,0.0979,6083.6,39.08,39.08,36.21,1,1,1,279.8,268.7,291.6,161.8,150.7,118,118,118,0,0,0,0.422,0.405,0.439,161.8,150.7,173.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.0095,0.00856,0.0105,0.00038,0.00034,0.00042,0.281,0.261,0.302,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.26,34.66,40.03,36.21,33.62,39.08,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1284328800000,2010,9,2009,12,50,7,0.155,0.0714,0.0838,5181.08,32.8,32.8,30.84,1,1,1,256.6,247.6,265.1,138.6,129.6,118,118,118,0,0,0,0.46,0.445,0.477,138.6,129.6,147.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0989,0.105,0.00753,0.00677,0.00826,0.0003,0.00027,0.00033,0.239,0.223,0.254,0.0095,0.0088,0.01,25.04,24.98,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.79,29.69,33.82,30.84,28.8,32.8,0,0,0,0,0,0,0.171,0,0.0712,0.46,0.54,0.46,33.4
1284933600000,2010,9,2009,12,51,7,0.143,0.0714,0.0721,4436.49,28.12,28.12,26.41,1,1,1,237.2,229.8,244.6,119.2,111.8,118,118,118,0,0,0,0.497,0.482,0.513,119.2,111.8,126.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0927,0.0979,0.00589,0.00526,0.00651,0.00023,0.00021,0.00026,0.205,0.191,0.218,0.0081,0.0075,0.0086,25.17,25.11,25.23,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.22,25.46,28.99,26.41,24.69,28.12,0,0,0,0,0,0,0.147,0,0.0709,0.5,0.5,0.5,31
1285538400000,2010,9,2009,12,52,7,0.134,0.0659,0.0682,4192.02,27.1,27.1,24.95,1,1,1,221.7,217.6,227.4,112.7,103.7,109,97,118,0,0,0,0.491,0.444,0.532,112.7,103.7,121.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0898,0.0943,0.00533,0.00456,0.00609,0.00021,0.00018,0.00024,0.192,0.177,0.207,0.0075,0.0069,0.0081,25.28,25.25,25.29,0.92,0.914,0.926,0.97,0.97,0.97,0.893,0.886,0.898,25.72,23.5,27.93,24.95,22.79,27.1,0,0,0,0,0,0,0.139,0,0.0658,0.49,0.51,0.49,31.3
1286143200000,2010,10,2010,1,1,7,0.127,0.0587,0.0679,4185.9,26.39,26.39,24.92,1,1,1,209.3,203.6,215.6,112.3,106.6,97,97,97,0,0,0,0.463,0.45,0.476,112.3,106.6,118.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.089,0.0933,0.0053,0.00481,0.00583,0.00021,0.00019,0.00023,0.191,0.18,0.202,0.0075,0.007,0.0079,25.35,25.3,25.4,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.69,24.3,27.21,24.92,23.57,26.39,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,33
1286748000000,2010,10,2010,1,2,7,0.12,0.0587,0.061,0,0,0,0,1,1,1,197.8,194.6,201.7,100.8,97.58,97,97,97,0,0,0,0.49,0.481,0.499,100.8,97.58,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0859,0.0884,0.00432,0.00404,0.00465,0.00017,0.00016,0.00018,0.17,0.164,0.177,0.0066,0.0064,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1287352800000,2010,10,2010,1,3,7,0.114,0.0504,0.064,2427.8,25.99,25.99,14.45,1,1,1,189.1,183.9,192.7,105.8,94.57,83.29,73,97,0,0,0,0.44,0.385,0.506,105.8,94.57,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0848,0.0901,0.00475,0.00379,0.00567,0.00019,0.00015,0.00022,0.177,0.159,0.196,0.0069,0.0062,0.0077,25.4,25.38,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.895,14.9,0,26.79,14.45,0,25.99,0,3,0,0,0.429,0,0.0803,0.429,0.05,0.44,0.56,0.44,21.3
1287957600000,2010,10,2010,1,4,7,0.112,0.0442,0.0674,4154.38,25.72,25.72,24.73,1,1,1,184.5,179.8,188.6,111.5,106.8,73,73,73,0,0,0,0.396,0.387,0.406,111.5,106.8,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0866,0.0897,0.00522,0.00483,0.00557,0.0002,0.00019,0.00022,0.186,0.178,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.49,24.34,26.51,24.73,23.61,25.72,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
1288562400000,2010,11,2010,2,5,7,0.114,0.0405,0.0736,4570.64,28.75,28.75,27.21,1,1,1,188.7,179,195.1,121.7,112,67,67,67,0,0,0,0.355,0.343,0.374,121.7,112,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0874,0.0931,0.0061,0.00527,0.00664,0.00024,0.00021,0.00026,0.204,0.186,0.215,0.008,0.0073,0.0084,25.37,25.37,25.38,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.05,25.61,29.64,27.21,24.85,28.75,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1289167200000,2010,11,2010,2,6,7,0.119,0.0405,0.0782,4878.1,30.55,30.55,29.04,1,1,1,196.3,193.2,202.8,129.3,126.2,67,67,67,0,0,0,0.341,0.33,0.347,129.3,126.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0924,0.0958,0.00674,0.00648,0.00729,0.00026,0.00025,0.00029,0.217,0.212,0.229,0.0085,0.0083,0.0089,25.37,25.35,25.38,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.93,29.17,31.49,29.04,28.3,30.55,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1289772000000,2010,11,2010,2,7,7,0.119,0.0391,0.0799,4989.02,32.31,32.31,29.7,1,1,1,196.7,193.2,199.8,132.1,128.1,64.57,50,67,0,0,0,0.328,0.259,0.343,132.1,128.1,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0931,0.0963,0.00698,0.00664,0.00792,0.00027,0.00026,0.00031,0.222,0.215,0.24,0.0087,0.0084,0.0094,25.37,25.35,25.38,0.931,0.93,0.936,0.97,0.97,0.97,0.903,0.902,0.908,30.62,29.64,33.31,29.7,28.75,32.31,0,0,0,0,0,0,0.165,0,0.0391,0.33,0.67,0.33,41.9
1290376800000,2010,11,2010,2,8,7,0.122,0.0302,0.0922,5792.89,35.57,35.57,34.48,1,1,1,202.4,194.6,207.2,152.4,144.6,50,50,50,0,0,0,0.247,0.241,0.257,152.4,144.6,157.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0996,0.0968,0.101,0.00871,0.00804,0.00911,0.00034,0.00031,0.00036,0.257,0.243,0.265,0.01,0.0095,0.01,25.32,25.29,25.35,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.55,33.65,36.67,34.48,32.64,35.57,0,0,0,0,0,0,0.192,0,0.0298,0.25,0.76,0.24,47.5
1290981600000,2010,11,2010,2,9,7,0.133,0.0341,0.0985,6199.94,38.42,38.42,36.9,1,1,1,219.3,210.7,228.2,162.9,155.5,56.43,50,59,0,0,0,0.257,0.236,0.275,162.9,155.5,169.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.0096,0.00897,0.0101,0.00038,0.00035,0.0004,0.276,0.264,0.288,0.011,0.01,0.011,25.21,25.14,25.26,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.97,36.22,39.42,36.9,35.13,38.42,0,0,0,0,0,0,0.205,0,0.0345,0.26,0.74,0.26,46.6
1291586400000,2010,12,2010,3,10,7,0.144,0.0357,0.108,6833.69,41.83,41.83,40.68,1,1,1,237.4,228.5,242.2,178.4,169.5,59,59,59,0,0,0,0.249,0.244,0.258,178.4,169.5,183.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0102,0.0113,0.00043,0.0004,0.00045,0.304,0.288,0.313,0.012,0.011,0.012,25.07,25.03,25.14,0.948,0.945,0.949,0.979,0.975,0.98,0.928,0.921,0.93,41.56,39.48,42.69,40.68,38.49,41.83,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1292191200000,2010,12,2010,3,11,7,0.151,0.0357,0.115,7329.96,44.23,44.23,43.63,1,1,1,250,245.2,252.6,191,186.2,59,59,59,0,0,0,0.236,0.234,0.241,191,186.2,193.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.115,0.012,0.0116,0.0122,0.00047,0.00046,0.00048,0.327,0.318,0.331,0.013,0.013,0.013,24.98,24.96,25.01,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.52,43.39,45.13,43.63,42.53,44.23,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1292796000000,2010,12,2010,3,12,7,0.163,0.0357,0.127,7961.47,48.2,48.2,47.39,1,1,1,269.7,256.4,282.6,210.7,197.4,59,59,59,0,0,0,0.219,0.209,0.23,210.7,197.4,223.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.126,0.0137,0.0125,0.0148,0.00054,0.0005,0.00059,0.362,0.338,0.385,0.014,0.013,0.015,24.86,24.78,24.94,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,49.14,46.04,52.13,47.39,45.12,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,48.8
1293400800000,2010,12,2010,3,13,7,0.193,0.0381,0.155,9390.85,59.81,59.81,55.9,2,2,2,318.5,290,346.9,255.5,231,63,59,73,0,0,0,0.197,0.179,0.216,255.5,231,273.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.129,0.146,0.0212,0.0154,0.0283,0.00085,0.00061,0.0011,0.274,0.243,0.301,0.011,0.0096,0.012,24.73,24.56,24.9,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.896,0.906,28.81,26.04,30.83,27.95,25.26,29.9,0,0,0,0,0,0,0.311,0,0.038,0.2,0.8,0.2,48.7
1294005600000,2011,1,2010,4,14,7,0.232,0.0442,0.188,11365,75.15,75.15,67.65,2,2,2,383.3,355.9,417.7,310.3,282.9,73,73,73,0,0,0,0.191,0.175,0.205,310.3,282.9,344.7,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.149,0.171,0.0455,0.0325,0.0617,0.0018,0.0013,0.0025,0.356,0.315,0.407,0.014,0.013,0.017,24.33,24.11,24.51,0.942,0.936,0.947,0.97,0.97,0.973,0.914,0.908,0.922,34.85,31.84,38.61,33.82,30.88,37.57,0,0,0,0,0,0,0.376,0,0.044,0.19,0.81,0.19,49
1294610400000,2011,1,2010,4,15,7,0.29,0.0442,0.246,14846.4,96.4,96.4,88.37,2,2,2,480.3,432.7,527.9,407.3,359.7,73,73,73,0,0,0,0.153,0.138,0.169,407.3,359.7,454.9,990,990,990,965.8,965.5,966,24.2,24,24.5,0.193,0.176,0.209,0.0912,0.0688,0.114,0.0038,0.0028,0.0047,0.501,0.43,0.573,0.021,0.018,0.024,23.74,23.45,24.02,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.927,0.939,45.24,40.24,50.11,44.19,39.3,48.2,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1295215200000,2011,1,2010,4,16,7,0.361,0.0488,0.312,18036,114.9,114.9,107.4,3,2,2.857142857142857,596.4,545.1,643,515.7,472.1,80.71,73,91,0,0,0,0.135,0.122,0.148,515.7,472.1,552,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.242,0.216,0.265,0.147,0.122,0.17,0.0062,0.0051,0.0072,0.579,0.52,0.625,0.024,0.022,0.027,23.14,22.9,23.35,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.49,35.34,51.69,38.08,34.28,48.2,0,0,0,0,0,0,0.596,0,0.049,0.14,0.86,0.14,50
1295820000000,2011,1,2010,4,17,7,0.426,0.055,0.371,21293.5,136.6,136.6,126.7,3,3,3,704.2,655.9,758.7,613.2,564.9,91,91,91,0,0,0,0.13,0.12,0.139,613.2,564.9,667.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.299,0.272,0.33,0.211,0.178,0.247,0.0091,0.0076,0.011,0.728,0.647,0.82,0.031,0.028,0.036,22.55,22.24,22.83,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.14,40.13,46.46,42.25,39.18,45.53,0,0,0,0,0,0,0.704,0,0.055,0.13,0.87,0.13,50
1296424800000,2011,1,2010,4,18,7,0.52,0.0789,0.442,24342,160.9,160.9,144.9,4,3,3.2857142857142856,860.5,776.5,965.6,730.1,657.9,130.4,91,137,0,0,0,0.152,0.117,0.172,730.1,657.9,828.6,990,990,990,967.3,967,967.8,22.7,22.2,23,0.381,0.332,0.464,0.286,0.24,0.34,0.013,0.01,0.015,0.912,0.811,1.03,0.04,0.035,0.046,21.75,21.21,22.14,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.71,39.5,50.68,44.55,38.52,48.2,0,0,0,0,0,0,0.805,0,0.078,0.15,0.85,0.15,46.8
1297029600000,2011,2,2010,5,19,7,0.706,0.0893,0.612,31177.6,192.8,192.8,185.6,4,4,4,1168,1012,1310,1020,875.2,147.7,137,162,7.429,0,48,0.127,0.117,0.135,1012,875.2,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.671,0.506,0.811,0.504,0.363,0.648,0.023,0.016,0.031,1.45,1.11,1.76,0.068,0.05,0.083,20.12,19.37,20.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.58,42.94,50.22,46.4,42.08,48.2,0,0,0,0,0,0,1.03,0,0.094,0.13,0.87,0.13,44.2
1297634400000,2011,2,2010,5,20,7,0.856,0.098,0.665,32095.7,192.8,192.8,191,4,4,4,1415,1349,1454,1253,1187,162,162,162,153.3,87,192,0.115,0.111,0.12,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.857,0.83,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.84,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.4,49.41,47.76,47.43,48.2,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.5
1298239200000,2011,2,2010,5,21,7,0.893,0.098,0.665,31722.8,189.4,189.4,188.8,4,4,4,1477,1463,1485,1315,1301,162,162,162,215.1,201,223,0.11,0.109,0.111,1100,1100,1100,990,990,990,969.4,969.4,969.4,20.6,20.6,20.6,0.884,0.876,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.089,18.76,18.73,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,48.09,48.31,47.21,47.13,47.34,0,0,0,0,0,0,1.05,0,0.228,0.11,0.74,0.26,35.5
1298844000000,2011,2,2010,5,22,7,0.905,0.109,0.665,31610.7,188.5,188.5,188.2,4,4,4,1496,1485,1511,1316,1306,180,162,183,215.9,206,228,0.12,0.109,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.888,0.883,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.089,0.089,0.09,18.69,18.63,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.85,48.09,47.04,46.89,47.13,0,0,0,0,0,0,1.05,0,0.24,0.12,0.73,0.27,34.9
1299448800000,2011,3,2010,6,23,7,0.928,0.111,0.665,31371.5,187.2,187.2,186.7,4,4,4,1535,1520,1546,1352,1337,183,183,183,251.6,237,263,0.119,0.118,0.12,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.901,0.898,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.55,18.52,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.54,47.77,46.68,46.58,46.81,0,0,0,0,0,0,1.04,0,0.263,0.12,0.72,0.28,33.8
1300053600000,2011,3,2010,6,24,7,0.952,0.111,0.665,31138.3,186,186,185.3,4,4,4,1575,1556,1601,1392,1373,183,183,183,291.7,273,318,0.116,0.114,0.118,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.907,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.42,18.33,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.28,47.05,47.45,46.34,46.11,46.5,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1300658400000,2011,3,2010,6,25,7,0.992,0.111,0.665,30759.1,184.1,184.1,183.1,4,4,4,1641,1611,1670,1458,1428,183,183,183,357.6,328,387,0.112,0.11,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.2,18.1,18.3,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.45,46.96,45.77,45.52,46.02,0,0,0,0,0,0,1.02,0,0.327,0.11,0.67,0.33,31
1301263200000,2011,3,2010,6,26,7,1.06,0.102,0.665,30132.1,181.5,181.5,179.4,4,4,4,1748,1687,1823,1580,1504,168,148,183,480.3,404,575,0.0962,0.0812,0.108,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.84,17.6,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,45.09,46.31,44.84,44.19,45.38,0,0,0,0,0,0,0.996,0,0.395,0.096,0.63,0.37,28.4
1301868000000,2011,4,2010,7,27,7,1.21,0.0895,0.665,28700.5,175.4,175.4,170.8,4,4,4,2006,1861,2145,1858,1713,148,148,148,758.4,613,897,0.0739,0.069,0.0795,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.68,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.59,44.76,42.71,41.74,43.86,0,0,0,0,0,0,0.949,0,0.545,0.074,0.55,0.45,23.7
1302472800000,2011,4,2010,7,28,7,1.34,0.0895,0.665,27721.5,166.1,166.1,165,4,4,4,2222,2178,2241,2074,2030,148,148,148,973.7,930,993,0.0667,0.0661,0.068,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.45,16.6,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.09,41.97,42.38,41.25,41.13,41.53,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
1303077600000,2011,4,2010,7,29,7,1.3,0.0895,0.665,28031.8,169.2,169.2,166.9,4,4,4,2149,2058,2226,2001,1910,148,148,148,901,810,978,0.0689,0.0665,0.0719,1100,1100,1100,990,990,990,971.5,971.2,971.6,18.5,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.48,16.89,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.57,42.07,43.15,41.71,41.23,42.29,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
1303682400000,2011,4,2010,7,30,7,1.16,0.0933,0.665,29195.4,177.7,177.7,173.8,4,4,4,1910,1795,2026,1756,1603,154.3,148,192,655.6,503,778,0.0811,0.0731,0.107,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,16.96,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.33,43.36,45.33,43.45,42.5,44.42,0,0,0,0,0,0,0.965,0,0.495,0.08,0.57,0.43,25.2
1304287200000,2011,5,2010,8,31,7,1,0.116,0.665,30680.3,185.9,185.9,182.6,4,4,4,1653,1559,1758,1461,1367,192,192,192,361.3,267,466,0.116,0.109,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.16,17.81,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.67,47.41,45.66,44.75,46.46,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.7
1304892000000,2011,5,2010,8,32,7,0.872,0.116,0.665,31929.8,192.8,192.8,190.1,4,4,4,1442,1337,1530,1250,1145,192,192,192,149.6,45,238,0.133,0.125,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.814,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.67,49.56,47.51,46.72,48.2,0,0,0,0,0,0,1.06,0,0.207,0.13,0.76,0.24,36.6
1305496800000,2011,5,2010,8,33,7,0.714,0.116,0.598,30610.4,192.8,192.8,182.2,4,4,4,1181,1084,1292,989.3,892.5,192,192,192,0,0,0,0.163,0.149,0.177,989.2,892.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.645,0.533,0.797,0.462,0.371,0.648,0.022,0.017,0.031,1.38,1.15,1.74,0.064,0.053,0.082,20.15,19.44,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.6,43.23,49.99,45.55,42.36,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1306101600000,2011,5,2010,8,34,7,0.602,0.116,0.486,25771.5,165.8,165.8,153.4,4,3,3.5714285714285716,995.3,937.3,1061,803.3,745.3,192,192,192,0,0,0,0.193,0.181,0.205,803.3,745.3,868.8,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.452,0.399,0.512,0.328,0.299,0.36,0.015,0.013,0.016,1.03,0.975,1.11,0.046,0.044,0.051,21.1,20.8,21.38,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.1,39.54,51.56,43.51,38.55,48.2,0,0,0,0,0,0,0.852,0,0.116,0.19,0.81,0.19,42.8
