datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1306706400000,2011,5,2010,8,35,7,0.53,0.103,0.427,23662,144.6,144.6,140.8,3,3,3,876.1,833.2,921.3,706.3,672.2,169.9,161,192,0,0,0,0.194,0.181,0.212,706.3,672.2,729.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.366,0.345,0.384,0.273,0.25,0.288,0.012,0.011,0.013,0.899,0.84,0.943,0.04,0.037,0.042,21.7,21.47,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.92,46.1,49.26,46.95,45.18,48.2,0,0,0,0,0,0,0.782,0,0.103,0.19,0.81,0.19,44.6
1307311200000,2011,6,2010,9,36,7,0.481,0.0974,0.383,21657,133.3,133.3,128.9,3,3,3,795,770.4,820.3,634,609.4,161,161,161,0,0,0,0.203,0.196,0.209,634,609.4,659.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.309,0.338,0.225,0.208,0.241,0.0098,0.009,0.011,0.775,0.734,0.818,0.034,0.032,0.036,22.14,22,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.85,42.38,45.35,42.97,41.53,44.44,0,0,0,0,0,0,0.716,0,0.098,0.2,0.8,0.2,45
1307916000000,2011,6,2010,9,37,7,0.44,0.0974,0.343,19516,123.2,123.2,116.2,3,3,3,727.4,693.1,762.5,566.4,532.1,161,161,161,0,0,0,0.222,0.211,0.232,566.4,532.1,601.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.285,0.265,0.305,0.179,0.156,0.203,0.0077,0.0067,0.0088,0.661,0.604,0.721,0.029,0.026,0.031,22.53,22.33,22.72,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.7,37.52,41.9,38.72,36.42,41.06,0,0,0,0,0,0,0.645,0,0.097,0.22,0.78,0.22,44.4
1308520800000,2011,6,2010,9,38,7,0.395,0.0974,0.297,16832.3,107.3,107.3,100.2,3,2,2.4285714285714284,652.4,623.3,682.9,491.4,462.3,161,161,161,0,0,0,0.247,0.236,0.258,491.4,462.3,521.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.242,0.226,0.26,0.132,0.117,0.15,0.0056,0.005,0.0064,0.599,0.551,0.646,0.025,0.023,0.027,22.89,22.78,23.01,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.78,35.47,52.53,42.58,34.4,48.2,0,0,0,0,0,0,0.557,0,0.098,0.25,0.75,0.25,42.6
1309125600000,2011,6,2010,9,39,7,0.356,0.0906,0.265,15719,96.14,96.14,93.57,2,2,2,588.3,562.9,613.8,438.4,427.3,149.9,135,161,0,0,0,0.254,0.233,0.274,438.4,427.3,452.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.207,0.22,0.106,0.101,0.113,0.0045,0.0042,0.0048,0.557,0.54,0.581,0.023,0.023,0.025,23.2,23.06,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.74,46.53,49.05,46.78,45.6,48.07,0,0,0,0,0,0,0.52,0,0.091,0.25,0.74,0.26,44.2
1309730400000,2011,7,2010,10,40,7,0.322,0.0816,0.241,14407.2,90.22,90.22,85.76,2,2,2,532.8,511.2,555,397.8,376.2,135,135,135,0,0,0,0.254,0.243,0.264,397.8,376.2,420,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.189,0.205,0.0868,0.0766,0.0972,0.0036,0.0032,0.0041,0.495,0.462,0.528,0.021,0.019,0.022,23.51,23.37,23.64,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.76,41.51,46.03,42.88,40.65,45.11,0,0,0,0,0,0,0.476,0,0.081,0.25,0.75,0.25,44.7
1310335200000,2011,7,2010,10,41,7,0.294,0.112,0.181,10740.7,67.89,67.89,63.93,2,2,2,485.4,466.6,504.4,299.4,280.6,186,186,186,0,0,0,0.383,0.369,0.399,299.4,280.6,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0403,0.0315,0.0493,0.0017,0.0013,0.002,0.351,0.322,0.379,0.014,0.013,0.016,23.86,23.75,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.96,30.91,34.99,31.97,29.98,33.94,0,0,0,0,0,0,0.355,0,0.113,0.38,0.62,0.38,36.5
1310940000000,2011,7,2010,10,42,7,0.269,0.112,0.156,9276.02,58.75,58.75,55.21,2,2,2,444.4,428.6,460.9,258.4,242.6,186,186,186,0,0,0,0.419,0.404,0.434,258.4,242.6,274.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0215,0.0164,0.0288,0.00088,0.00067,0.0012,0.289,0.268,0.314,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.907,28.46,26.71,30.28,27.61,25.91,29.37,0,0,0,0,0,0,0.307,0,0.113,0.42,0.58,0.42,34.5
1311544800000,2011,7,2010,10,43,7,0.247,0.112,0.135,8098.1,50.67,50.67,48.2,2,1,1.1428571428571428,408.6,394.5,423.4,222.6,208.5,186,186,186,0,0,0,0.455,0.439,0.472,222.6,208.5,237.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.144,0.0147,0.0135,0.0159,0.0006,0.00055,0.00065,0.373,0.262,0.413,0.015,0.011,0.017,24.19,24.1,24.26,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.57,26.12,52.54,44.58,25.33,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.55,0.45,32.8
1312149600000,2011,8,2010,11,44,7,0.227,0.0937,0.133,8070.59,50.39,50.39,48.04,2,1,1.1428571428571428,374.9,360.3,389.8,219.9,205.3,155,155,155,0,0,0,0.414,0.398,0.43,219.9,205.3,234.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0132,0.0157,0.00058,0.00053,0.00064,0.366,0.257,0.407,0.015,0.01,0.016,24.36,24.27,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.32,25.97,52.47,44.44,25.19,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1312754400000,2011,8,2010,11,45,7,0.208,0.0937,0.114,7095.27,45.06,45.06,42.23,1,1,1,343.3,331,355.6,188.3,176,155,155,155,0,0,0,0.452,0.436,0.468,188.3,176,200.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0107,0.0128,0.00047,0.00043,0.00052,0.332,0.31,0.354,0.013,0.012,0.014,24.55,24.47,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.12,40.3,45.97,42.23,39.36,45.06,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.1
1313359200000,2011,8,2010,11,46,7,0.191,0.0937,0.0976,6025.63,38.36,38.36,35.87,1,1,1,316.4,306.7,326.9,161.4,151.7,155,155,155,0,0,0,0.49,0.474,0.505,161.4,151.7,171.9,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00947,0.00864,0.0104,0.00038,0.00034,0.00042,0.284,0.267,0.303,0.011,0.011,0.012,24.73,24.66,24.8,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,36.93,34.68,39.35,35.87,33.64,38.36,0,0,0,0,0,0,0.199,0,0.0934,0.49,0.51,0.49,31.5
1313964000000,2011,8,2010,11,47,7,0.178,0.0937,0.0845,5192.24,32.96,32.96,30.91,1,1,1,294.7,285.6,303.7,139.7,130.6,155,155,155,0,0,0,0.526,0.51,0.543,139.7,130.6,148.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.11,0.00762,0.00685,0.00839,0.0003,0.00027,0.00033,0.245,0.229,0.261,0.0098,0.0091,0.01,24.88,24.82,24.93,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.86,29.74,33.98,30.91,28.85,32.96,0,0,0,0,0,0,0.172,0,0.0935,0.53,0.47,0.53,29.2
1314568800000,2011,8,2010,11,48,7,0.165,0.0716,0.0932,5810.83,41.34,41.34,34.59,1,1,1,272.6,261.3,282.6,154.2,121.6,118.4,91,155,0,0,0,0.432,0.333,0.56,154.2,121.6,182.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.1,0.115,0.00885,0.00609,0.0112,0.00035,0.00024,0.00045,0.268,0.213,0.315,0.011,0.0084,0.012,24.94,24.89,24.98,0.939,0.927,0.949,0.974,0.97,0.98,0.915,0.899,0.93,35.47,27.62,42.19,34.59,26.79,41.34,0,0,0,0,0,0,0.192,0,0.0718,0.43,0.56,0.44,35.2
1315173600000,2011,9,2010,12,49,7,0.15,0.055,0.0945,5888.91,37.4,37.4,35.05,1,1,1,247.2,238.1,257.2,156.2,147.1,91,91,91,0,0,0,0.368,0.354,0.382,156.2,147.1,166.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00903,0.00825,0.00988,0.00036,0.00033,0.00039,0.269,0.252,0.286,0.011,0.0099,0.011,25.05,24.98,25.12,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.12,33.97,38.45,35.05,32.95,37.4,0,0,0,0,0,0,0.195,0,0.0555,0.37,0.63,0.37,39.3
1315778400000,2011,9,2010,12,50,7,0.137,0.055,0.0819,5092.53,32.26,32.26,30.31,1,1,1,226.5,218.6,235.1,135.5,127.6,91,91,91,0,0,0,0.402,0.387,0.416,135.5,127.6,144.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0961,0.102,0.00727,0.0066,0.00799,0.00029,0.00026,0.00031,0.232,0.218,0.247,0.0091,0.0085,0.0097,25.21,25.14,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.25,29.41,33.26,30.31,28.52,32.26,0,0,0,0,0,0,0.168,0,0.0551,0.4,0.6,0.4,37.2
1316383200000,2011,9,2010,12,51,7,0.127,0.055,0.0717,4434.21,27.97,27.97,26.39,1,1,1,209.5,203.6,216.2,118.5,112.6,91,91,91,0,0,0,0.435,0.421,0.447,118.5,112.6,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0908,0.0952,0.00582,0.00532,0.00639,0.00023,0.00021,0.00025,0.201,0.191,0.213,0.0079,0.0075,0.0084,25.34,25.29,25.39,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.21,25.78,28.83,26.39,25.01,27.97,0,0,0,0,0,0,0.147,0,0.0553,0.43,0.56,0.44,34.9
1316988000000,2011,9,2010,12,52,7,0.119,0.0519,0.067,1293.72,27.32,27.32,7.701,1,1,1,196.7,192.1,201.7,110.8,103,85.86,73,91,0,0,0,0.436,0.374,0.469,110.8,103,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0874,0.092,0.00517,0.00451,0.00613,0.0002,0.00018,0.00024,0.187,0.174,0.206,0.0073,0.0068,0.008,25.4,25.38,25.42,0.264,0,0.926,0.277,0,0.97,0.256,0,0.899,7.939,0,28.17,7.701,0,27.32,0,5,0,0,0.714,0,0.0428,0.714,0.052,0.44,0.56,0.44,10.9
1317592800000,2011,10,2011,1,1,7,0.116,0.0442,0.0715,4429.75,27.65,27.65,26.37,1,1,1,191.2,185.6,196.5,118.2,112.6,73,73,73,0,0,0,0.382,0.372,0.393,118.2,112.6,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0925,0.0058,0.00532,0.00625,0.00023,0.00021,0.00024,0.199,0.188,0.208,0.0078,0.0074,0.0081,25.38,25.38,25.38,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.18,25.76,28.51,26.37,24.99,27.65,0,0,0,0,0,0,0.146,0,0.0445,0.38,0.62,0.38,38.2
1318197600000,2011,10,2011,1,2,7,0.108,0.0442,0.0635,3892.11,24.53,24.53,23.17,1,1,1,178,172.7,183.6,105,99.7,73,73,73,0,0,0,0.41,0.398,0.423,105,99.7,110.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0841,0.088,0.00467,0.00422,0.00515,0.00018,0.00017,0.0002,0.175,0.165,0.185,0.0068,0.0065,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.89,22.61,25.29,23.17,21.9,24.53,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36
1318802400000,2011,10,2011,1,3,7,0.104,0.0442,0.0601,3667.58,22.29,22.29,21.83,1,1,1,172.3,170.8,174.3,99.31,97.79,73,73,73,0,0,0,0.424,0.419,0.427,99.31,97.79,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0835,0.0847,0.00419,0.00406,0.00436,0.00016,0.00016,0.00017,0.165,0.162,0.168,0.0064,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.913,0.968,0.968,0.969,0.883,0.882,0.884,22.54,22.23,23,21.83,21.51,22.29,0,0,0,0,0,0,0.121,0,0.0439,0.43,0.58,0.42,35.3
1319407200000,2011,10,2011,1,4,7,0.0996,0.0442,0.0554,3402.87,21.23,21.23,20.26,1,1,1,164.6,160.1,169.4,91.62,87.13,73,73,73,0,0,0,0.443,0.431,0.456,91.62,87.13,96.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0797,0.083,0.00354,0.00316,0.00395,0.00014,0.00012,0.00015,0.151,0.143,0.16,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.92,0.915,0.926,0.965,0.963,0.967,0.888,0.885,0.892,20.99,20.07,21.95,20.26,19.33,21.23,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1320012000000,2011,10,2011,1,5,7,0.0975,0.0322,0.0653,4018.72,25.36,25.36,23.92,1,1,1,161.2,158.5,164.2,107.9,85.76,53.29,50,73,0,0,0,0.331,0.304,0.46,107.9,85.76,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0792,0.0861,0.00492,0.00304,0.00546,0.00019,0.00012,0.00021,0.177,0.141,0.188,0.007,0.0055,0.0074,25.34,25.34,25.38,0.92,0.917,0.927,0.969,0.963,0.97,0.892,0.889,0.893,24.68,19.79,26.14,23.92,19.05,25.36,0,0,0,0,0,0,0.133,0,0.0322,0.33,0.67,0.33,41.2
1320616800000,2011,11,2011,2,6,7,0.102,0.0302,0.0721,4460.56,26.88,26.88,26.55,1,1,1,169.2,167.5,170.5,119.1,117.5,50,50,50,0,0,0,0.296,0.293,0.298,119.1,117.5,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0872,0.0883,0.00588,0.00574,0.00599,0.00023,0.00022,0.00023,0.197,0.194,0.199,0.0077,0.0076,0.0078,25.34,25.34,25.34,0.924,0.923,0.925,0.97,0.97,0.97,0.897,0.896,0.898,27.37,26.96,27.72,26.55,26.15,26.88,0,0,0,0,0,0,0.148,0,0.0299,0.3,0.71,0.29,43.7
1321221600000,2011,11,2011,2,7,7,0.108,0.0302,0.0773,4813.55,29.7,29.7,28.65,1,1,1,177.9,172.4,182.3,127.9,122.4,50,50,50,0,0,0,0.281,0.274,0.29,127.9,122.4,132.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.089,0.0924,0.00662,0.00616,0.00699,0.00026,0.00024,0.00027,0.213,0.203,0.221,0.0083,0.0079,0.0086,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.54,28.2,30.62,28.65,27.35,29.7,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.6
1321826400000,2011,11,2011,2,8,7,0.112,0.0302,0.0818,5112.09,32.77,32.77,30.43,1,1,1,185.3,179.8,195.1,135.3,129.8,50,50,50,0,0,0,0.27,0.256,0.278,135.3,129.8,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0916,0.097,0.00725,0.00678,0.00809,0.00028,0.00027,0.00032,0.226,0.216,0.243,0.0088,0.0085,0.0095,25.34,25.34,25.35,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.37,30.02,33.78,30.43,29.12,32.77,0,0,0,0,0,0,0.169,0,0.0302,0.27,0.73,0.27,45.6
1322431200000,2011,11,2011,2,9,7,0.123,0.0334,0.0901,5655.08,34.76,34.76,33.66,1,1,1,204.1,199.2,208,149,145.4,55.14,50,59,0,0,0,0.27,0.246,0.289,149,145.4,153.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0991,0.0984,0.1,0.00841,0.00811,0.00881,0.00033,0.00032,0.00034,0.251,0.245,0.259,0.0098,0.0096,0.01,25.32,25.3,25.35,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,34.7,33.83,35.84,33.66,32.82,34.76,0,0,0,0,0,0,0.187,0,0.0329,0.27,0.73,0.27,46
1323036000000,2011,12,2011,3,10,7,0.133,0.0357,0.097,6099.21,38.63,38.63,36.3,1,1,1,219.5,212.1,229,160.5,153.1,59,59,59,0,0,0,0.269,0.258,0.278,160.5,153.1,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00939,0.00876,0.0102,0.00037,0.00034,0.0004,0.272,0.259,0.289,0.011,0.01,0.011,25.21,25.14,25.27,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.911,0.922,37.37,35.64,39.61,36.3,34.57,38.63,0,0,0,0,0,0,0.202,0,0.036,0.27,0.73,0.27,45.9
1323640800000,2011,12,2011,3,11,7,0.146,0.0357,0.111,7011.82,43.03,43.03,41.74,1,1,1,241.8,232.6,247.3,182.8,173.6,59,59,59,0,0,0,0.244,0.239,0.254,182.8,173.6,188.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.114,0.0113,0.0105,0.0118,0.00045,0.00041,0.00046,0.312,0.296,0.322,0.012,0.012,0.013,25.04,24.99,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.93,0.924,0.932,42.61,40.44,43.9,41.74,39.51,43.03,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1324245600000,2011,12,2011,3,12,7,0.155,0.0357,0.12,7599.18,46.25,46.25,45.23,1,1,1,256.9,251.4,261.3,197.9,192.4,59,59,59,0,0,0,0.23,0.226,0.235,197.9,192.4,202.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.119,0.0126,0.0121,0.0129,0.0005,0.00048,0.00051,0.339,0.33,0.347,0.013,0.013,0.014,24.93,24.91,24.96,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.16,44.87,47.2,45.23,43.97,46.25,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1324850400000,2011,12,2011,3,13,7,0.158,0.0369,0.121,7666.16,47.12,47.12,45.63,1,1,1,260.7,256.6,265.4,199.7,192.4,61,59,73,0,0,0,0.234,0.223,0.275,199.7,192.4,206.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0127,0.0121,0.0133,0.0005,0.00048,0.00053,0.343,0.331,0.354,0.014,0.013,0.014,24.91,24.89,24.93,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.56,44.76,48.08,45.63,43.86,47.12,0,0,0,0,0,0,0.254,0,0.037,0.23,0.77,0.23,48.5
1325455200000,2012,1,2011,4,14,7,0.163,0.0442,0.119,7557.03,46.32,46.32,44.98,1,1,1,270.2,266.2,276.1,197.2,193.2,73,73,73,0,0,0,0.27,0.264,0.274,197.2,193.2,203.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.0125,0.0122,0.013,0.0005,0.00048,0.00052,0.34,0.333,0.35,0.013,0.013,0.014,24.88,24.85,24.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.9,44.95,47.26,44.98,44.05,46.32,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.4
1326060000000,2012,1,2011,4,15,7,0.174,0.0442,0.13,8042.4,48.2,48.2,47.87,1,1,1,287.2,278.5,298.8,214.2,205.5,73,73,73,0,0,0,0.254,0.244,0.262,214.2,205.5,225.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.129,0.014,0.0132,0.0149,0.00056,0.00052,0.0006,0.37,0.355,0.391,0.015,0.014,0.016,24.78,24.71,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.84,47.83,52.48,47.87,46.88,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.2
1326664800000,2012,1,2011,4,16,7,0.19,0.0442,0.145,8819.37,54.41,54.41,52.5,2,2,2,313.4,302.3,322,240.4,229.3,73,73,73,0,0,0,0.233,0.227,0.241,240.4,229.3,249,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.137,0.0162,0.0152,0.0169,0.00065,0.00061,0.00068,0.255,0.242,0.264,0.01,0.0097,0.011,24.78,24.73,24.85,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.06,25.78,28.04,26.25,25.01,27.2,0,0,0,0,0,0,0.292,0,0.045,0.23,0.76,0.24,46.4
1327269600000,2012,1,2011,4,17,7,0.205,0.0442,0.161,9781.51,63.12,63.12,58.22,2,2,2,339.6,324.5,362.2,266.6,251.5,73,73,73,0,0,0,0.215,0.202,0.225,266.6,251.5,289.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.151,0.0248,0.0177,0.0355,0.001,0.00071,0.0014,0.29,0.268,0.324,0.012,0.011,0.013,24.61,24.46,24.71,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,30.01,28.32,32.54,29.11,27.47,31.56,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
1327874400000,2012,1,2011,4,18,7,0.237,0.0493,0.188,11354.9,72.34,72.34,67.59,2,2,2,392.2,369,418.3,310.6,296,81.57,73,85,0,0,0,0.208,0.195,0.222,310.6,296,333.3,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.153,0.168,0.0456,0.0387,0.0563,0.0019,0.0016,0.0023,0.357,0.334,0.391,0.014,0.014,0.016,24.28,24.13,24.42,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.84,33.3,37.28,33.79,32.3,36.17,0,0,0,0,0,0,0.375,0,0.049,0.21,0.79,0.21,47.9
1328479200000,2012,2,2011,5,19,7,0.274,0.0514,0.222,13461,83.97,83.97,80.13,2,2,2,452.5,428.4,469.9,367.5,343.4,85,85,85,0,0,0,0.188,0.181,0.198,367.5,343.4,384.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.171,0.186,0.0724,0.0611,0.0807,0.003,0.0025,0.0033,0.443,0.407,0.469,0.018,0.017,0.019,23.92,23.82,24.07,0.951,0.947,0.953,0.978,0.973,0.98,0.929,0.921,0.934,40.98,38.38,42.84,40.06,37.33,41.99,0,0,0,0,0,0,0.445,0,0.052,0.19,0.81,0.19,49.1
1329084000000,2012,2,2011,5,20,7,0.293,0.0514,0.242,14623.2,88.97,88.97,87.04,2,2,2,484.8,474,494.3,399.8,389,85,85,85,0,0,0,0.175,0.172,0.179,399.8,389,409.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.191,0.187,0.194,0.0877,0.0826,0.0922,0.0036,0.0034,0.0038,0.491,0.475,0.505,0.02,0.02,0.021,23.73,23.67,23.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.41,43.28,45.39,43.52,42.41,44.49,0,0,0,0,0,0,0.484,0,0.051,0.18,0.83,0.17,49.9
1329688800000,2012,2,2011,5,21,7,0.299,0.0514,0.248,14973.6,89.57,89.57,89.13,2,2,2,495,493.4,497.3,410,408.4,85,85,85,0,0,0,0.172,0.171,0.172,410,408.4,412.3,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.195,0.194,0.196,0.0925,0.0918,0.0936,0.0038,0.0038,0.0039,0.507,0.504,0.51,0.021,0.021,0.021,23.67,23.65,23.68,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.47,45.31,45.7,44.56,44.4,44.79,0,0,0,0,0,0,0.495,0,0.051,0.17,0.83,0.17,50.1
1330293600000,2012,2,2011,5,22,7,0.312,0.059,0.253,15234,93.13,93.13,90.68,2,2,2,516.5,498.6,539.1,418.9,407.2,97.57,85,107,0,0,0,0.189,0.167,0.208,418.9,407.2,432.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.196,0.206,0.0967,0.0912,0.103,0.004,0.0038,0.0043,0.522,0.505,0.543,0.022,0.021,0.023,23.55,23.43,23.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.26,44.99,47.52,45.34,44.09,46.57,0,0,0,0,0,0,0.504,0,0.059,0.19,0.81,0.19,48.8
1330898400000,2012,3,2011,6,23,7,0.356,0.0647,0.292,16874,108.9,108.9,100.4,3,2,2.4285714285714284,589.4,548.1,631.8,482.4,441.1,107,107,107,0,0,0,0.182,0.169,0.195,482.4,441.1,524.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.209,0.253,0.128,0.107,0.152,0.0054,0.0045,0.0064,0.576,0.537,0.621,0.024,0.023,0.026,23.18,22.99,23.38,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.39,35.57,52.14,42.63,34.5,48.2,0,0,0,0,0,0,0.558,0,0.064,0.18,0.82,0.18,47.4
1331503200000,2012,3,2011,6,24,7,0.411,0.0647,0.346,19929,126.1,126.1,118.6,3,3,3,679.5,642.5,717.9,572.5,535.5,107,107,107,0,0,0,0.158,0.149,0.167,572.5,535.5,610.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.259,0.302,0.183,0.159,0.209,0.0078,0.0067,0.009,0.664,0.601,0.729,0.028,0.026,0.031,22.72,22.5,22.93,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.48,38.11,42.91,39.54,37.04,42.05,0,0,0,0,0,0,0.659,0,0.065,0.16,0.84,0.16,48.5
1332108000000,2012,3,2011,6,25,7,0.447,0.0647,0.383,21840.1,132.3,132.3,130,3,3,3,739.6,723.7,752.7,632.6,616.7,107,107,107,0,0,0,0.145,0.142,0.148,632.6,616.7,645.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.305,0.322,0.224,0.213,0.232,0.0097,0.0092,0.01,0.765,0.738,0.787,0.033,0.032,0.034,22.38,22.3,22.47,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.22,43.26,45.01,43.33,42.39,44.11,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48.9
1332712800000,2012,3,2011,6,26,7,0.465,0.0663,0.399,22615,136.3,136.3,134.6,3,3,3,768.7,755.1,779,659.1,648.1,109.6,107,125,0,0,0,0.143,0.138,0.16,659.1,648.1,668.4,990,990,990,967,966.9,967,23,23,23.1,0.33,0.323,0.335,0.241,0.234,0.247,0.01,0.01,0.011,0.811,0.791,0.825,0.035,0.034,0.036,22.21,22.17,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.15,46.36,44.87,44.25,45.43,0,0,0,0,0,0,0.748,0,0.066,0.14,0.86,0.14,48.6
1333317600000,2012,4,2011,7,27,7,0.476,0.0756,0.4,22632.8,136.6,136.6,134.7,3,3,3,787.1,780.3,798,662.1,655.3,125,125,125,0,0,0,0.159,0.157,0.16,662.1,655.3,673,990,990,990,967,967,967.1,23,22.9,23,0.336,0.332,0.342,0.243,0.239,0.251,0.011,0.01,0.011,0.819,0.808,0.838,0.036,0.035,0.037,22.13,22.07,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.82,45.42,46.47,44.91,44.52,45.54,0,0,0,0,0,0,0.748,0,0.076,0.16,0.84,0.16,47.5
1333922400000,2012,4,2011,7,28,7,0.498,0.0756,0.423,23661.5,144.6,144.6,140.8,3,3,3,824.1,802.9,850.7,699.1,677.9,125,125,125,0,0,0,0.152,0.147,0.156,699.1,677.9,725.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.357,0.345,0.372,0.268,0.254,0.286,0.012,0.011,0.013,0.882,0.846,0.927,0.039,0.037,0.041,21.92,21.77,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.94,46.75,49.42,46.95,45.81,48.2,0,0,0,0,0,0,0.782,0,0.075,0.15,0.85,0.15,47.5
1334527200000,2012,4,2011,7,29,7,0.521,0.0756,0.445,24292.8,144.6,144.6,144.6,3,3,3,861.1,852.7,866.9,736.1,727.7,125,125,125,0,0,0,0.145,0.144,0.147,736.1,727.7,741.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.382,0.374,0.387,0.293,0.287,0.297,0.013,0.013,0.013,0.948,0.931,0.96,0.042,0.041,0.042,21.71,21.67,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.98,49.52,50.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,46.6
1335132000000,2012,4,2011,7,30,7,0.491,0.0756,0.415,23314.5,144,144,138.8,3,3,3,811.2,779,842.8,686.2,654,125,125,125,0,0,0,0.154,0.148,0.16,686.2,654,717.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.349,0.331,0.367,0.259,0.238,0.28,0.011,0.01,0.012,0.86,0.806,0.913,0.038,0.035,0.04,21.99,21.82,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.35,48.98,46.26,44.44,48,0,0,0,0,0,0,0.771,0,0.076,0.15,0.85,0.15,47.5
1335736800000,2012,4,2011,7,31,7,0.44,0.087,0.353,20152,131.9,131.9,120,3,3,3,728,683.8,771.2,584.1,536.8,143.9,125,147,0,0,0,0.198,0.162,0.215,584.1,536.8,646.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.292,0.265,0.327,0.191,0.16,0.233,0.0083,0.0068,0.01,0.689,0.609,0.793,0.03,0.026,0.034,22.5,22.22,22.76,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.937,40.93,37.92,44.88,39.98,36.84,43.98,0,0,0,0,0,0,0.666,0,0.087,0.2,0.8,0.2,45.8
1336341600000,2012,5,2011,8,32,7,0.381,0.0889,0.292,16788.7,107.8,107.8,99.93,3,2,2.4285714285714284,630.1,591.6,670.4,483.1,444.6,147,147,147,0,0,0,0.234,0.219,0.248,483.1,444.6,523.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.213,0.257,0.128,0.109,0.151,0.0054,0.0046,0.0064,0.582,0.54,0.628,0.025,0.023,0.027,23,22.83,23.17,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.14,35.22,51.89,42.45,34.16,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44.1
1336946400000,2012,5,2011,8,33,7,0.332,0.0889,0.243,14483.5,92.65,92.65,86.21,2,2,2,548.3,518.1,580.4,401.3,371.1,147,147,147,0,0,0,0.269,0.253,0.284,401.3,371.1,433.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.198,0.187,0.209,0.0884,0.0741,0.104,0.0037,0.0031,0.0044,0.5,0.454,0.548,0.021,0.019,0.023,23.43,23.24,23.61,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44,40.87,47.27,43.11,39.97,46.32,0,0,0,0,0,0,0.479,0,0.089,0.27,0.73,0.27,43.6
1337551200000,2012,5,2011,8,34,7,0.292,0.0889,0.203,12117.4,77.79,77.79,72.13,2,2,2,482.7,458.2,508.5,335.7,311.2,147,147,147,0,0,0,0.305,0.289,0.321,335.7,311.2,361.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.166,0.184,0.0575,0.0459,0.0696,0.0024,0.0019,0.0029,0.401,0.365,0.44,0.017,0.015,0.018,23.83,23.67,23.97,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.12,34.48,39.86,36.06,33.45,38.89,0,0,0,0,0,0,0.401,0,0.089,0.3,0.7,0.3,41.5
1338156000000,2012,5,2011,8,35,7,0.26,0.0816,0.179,10710.8,65.93,65.93,63.75,2,2,2,430.7,411.4,451.3,295.7,282.7,135,119,147,0,0,0,0.313,0.281,0.342,295.7,282.7,305,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.156,0.164,0.0386,0.0325,0.043,0.0016,0.0013,0.0018,0.341,0.322,0.354,0.014,0.013,0.015,24.12,24.01,24.21,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,32.86,31.36,33.98,31.88,30.42,32.96,0,0,0,0,0,0,0.354,0,0.081,0.31,0.69,0.31,41.2
1338760800000,2012,6,2011,9,36,7,0.236,0.072,0.164,9834.19,62,62,58.54,2,2,2,389.5,373.9,405.7,270.5,254.9,119,119,119,0,0,0,0.306,0.293,0.318,270.5,254.9,286.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.156,0.0267,0.0193,0.0343,0.0011,0.00078,0.0014,0.302,0.279,0.326,0.012,0.011,0.013,24.35,24.25,24.45,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.17,28.45,31.96,29.27,27.59,31,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.7
1339365600000,2012,6,2011,9,37,7,0.215,0.072,0.143,8560.6,54.07,54.07,50.96,2,1,1.7142857142857142,355.5,343.1,368.8,236.5,224.1,119,119,119,0,0,0,0.335,0.323,0.347,236.5,224.1,249.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.143,0.0159,0.0148,0.017,0.00064,0.00059,0.00069,0.3,0.252,0.401,0.012,0.01,0.016,24.52,24.46,24.59,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.03,25.87,52.47,32.36,25.1,48.2,0,0,0,0,0,0,0.283,0,0.072,0.33,0.67,0.33,39.8
1339970400000,2012,6,2011,9,38,7,0.198,0.072,0.126,7854.73,48.2,48.2,46.75,1,1,1,327.1,316,338.9,208.1,197,119,119,119,0,0,0,0.364,0.351,0.377,208.1,197,219.9,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0134,0.0125,0.0144,0.00054,0.0005,0.00058,0.365,0.345,0.386,0.015,0.014,0.016,24.6,24.52,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48,45.47,50.68,46.75,44.56,48.2,0,0,0,0,0,0,0.26,0,0.072,0.36,0.64,0.36,39.7
1340575200000,2012,6,2011,9,39,7,0.183,0.071,0.112,7061.49,43.75,43.75,42.03,1,1,1,303.3,294.4,312.4,185.9,178.4,117.4,108,119,0,0,0,0.387,0.367,0.4,185.9,178.4,193.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.118,0.123,0.0116,0.0109,0.0122,0.00046,0.00043,0.00049,0.325,0.312,0.339,0.013,0.012,0.014,24.76,24.7,24.8,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.928,0.934,42.9,41.13,44.64,42.03,40.25,43.75,0,0,0,0,0,0,0.234,0,0.071,0.39,0.61,0.39,38.6
1341180000000,2012,7,2011,10,40,7,0.171,0.0653,0.105,6604.78,41.53,41.53,39.31,1,1,1,282.4,273.3,291.4,174.4,165.3,108,108,108,0,0,0,0.383,0.371,0.395,174.4,165.3,183.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0106,0.0098,0.0113,0.00042,0.00039,0.00045,0.304,0.287,0.32,0.012,0.011,0.013,24.87,24.81,24.92,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.26,38.14,42.38,39.31,37.07,41.53,0,0,0,0,0,0,0.218,0,0.066,0.38,0.61,0.39,38.6
1341784800000,2012,7,2011,10,41,7,0.159,0.0653,0.0937,5819.1,36.33,36.33,34.64,1,1,1,262.9,255.6,270.3,154.9,147.6,108,108,108,0,0,0,0.411,0.4,0.423,154.9,147.6,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00892,0.00829,0.00955,0.00035,0.00033,0.00038,0.269,0.256,0.282,0.011,0.01,0.011,24.98,24.94,25.02,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.915,35.71,33.97,37.44,34.64,32.95,36.33,0,0,0,0,0,0,0.192,0,0.0653,0.41,0.59,0.41,36.6
1342389600000,2012,7,2011,10,42,7,0.149,0.0653,0.0839,5199.02,32.38,32.38,30.95,1,1,1,246.8,241.1,253.1,138.8,133.1,108,108,108,0,0,0,0.438,0.427,0.448,138.8,133.1,145.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.105,0.00755,0.00706,0.00808,0.0003,0.00028,0.00032,0.24,0.23,0.251,0.0095,0.0091,0.0099,25.08,25.04,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.9,30.56,33.39,30.95,29.64,32.38,0,0,0,0,0,0,0.172,0,0.0651,0.44,0.56,0.44,34.9
1342994400000,2012,7,2011,10,43,7,0.141,0.0653,0.0758,4686.39,29.21,29.21,27.9,1,1,1,233.4,227.7,239.2,125.4,119.7,108,108,108,0,0,0,0.463,0.452,0.474,125.4,119.7,131.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0958,0.0998,0.00641,0.00592,0.0069,0.00025,0.00023,0.00027,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.76,27.39,30.11,27.9,26.57,29.21,0,0,0,0,0,0,0.155,0,0.0652,0.46,0.54,0.46,33.2
1343599200000,2012,7,2011,10,44,7,0.132,0.0588,0.073,4517.17,28.55,28.55,26.89,1,1,1,218.1,209.9,225.8,120.8,115.8,97.29,93,108,0,0,0,0.446,0.421,0.482,120.8,115.8,127.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.093,0.0969,0.00602,0.0056,0.00662,0.00024,0.00022,0.00026,0.206,0.199,0.219,0.0081,0.0078,0.0086,25.29,25.24,25.34,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.72,26.47,29.44,26.89,25.67,28.55,0,0,0,0,0,0,0.149,0,0.059,0.45,0.55,0.45,34.2
1344204000000,2012,8,2011,11,45,7,0.122,0.0562,0.0654,1789.01,25.42,25.42,10.65,1,1,1,201.1,195.4,207.4,108.1,102.4,93,93,93,0,0,0,0.462,0.448,0.476,108.1,102.4,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0922,0.00494,0.00445,0.00548,0.00019,0.00017,0.00021,0.183,0.173,0.195,0.0072,0.0068,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,10.98,0,26.21,10.65,0,25.42,0,4,0,0,0.571,0,0.0592,0.571,0.0566,0.46,0.54,0.46,14.7
1344808800000,2012,8,2011,11,46,7,0.114,0.0562,0.0573,0,0,0,0,1,1,1,187.7,182,193.5,94.74,89,93,93,93,0,0,0,0.495,0.481,0.511,94.74,89,100.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0832,0.0872,0.0038,0.00332,0.00429,0.00015,0.00013,0.00017,0.159,0.149,0.17,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.49,0.5,0.5,0
1345413600000,2012,8,2011,11,47,7,0.107,0.0562,0.0505,0,0,0,0,1,1,1,176.5,172.4,180.6,83.53,79.43,93,93,93,0,0,0,0.527,0.515,0.539,83.53,79.43,87.63,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.0798,0.0827,0.00285,0.0025,0.0032,0.00011,0.000098,0.00013,0.139,0.132,0.147,0.0055,0.0052,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1346018400000,2012,8,2011,11,48,7,0.101,0.0526,0.0482,963.314,20.38,20.38,5.734,1,1,1,166.7,161.2,171.1,79.73,72.6,87,72,93,0,0,0,0.521,0.438,0.562,79.73,72.6,92.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0774,0.0822,0.00253,0.00192,0.00359,0.000099,0.000075,0.00014,0.132,0.12,0.153,0.0052,0.0047,0.006,25.4,25.38,25.41,0.263,0,0.923,0.276,0,0.965,0.254,0,0.89,5.944,0,21.11,5.734,0,20.38,0,5,0,0,0.714,0,0.0319,0.714,0.0528,0.52,0.48,0.52,9.54
1346623200000,2012,9,2011,12,49,7,0.0916,0.0435,0.0481,2980.26,19.14,19.14,17.74,1,1,1,151.5,145.6,158.2,79.53,73.63,72,72,72,0,0,0,0.475,0.455,0.494,79.53,73.63,86.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0756,0.0801,0.00251,0.00201,0.00308,0.000098,0.000079,0.00012,0.13,0.12,0.142,0.0051,0.0047,0.0056,25.38,25.37,25.38,0.933,0.927,0.939,0.961,0.96,0.963,0.896,0.892,0.902,18.46,17.09,19.88,17.74,16.41,19.14,0,0,0,0,0,0,0.0986,0,0.0435,0.47,0.53,0.47,32.5
1347228000000,2012,9,2011,12,50,7,0.0836,0.0435,0.04,2070.52,15.81,15.81,12.32,1,1,1,138.2,133.3,143.7,66.21,61.33,72,72,72,0,0,0,0.521,0.501,0.54,66.21,61.33,71.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0713,0.075,0.00138,0.000963,0.00185,0.000054,0.000038,0.000072,0.106,0.0976,0.116,0.0042,0.0038,0.0046,25.39,25.38,25.4,0.768,0,0.922,0.823,0,0.96,0.738,0,0.885,12.84,0,16.47,12.32,0,15.81,0,1,0,0,0.143,0,0.0685,0.143,0.0436,0.52,0.48,0.52,24.8
1347832800000,2012,9,2011,12,51,7,0.0773,0.0435,0.0338,0,0,0,0,1,1,1,127.9,123.8,132,55.86,51.76,72,72,72,0,0,0,0.563,0.546,0.582,55.86,51.76,59.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000498,0.00015,0.000847,0.00002,0.0000059,0.000033,0.0892,0.0833,0.0951,0.0035,0.0033,0.0037,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1348437600000,2012,9,2011,12,52,7,0.0732,0.0435,0.00883,0,0,0,0,1,0,0.2857142857142857,121,118.6,123.5,49.02,46.56,72,72,72,34.43,0,50,0.595,0.583,0.607,14.59,0,51.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000262,0,0.000127,0.000001,0,0.000005,0.0741,0.0708,0.083,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06437,0.59,0.12,0.88,0
1349042400000,2012,10,2012,1,1,7,0.0697,0.0314,0.0383,989.305,13.98,13.98,5.889,1,1,1,115.3,112.8,117.7,63.28,60.82,52,52,52,0,0,0,0.451,0.442,0.461,63.28,60.82,65.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.00092,0.00134,0.000044,0.000036,0.000052,0.0999,0.0964,0.103,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.379,0,0.89,0.411,0,0.96,0.364,0,0.854,6.134,0,14.57,5.889,0,13.98,0,4,0,0,0.571,0,0.0327,0.571,0.0314,0.45,0.55,0.45,14.2
1349647200000,2012,10,2012,1,2,7,0.0688,0.0314,0.0374,657.61,13.9,13.9,3.914,1,1,1,113.8,111.2,117.5,61.84,59.18,52,52,52,0,0,0,0.457,0.443,0.468,61.84,59.18,65.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.00078,0.00131,0.000039,0.000031,0.000052,0.0978,0.094,0.103,0.0038,0.0037,0.004,25.4,25.4,25.41,0.253,0,0.888,0.274,0,0.96,0.243,0,0.853,4.077,0,14.48,3.914,0,13.9,0,5,0,0,0.714,0,0.0217,0.714,0.0314,0.46,0.54,0.46,9.56
1350252000000,2012,10,2012,1,3,7,0.0684,0.0314,0.037,320.093,13.34,13.34,1.905,1,1,1,113.2,111.5,115.6,61.17,59.45,52,52,52,0,0,0,0.459,0.45,0.467,61.17,59.45,63.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00095,0.000803,0.00115,0.000037,0.000032,0.000045,0.0969,0.0944,0.1,0.0038,0.0037,0.0039,25.4,25.4,25.41,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.985,0,13.89,1.905,0,13.34,0,6,0,0,0.857,0,0.0106,0.857,0.0314,0.46,0.54,0.46,4.68
1350856800000,2012,10,2012,1,4,7,0.0686,0.0314,0.0371,0,0,0,0,1,1,1,113.4,111.5,115,61.37,59.45,52,52,52,0,0,0,0.459,0.452,0.467,61.37,59.45,63.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000966,0.000803,0.00111,0.000038,0.000032,0.000043,0.0971,0.0944,0.0995,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.54,0.46,0
1351461600000,2012,10,2012,1,5,7,0.068,0.0308,0.0372,1008.85,14.09,14.09,6.005,1,1,1,112.4,108.5,116.1,61.54,56.45,50.86,50,52,0,0,0,0.453,0.431,0.479,61.54,56.45,66.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000981,0.000548,0.00137,0.000038,0.000022,0.000054,0.0974,0.0901,0.104,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.382,0,0.892,0.411,0,0.96,0.366,0,0.856,6.255,0,14.68,6.005,0,14.09,0,4,0,0,0.571,0,0.0334,0.571,0.0308,0.45,0.55,0.45,14.8
1352066400000,2012,11,2012,2,6,7,0.0717,0.0302,0.0414,2493.52,16.72,16.72,14.84,1,1,1,118.5,115.3,124.6,68.52,65.28,50,50,50,0,0,0,0.422,0.401,0.434,68.52,65.28,74.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0721,0.00157,0.0013,0.00209,0.000062,0.000051,0.000082,0.108,0.103,0.117,0.0042,0.004,0.0046,25.39,25.38,25.4,0.905,0.887,0.938,0.96,0.96,0.96,0.869,0.852,0.901,15.46,14.42,17.42,14.84,13.85,16.72,0,0,0,0,0,0,0.0825,0,0.0303,0.42,0.58,0.42,34.8
1352671200000,2012,11,2012,2,7,7,0.076,0.0302,0.0458,2844.27,17.69,17.69,16.93,1,1,1,125.7,123.5,129.2,75.67,73.49,50,50,50,0,0,0,0.398,0.387,0.405,75.67,73.49,79.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0717,0.0737,0.00218,0.002,0.00248,0.000086,0.000078,0.000097,0.119,0.115,0.126,0.0047,0.0045,0.0049,25.38,25.37,25.38,0.936,0.932,0.94,0.96,0.96,0.96,0.899,0.895,0.902,17.64,17.06,18.43,16.93,16.38,17.69,0,0,0,0,0,0,0.0941,0,0.0302,0.4,0.6,0.4,37.4
1353276000000,2012,11,2012,2,8,7,0.0792,0.0302,0.049,3033.25,19.3,19.3,18.06,1,1,1,131,128.7,137.2,81.02,78.68,50,50,50,0,0,0,0.382,0.365,0.389,81.02,78.68,87.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0735,0.0765,0.00264,0.00244,0.00316,0.0001,0.000096,0.00012,0.129,0.125,0.14,0.0051,0.0049,0.0055,25.37,25.36,25.38,0.932,0.925,0.935,0.961,0.96,0.963,0.896,0.89,0.898,18.79,18.32,20.04,18.06,17.58,19.3,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.3
1353880800000,2012,11,2012,2,9,7,0.0915,0.0318,0.0597,3648.55,23.26,23.26,21.72,1,1,1,151.3,141.3,159.8,98.73,91.26,52.57,50,59,0,0,0,0.347,0.322,0.37,98.73,91.26,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.078,0.083,0.00414,0.00351,0.00472,0.00016,0.00014,0.00018,0.161,0.147,0.173,0.0063,0.0058,0.0068,25.35,25.34,25.35,0.914,0.911,0.92,0.968,0.965,0.97,0.885,0.883,0.888,22.43,20.87,23.98,21.72,20.14,23.26,0,0,0,0,0,0,0.121,0,0.0318,0.35,0.65,0.35,39.9
1354485600000,2012,12,2012,3,10,7,0.101,0.0357,0.0654,4018.76,24.98,24.98,23.92,1,1,1,167.2,160.7,171.6,108.2,101.7,59,59,59,0,0,0,0.353,0.344,0.367,108.2,101.7,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0831,0.0869,0.00495,0.00439,0.00532,0.00019,0.00017,0.00021,0.179,0.167,0.187,0.007,0.0066,0.0073,25.36,25.35,25.36,0.917,0.912,0.92,0.97,0.97,0.97,0.889,0.884,0.892,24.66,23.06,25.75,23.92,22.35,24.98,0,0,0,0,0,0,0.133,0,0.0356,0.35,0.65,0.35,39.8
1355090400000,2012,12,2012,3,11,7,0.107,0.0357,0.0709,4387.69,26.91,26.91,26.12,1,1,1,176.3,173.5,179.5,117.3,114.5,59,59,59,0,0,0,0.335,0.329,0.34,117.3,114.5,120.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0876,0.0897,0.00572,0.00548,0.006,0.00022,0.00021,0.00023,0.195,0.19,0.201,0.0076,0.0074,0.0079,25.36,25.36,25.36,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.898,26.92,26.23,27.74,26.12,25.44,26.91,0,0,0,0,0,0,0.145,0,0.0361,0.33,0.66,0.34,41
1355695200000,2012,12,2012,3,12,7,0.113,0.0357,0.0768,4782.4,30.25,30.25,28.47,1,1,1,186,180.4,193.5,127,121.4,59,59,59,0,0,0,0.317,0.305,0.327,127,121.4,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.09,0.0946,0.00655,0.00607,0.00718,0.00026,0.00024,0.00028,0.213,0.202,0.226,0.0083,0.0079,0.0088,25.36,25.36,25.36,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.35,27.94,31.18,28.47,27.11,30.25,0,0,0,0,0,0,0.158,0,0.0362,0.32,0.68,0.32,42.3
1356300000000,2012,12,2012,3,13,7,0.123,0.0357,0.0873,5467.31,35.63,35.63,32.54,1,1,1,203.3,193.2,216.7,144.3,134.2,59,59,59,0,0,0,0.291,0.272,0.305,144.3,134.2,157.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0981,0.0945,0.103,0.00802,0.00716,0.00916,0.00031,0.00028,0.00036,0.243,0.225,0.267,0.0095,0.0088,0.01,25.32,25.23,25.36,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,33.55,31.11,36.73,32.54,30.18,35.63,0,0,0,0,0,0,0.181,0,0.0357,0.29,0.71,0.29,44.4
1356904800000,2012,12,2012,3,14,7,0.142,0.0429,0.0989,6207.17,40.73,40.73,36.95,1,1,1,234.5,223,252,163.5,152.5,71,59,73,0,0,0,0.303,0.265,0.324,163.5,152.5,179,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.112,0.00964,0.00871,0.011,0.00038,0.00034,0.00043,0.279,0.26,0.307,0.011,0.01,0.012,25.11,24.98,25.19,0.943,0.94,0.948,0.973,0.97,0.979,0.918,0.911,0.929,37.97,35.39,41.58,36.95,34.33,40.73,0,0,0,0,0,0,0.205,0,0.0431,0.3,0.7,0.3,43.7
1357509600000,2013,1,2012,4,15,7,0.172,0.0442,0.127,7921.38,51.78,51.78,47.15,2,1,1.2857142857142858,283.7,257.7,310.2,210.7,184.7,73,73,73,0,0,0,0.258,0.235,0.283,210.7,184.7,237.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.114,0.133,0.0137,0.0115,0.0159,0.00054,0.00045,0.00064,0.319,0.242,0.378,0.013,0.0097,0.015,24.84,24.76,24.95,0.946,0.923,0.958,0.977,0.97,0.98,0.924,0.895,0.939,41.01,25.78,50.86,39.88,25.01,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46.1
1358114400000,2013,1,2012,4,16,7,0.214,0.0442,0.17,10302.4,69.59,69.59,61.32,2,2,2,354,319.8,392.6,281,246.8,73,73,73,0,0,0,0.207,0.186,0.228,281,246.8,319.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.136,0.162,0.0318,0.0167,0.0498,0.0013,0.00067,0.002,0.312,0.262,0.37,0.013,0.01,0.015,24.52,24.27,24.74,0.936,0.928,0.943,0.97,0.97,0.97,0.908,0.9,0.915,31.61,27.79,35.87,30.66,26.96,34.8,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.1
1358719200000,2013,1,2012,4,17,7,0.276,0.0442,0.232,14047.3,94.05,94.05,83.61,2,2,2,456.5,408.7,506.6,383.5,335.7,73,73,73,0,0,0,0.161,0.144,0.179,383.5,335.7,433.6,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.167,0.202,0.08,0.0574,0.104,0.0033,0.0023,0.0043,0.466,0.394,0.541,0.019,0.016,0.022,23.88,23.58,24.17,0.952,0.946,0.957,0.978,0.971,0.98,0.931,0.918,0.938,42.75,37.63,47.99,41.81,36.54,47.03,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,50.9
1359324000000,2013,1,2012,4,18,7,0.346,0.0473,0.298,17371.1,112.1,112.1,103.4,3,2,2.7142857142857144,571.6,522.2,622.8,493.5,449.2,78.14,73,85,0,0,0,0.137,0.128,0.145,493.5,449.2,537.8,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.23,0.207,0.255,0.134,0.111,0.16,0.0056,0.0046,0.0068,0.557,0.51,0.6,0.023,0.021,0.025,23.27,23.01,23.49,0.95,0.944,0.958,0.973,0.97,0.98,0.925,0.916,0.939,40.44,34.92,51.17,39.06,33.87,48.2,0,0,0,0,0,0,0.574,0,0.048,0.14,0.86,0.14,50.2
1359928800000,2013,2,2012,5,19,7,0.411,0.0514,0.36,20747.9,128.7,128.7,123.5,3,3,3,679.6,640.6,707.3,594.6,555.6,85,85,85,0,0,0,0.125,0.12,0.133,594.6,555.6,622.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.288,0.266,0.303,0.198,0.172,0.217,0.0085,0.0073,0.0093,0.696,0.63,0.743,0.03,0.027,0.032,22.69,22.53,22.91,0.954,0.951,0.955,0.979,0.975,0.98,0.934,0.927,0.936,42.05,39.57,43.78,41.17,38.59,42.9,0,0,0,0,0,0,0.686,0,0.051,0.13,0.88,0.12,50.5
1360533600000,2013,2,2012,5,20,7,0.436,0.0635,0.373,21363.4,129.3,129.3,127.2,3,3,3,721.3,711.4,733.3,616.3,606.4,105,105,105,0,0,0,0.146,0.143,0.148,616.3,606.4,628.3,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.303,0.298,0.31,0.213,0.206,0.221,0.0092,0.0089,0.0095,0.736,0.719,0.756,0.032,0.031,0.033,22.48,22.41,22.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.25,42.64,43.98,42.39,41.79,43.1,0,0,0,0,0,0,0.706,0,0.063,0.15,0.86,0.14,49
1361138400000,2013,2,2012,5,21,7,0.456,0.0566,0.399,22699.7,139.9,139.9,135.1,3,3,3,753.3,739,771.2,659.7,634,93.57,85,105,0,0,0,0.124,0.11,0.142,659.7,634,686.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.314,0.34,0.242,0.225,0.259,0.01,0.0097,0.011,0.807,0.766,0.85,0.035,0.033,0.037,22.28,22.16,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.96,44.32,47.59,45.04,43.44,46.64,0,0,0,0,0,0,0.751,0,0.057,0.12,0.88,0.12,49.8
1361743200000,2013,2,2012,5,22,7,0.486,0.0628,0.423,23783.6,144.4,144.4,141.6,3,3,3,803.2,776.5,838.9,699.3,680.7,103.9,85,129,0,0,0,0.129,0.107,0.159,699.3,680.7,713,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.343,0.362,0.268,0.256,0.277,0.012,0.011,0.012,0.876,0.85,0.899,0.038,0.037,0.04,22.01,21.85,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.15,46.87,49.1,47.19,45.94,48.12,0,0,0,0,0,0,0.786,0,0.063,0.13,0.87,0.13,48.9
1362348000000,2013,3,2012,6,23,7,0.542,0.078,0.464,25064.3,157.3,157.3,149.2,4,3,3.4285714285714284,895.5,852.7,935,766.5,723.7,129,129,129,0,0,0,0.144,0.138,0.151,766.5,723.7,806,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.408,0.37,0.444,0.309,0.284,0.329,0.014,0.013,0.015,0.966,0.922,1,0.043,0.041,0.045,21.55,21.37,21.77,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.88,39.33,51.63,44.18,38.33,48.2,0,0,0,0,0,0,0.829,0,0.078,0.14,0.86,0.14,46.2
1362952800000,2013,3,2012,6,24,7,0.594,0.078,0.516,27709.3,171.7,171.7,164.9,4,4,4,981.5,946.6,1025,852.5,817.6,129,129,129,0,0,0,0.132,0.126,0.136,852.5,817.6,895.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.487,0.455,0.526,0.352,0.335,0.373,0.016,0.015,0.017,1.07,1.01,1.14,0.048,0.045,0.052,21.11,20.88,21.31,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.1,40.73,43.81,41.23,39.82,42.93,0,0,0,0,0,0,0.916,0,0.078,0.13,0.87,0.13,46.6
1363557600000,2013,3,2012,6,25,7,0.715,0.078,0.622,31477,192.8,192.8,187.4,4,4,4,1183,1048,1352,1054,918.9,129,129,129,25.43,0,123,0.11,0.0954,0.123,1028,918.9,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.693,0.547,0.833,0.521,0.384,0.648,0.024,0.017,0.031,1.5,1.18,1.78,0.07,0.054,0.085,20.03,19.21,20.77,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.12,44.7,50.4,46.84,43.81,48.2,0,0,0,0,0,0,1.04,0,0.093,0.11,0.87,0.13,44
1364162400000,2013,3,2012,6,26,7,0.926,0.078,0.665,31407.7,191.3,191.3,187,4,4,4,1530,1410,1641,1401,1281,129,129,129,301.4,181,412,0.0845,0.0786,0.0915,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.857,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.58,18.2,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.69,46.71,48.81,46.74,45.77,47.83,0,0,0,0,0,0,1.04,0,0.261,0.084,0.72,0.28,33.9
1364767200000,2013,4,2012,7,27,7,1.04,0.0895,0.665,30308.5,182,182,180.4,4,4,4,1717,1670,1741,1569,1522,148,148,148,468.6,422,493,0.0862,0.085,0.0886,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.94,17.86,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.02,45.81,46.43,45.1,44.89,45.5,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1365372000000,2013,4,2012,7,28,7,1.02,0.0895,0.665,30500,183.7,183.7,181.5,4,4,4,1684,1621,1734,1536,1473,148,148,148,435.9,373,486,0.088,0.0854,0.0913,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.05,17.89,18.26,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.31,45.87,46.87,45.39,44.95,45.93,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1365976800000,2013,4,2012,7,29,7,0.922,0.0895,0.665,31420.6,190,190,187,4,4,4,1525,1444,1598,1377,1296,148,148,148,276.7,196,350,0.097,0.0926,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.904,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.088,0.092,18.58,18.34,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.06,48.46,46.76,46.12,47.5,0,0,0,0,0,0,1.04,0,0.257,0.097,0.72,0.28,34.1
1366581600000,2013,4,2012,7,30,7,0.783,0.0895,0.655,32233.3,192.8,192.8,191.9,4,4,4,1294,1169,1417,1146,1021,148,148,148,63.43,0,169,0.115,0.104,0.127,1083,1021,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.796,0.679,0.866,0.609,0.47,0.648,0.029,0.022,0.031,1.7,1.43,1.81,0.08,0.066,0.087,19.47,18.97,20.14,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.27,48.14,50.36,47.97,47.18,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.2
1367186400000,2013,4,2012,7,31,7,0.634,0.0891,0.545,28864.1,184.2,184.2,171.8,4,4,4,1049,972.8,1133,901.3,825.8,147.3,147,148,0,0,0,0.141,0.131,0.151,901.3,825.8,985,990,990,990,968,967.8,968.3,22,21.7,22.2,0.537,0.465,0.627,0.375,0.339,0.416,0.017,0.015,0.019,1.16,1.02,1.32,0.053,0.046,0.061,20.79,20.36,21.18,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.84,40.91,46.99,42.95,40.01,46.05,0,0,0,0,0,0,0.955,0,0.089,0.14,0.86,0.14,45.5
1367791200000,2013,5,2012,8,32,7,0.543,0.0889,0.454,24464.2,156.4,156.4,145.6,4,3,3.142857142857143,897.3,850.7,951.4,750.3,703.7,147,147,147,0,0,0,0.164,0.155,0.173,750.3,703.7,804.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.36,0.445,0.3,0.271,0.328,0.013,0.012,0.015,0.963,0.89,1.03,0.043,0.039,0.046,21.55,21.31,21.81,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.61,40.06,52.26,46.68,39.1,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45.1
1368396000000,2013,5,2012,8,33,7,0.485,0.0889,0.396,22315.1,138.9,138.9,132.8,3,3,3,801.6,771.2,837,654.6,624.2,147,147,147,0,0,0,0.184,0.176,0.191,654.6,624.2,690,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.315,0.352,0.238,0.218,0.262,0.01,0.0095,0.012,0.807,0.756,0.867,0.035,0.033,0.038,22.09,21.88,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.18,43.38,47.24,44.28,42.52,46.29,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
1369000800000,2013,5,2012,8,34,7,0.437,0.0889,0.348,19867.7,125.6,125.6,118.3,3,3,3,722.4,686.2,760,575.4,539.2,147,147,147,0,0,0,0.204,0.193,0.214,575.4,539.2,613,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.287,0.266,0.308,0.185,0.161,0.211,0.008,0.0069,0.0091,0.674,0.613,0.737,0.029,0.026,0.032,22.54,22.32,22.74,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.36,38.08,42.71,39.42,37.01,41.86,0,0,0,0,0,0,0.657,0,0.089,0.2,0.8,0.2,45.5
1369605600000,2013,5,2012,8,35,7,0.389,0.0841,0.305,17441.7,108.6,108.6,103.8,3,2,2.857142857142857,643.8,614.3,674.5,504.8,485.9,139,119,147,0,0,0,0.216,0.191,0.232,504.8,485.9,527.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.236,0.26,0.139,0.128,0.153,0.0059,0.0054,0.0066,0.57,0.537,0.635,0.024,0.023,0.027,22.95,22.81,23.11,0.948,0.946,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.41,35.26,52.24,36.9,34.2,48.2,0,0,0,0,0,0,0.577,0,0.084,0.22,0.78,0.22,44.8
