datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1370210400000,2013,6,2012,9,36,7,0.35,0.072,0.278,16088.6,96.4,96.4,95.77,2,2,2,578.8,553.3,604.7,459.8,434.3,119,119,119,0,0,0,0.206,0.197,0.215,459.8,434.3,485.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.208,0.234,0.116,0.104,0.128,0.0049,0.0043,0.0054,0.589,0.548,0.632,0.025,0.023,0.027,23.21,23.05,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,47.62,52.47,47.88,46.67,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46
1370815200000,2013,6,2012,9,37,7,0.317,0.072,0.245,14691.5,91.78,91.78,87.45,2,2,2,523.8,502.2,545.4,404.8,383.2,119,119,119,0,0,0,0.227,0.218,0.237,404.8,383.2,426.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0901,0.0799,0.1,0.0037,0.0033,0.0042,0.504,0.471,0.536,0.021,0.02,0.022,23.54,23.41,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.62,42.38,46.83,43.72,41.53,45.89,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.3
1371420000000,2013,6,2012,9,38,7,0.289,0.072,0.217,13013.6,81.6,81.6,77.46,2,2,2,477,458.7,495.4,358,339.7,119,119,119,0,0,0,0.249,0.24,0.259,358,339.7,376.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.068,0.0593,0.0766,0.0028,0.0024,0.0032,0.433,0.406,0.461,0.018,0.017,0.019,23.82,23.71,23.93,0.949,0.947,0.952,0.975,0.971,0.98,0.926,0.92,0.932,39.7,37.75,41.65,38.73,36.66,40.8,0,0,0,0,0,0,0.43,0,0.072,0.25,0.75,0.25,45
1372024800000,2013,6,2012,9,39,7,0.264,0.072,0.192,11530.9,72.03,72.03,68.64,2,2,2,436.8,421.3,453,317.8,302.3,119,119,119,0,0,0,0.273,0.263,0.282,317.8,302.3,334,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.173,0.049,0.0417,0.0566,0.002,0.0017,0.0023,0.373,0.35,0.397,0.015,0.014,0.016,24.06,23.96,24.15,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.38,33.69,37.13,34.32,32.68,36.01,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,43.7
1372629600000,2013,7,2012,10,40,7,0.242,0.0653,0.177,10664.8,66.71,66.71,63.48,2,2,2,400.9,386.5,416.1,292.9,278.5,108,108,108,0,0,0,0.27,0.26,0.279,292.9,278.5,308.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.162,0.0373,0.0305,0.0444,0.0015,0.0012,0.0018,0.334,0.313,0.357,0.014,0.013,0.015,24.26,24.17,24.35,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.72,31.13,34.39,31.74,30.19,33.36,0,0,0,0,0,0,0.353,0,0.065,0.27,0.73,0.27,44.1
1373234400000,2013,7,2012,10,41,7,0.223,0.0653,0.158,9529.19,59.39,59.39,56.72,2,2,2,369.5,357.3,381.9,261.5,249.3,108,108,108,0,0,0,0.292,0.283,0.302,261.5,249.3,273.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.142,0.15,0.0225,0.0169,0.0283,0.00091,0.00068,0.0011,0.287,0.269,0.306,0.012,0.011,0.012,24.47,24.38,24.54,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.24,27.88,30.61,28.36,27.04,29.69,0,0,0,0,0,0,0.315,0,0.065,0.29,0.71,0.29,42.7
1373839200000,2013,7,2012,10,42,7,0.207,0.0653,0.142,8493.26,53.17,53.17,50.56,2,1,1.7142857142857142,342,331.3,353.2,234,223.3,108,108,108,0,0,0,0.316,0.306,0.326,234,223.3,245.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0156,0.0147,0.0166,0.00063,0.00059,0.00067,0.296,0.248,0.397,0.012,0.01,0.016,24.59,24.53,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.8,25.72,52.32,32.16,24.95,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.69,0.31,41
1374444000000,2013,7,2012,10,43,7,0.193,0.0653,0.127,7956.54,48.2,48.2,47.36,1,1,1,318.6,309.7,327.7,210.6,201.7,108,108,108,0,0,0,0.339,0.33,0.349,210.6,201.7,219.7,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0137,0.0129,0.0144,0.00055,0.00051,0.00058,0.368,0.352,0.385,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.69,46.66,50.75,47.36,45.73,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.2
1375048800000,2013,7,2012,10,44,7,0.179,0.0601,0.119,7513.97,46.28,46.28,44.73,1,1,1,296.4,285.4,306.7,197,192.4,99.43,93,108,0,0,0,0.335,0.314,0.359,197,192.4,203.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.124,0.0125,0.0121,0.0131,0.0005,0.00048,0.00052,0.343,0.334,0.354,0.014,0.013,0.014,24.77,24.72,24.82,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.64,44.56,47.22,44.73,43.67,46.28,0,0,0,0,0,0,0.248,0,0.06,0.34,0.66,0.34,42
1375653600000,2013,8,2012,11,45,7,0.165,0.0562,0.109,6841.08,42.89,42.89,40.72,1,1,1,272.7,263.8,281.8,179.7,170.8,93,93,93,0,0,0,0.341,0.33,0.353,179.7,170.8,188.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.311,0.295,0.328,0.012,0.012,0.013,24.9,24.85,24.95,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.62,39.51,43.76,40.72,38.52,42.89,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.5
1376258400000,2013,8,2012,11,46,7,0.153,0.0562,0.0965,6013.11,37.77,37.77,35.79,1,1,1,252.5,244.9,260.8,159.5,151.9,93,93,93,0,0,0,0.369,0.357,0.38,159.5,151.9,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00931,0.00866,0.01,0.00037,0.00034,0.0004,0.275,0.262,0.29,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.87,35.09,38.8,35.79,34.04,37.77,0,0,0,0,0,0,0.199,0,0.0565,0.37,0.63,0.37,39.3
1376863200000,2013,8,2012,11,47,7,0.143,0.0562,0.0863,5368.17,33.48,33.48,31.95,1,1,1,235.8,229.8,242.4,142.8,136.8,93,93,93,0,0,0,0.395,0.384,0.405,142.8,136.8,149.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00788,0.00738,0.00845,0.00031,0.00029,0.00033,0.245,0.235,0.257,0.0097,0.0092,0.01,25.14,25.09,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.94,31.55,34.51,31.95,30.61,33.48,0,0,0,0,0,0,0.178,0,0.0567,0.39,0.6,0.4,37.5
1377468000000,2013,8,2012,11,48,7,0.134,0.0544,0.0799,4961.79,32.25,32.25,29.53,1,1,1,222,215.4,227.9,132,125.4,90,72,93,0,0,0,0.405,0.334,0.426,132,125.4,143.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.096,0.1,0.00697,0.00641,0.00794,0.00027,0.00025,0.00031,0.226,0.214,0.244,0.0089,0.0084,0.0096,25.24,25.2,25.28,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.901,0.908,30.45,28.86,33.24,29.53,28,32.25,0,0,0,0,0,0,0.164,0,0.0541,0.41,0.6,0.4,37
1378072800000,2013,9,2012,12,49,7,0.123,0.0435,0.0794,4949.71,31.43,31.43,29.46,1,1,1,203.3,194.3,211.8,131.3,122.3,72,72,72,0,0,0,0.355,0.34,0.371,131.3,122.3,139.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0928,0.099,0.00691,0.00615,0.00763,0.00027,0.00024,0.0003,0.223,0.207,0.238,0.0087,0.0081,0.0093,25.35,25.29,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.37,28.21,32.4,29.46,27.36,31.43,0,0,0,0,0,0,0.164,0,0.0436,0.35,0.65,0.35,40.2
1378677600000,2013,9,2012,12,50,7,0.112,0.0435,0.0683,4210.66,26.76,26.76,25.06,1,1,1,184.9,178.7,191.8,112.9,106.7,72,72,72,0,0,0,0.39,0.375,0.403,112.9,106.7,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0873,0.0919,0.00534,0.00482,0.00594,0.00021,0.00019,0.00023,0.19,0.179,0.202,0.0074,0.007,0.0079,25.38,25.38,25.38,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.84,24.31,27.59,25.06,23.58,26.76,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1379282400000,2013,9,2012,12,51,7,0.103,0.0435,0.0599,3665.61,23.13,23.13,21.82,1,1,1,171.1,165.3,176.8,99.06,93.32,72,72,72,0,0,0,0.421,0.407,0.436,99.06,93.32,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.0866,0.00417,0.00368,0.00466,0.00016,0.00014,0.00018,0.165,0.155,0.175,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.53,21.33,23.84,21.82,20.6,23.13,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.6
1379887200000,2013,9,2012,12,52,7,0.0968,0.0435,0.0532,3277.51,20.32,20.32,19.51,1,1,1,160,156.8,163.9,88.01,84.85,72,72,72,0,0,0,0.45,0.439,0.459,88.01,84.85,91.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0821,0.00323,0.00296,0.00357,0.00013,0.00012,0.00014,0.145,0.14,0.152,0.0057,0.0055,0.006,25.37,25.37,25.38,0.925,0.92,0.928,0.964,0.962,0.965,0.891,0.888,0.893,20.25,19.6,21.05,19.51,18.86,20.32,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.9
1380492000000,2013,9,2012,12,53,7,0.0922,0.0332,0.059,3607.71,22.45,22.45,21.47,1,1,1,152.5,149.5,156,97.61,84.02,54.86,52,72,0,0,0,0.359,0.337,0.461,97.61,84.02,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0793,0.0822,0.00405,0.00289,0.00443,0.00016,0.00011,0.00017,0.159,0.138,0.167,0.0062,0.0054,0.0065,25.35,25.34,25.37,0.915,0.912,0.929,0.968,0.962,0.97,0.885,0.883,0.894,22.19,19.43,23.15,21.47,18.68,22.45,0,0,0,0,0,0,0.119,0,0.0332,0.36,0.64,0.36,39.1
1381096800000,2013,10,2013,1,1,7,0.088,0.0314,0.0566,3462.07,21.02,21.02,20.61,1,1,1,145.6,143.2,147.6,93.55,91.17,52,52,52,0,0,0,0.357,0.352,0.363,93.55,91.17,95.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0783,0.0798,0.0037,0.0035,0.00387,0.00015,0.00014,0.00015,0.152,0.147,0.155,0.0059,0.0058,0.0061,25.35,25.34,25.35,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.34,20.85,21.74,20.61,20.12,21.02,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.3
1381701600000,2013,10,2013,1,2,7,0.0846,0.0314,0.0532,3267.87,19.95,19.95,19.45,1,1,1,139.9,137.4,142.3,87.89,85.43,52,52,52,0,0,0,0.372,0.365,0.378,87.89,85.43,90.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0763,0.078,0.00322,0.00301,0.00343,0.00013,0.00012,0.00013,0.142,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.19,19.69,20.69,19.45,18.95,19.95,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.6
1382306400000,2013,10,2013,1,3,7,0.0852,0.0314,0.0538,3304.11,20.29,20.29,19.67,1,1,1,140.9,136.9,144,88.95,84.88,52,52,52,0,0,0,0.369,0.361,0.38,88.95,84.88,91.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.0786,0.00331,0.00296,0.00357,0.00013,0.00012,0.00014,0.143,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.923,0.919,0.927,0.964,0.962,0.965,0.889,0.887,0.892,20.4,19.58,21.02,19.67,18.84,20.29,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1382911200000,2013,10,2013,1,4,7,0.0852,0.0309,0.0543,3332.25,21.14,21.14,19.83,1,1,1,140.9,138,146.2,89.77,86.25,51.14,50,52,0,0,0,0.363,0.342,0.376,89.77,86.25,96.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0766,0.0797,0.00338,0.00308,0.00393,0.00013,0.00012,0.00015,0.145,0.139,0.156,0.0057,0.0054,0.0061,25.36,25.34,25.36,0.922,0.915,0.926,0.964,0.963,0.967,0.889,0.885,0.891,20.57,19.86,21.87,19.83,19.12,21.14,0,0,0,0,0,0,0.11,0,0.0309,0.36,0.64,0.36,39.1
1383516000000,2013,11,2013,2,5,7,0.0927,0.0302,0.0625,3821.81,23.71,23.71,22.75,1,1,1,153.3,146.4,157.4,103.3,96.45,50,50,50,0,0,0,0.326,0.318,0.341,103.3,96.45,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0798,0.0837,0.00453,0.00395,0.00488,0.00018,0.00015,0.00019,0.169,0.156,0.176,0.0066,0.0061,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.969,0.967,0.97,0.886,0.883,0.889,23.47,21.92,24.45,22.75,21.2,23.71,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1384120800000,2013,11,2013,2,6,7,0.0921,0.0302,0.0618,3776.69,22.87,22.87,22.48,1,1,1,152.2,150.6,153.8,102.2,100.6,50,50,50,0,0,0,0.328,0.325,0.332,102.2,100.6,103.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0813,0.0824,0.00444,0.0043,0.00458,0.00017,0.00017,0.00018,0.167,0.164,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.886,23.18,22.77,23.58,22.48,22.07,22.87,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41
1384725600000,2013,11,2013,2,7,7,0.0971,0.0302,0.0669,4112.48,26.35,26.35,24.48,1,1,1,160.6,152.5,168.3,110.6,102.5,50,50,50,0,0,0,0.312,0.297,0.328,110.6,102.5,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0819,0.0875,0.00515,0.00446,0.00581,0.0002,0.00017,0.00023,0.182,0.167,0.196,0.0071,0.0066,0.0077,25.34,25.34,25.34,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.885,0.896,25.24,23.24,27.17,24.48,22.54,26.35,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1385330400000,2013,11,2013,2,8,7,0.101,0.031,0.07,4324.49,26.95,26.95,25.74,1,1,1,167.1,163.7,170.8,115.8,109.1,51.29,50,59,0,0,0,0.307,0.293,0.351,115.8,109.1,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0857,0.0884,0.00559,0.00502,0.00602,0.00022,0.0002,0.00024,0.191,0.18,0.2,0.0075,0.0071,0.0078,25.34,25.34,25.36,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.54,24.87,27.78,25.74,24.13,26.95,0,0,0,0,0,0,0.143,0,0.031,0.31,0.69,0.31,42.8
1385935200000,2013,12,2013,3,9,7,0.108,0.0357,0.0719,4453.23,28.17,28.17,26.51,1,1,1,177.9,171.1,184.7,118.9,112.1,59,59,59,0,0,0,0.332,0.319,0.345,118.9,112.1,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0867,0.0916,0.00586,0.00528,0.00644,0.00023,0.00021,0.00025,0.198,0.186,0.21,0.0077,0.0073,0.0082,25.36,25.36,25.36,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.33,25.62,29.04,26.51,24.85,28.17,0,0,0,0,0,0,0.147,0,0.0361,0.33,0.67,0.33,41.2
1386540000000,2013,12,2013,3,10,7,0.12,0.0357,0.0838,5246.17,32.5,32.5,31.23,1,1,1,197.6,189.4,203.1,138.6,130.4,59,59,59,0,0,0,0.299,0.291,0.312,138.6,130.4,144.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0932,0.098,0.00753,0.00683,0.008,0.00029,0.00027,0.00031,0.233,0.219,0.243,0.0091,0.0085,0.0095,25.35,25.34,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.19,30.18,33.51,31.23,29.27,32.5,0,0,0,0,0,0,0.173,0,0.0362,0.3,0.7,0.3,43.7
1387144800000,2013,12,2013,3,11,7,0.13,0.0357,0.0945,5934.9,36.87,36.87,35.33,1,1,1,215.3,206.6,221.9,156.3,147.6,59,59,59,0,0,0,0.274,0.266,0.286,156.3,147.6,162.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0993,0.105,0.00904,0.0083,0.0096,0.00035,0.00032,0.00038,0.265,0.249,0.277,0.01,0.0098,0.011,25.24,25.19,25.31,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.909,0.916,36.4,34.35,37.95,35.33,33.32,36.87,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.7
1387749600000,2013,12,2013,3,12,7,0.141,0.0357,0.105,6641.25,42.15,42.15,39.53,1,1,1,232.7,223.3,243.5,173.7,164.3,59,59,59,0,0,0,0.254,0.242,0.264,173.7,164.3,184.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.00971,0.0114,0.00041,0.00038,0.00045,0.296,0.279,0.315,0.012,0.011,0.012,25.11,25.02,25.18,0.946,0.943,0.95,0.977,0.972,0.98,0.924,0.917,0.931,40.47,38.27,43.01,39.53,37.21,42.15,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1388354400000,2013,12,2013,3,13,7,0.164,0.0417,0.122,7721.07,48.2,48.2,45.96,1,1,1,271,249.3,288.6,202,190.3,69,59,73,0,0,0,0.254,0.229,0.275,202,190.3,215.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.125,0.0129,0.0119,0.0141,0.00051,0.00047,0.00056,0.348,0.326,0.373,0.014,0.013,0.015,24.87,24.77,24.98,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.04,44.35,50.17,45.96,43.47,48.2,0,0,0,0,0,0,0.255,0,0.042,0.25,0.74,0.26,47.1
1388959200000,2014,1,2013,4,14,7,0.19,0.0442,0.146,8878.25,57.91,57.91,52.85,2,1,1.8571428571428572,315,293.3,338.1,242,220.3,73,73,73,0,0,0,0.232,0.216,0.249,242,220.3,265.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.143,0.0175,0.0145,0.0241,0.0007,0.00058,0.00097,0.279,0.24,0.381,0.011,0.0096,0.015,24.75,24.62,24.86,0.932,0.922,0.958,0.971,0.97,0.98,0.905,0.894,0.939,31.01,25.53,51.24,29.87,24.76,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.7
1389564000000,2014,1,2013,4,15,7,0.229,0.0442,0.185,11202.8,74.27,74.27,66.68,2,2,2,378.8,348.3,413.9,305.8,275.3,73,73,73,0,0,0,0.193,0.176,0.21,305.8,275.3,340.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.146,0.169,0.0434,0.0289,0.0599,0.0018,0.0012,0.0024,0.349,0.303,0.402,0.014,0.012,0.016,24.36,24.14,24.56,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.92,34.36,30.98,38.2,33.34,30.05,37.13,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1390168800000,2014,1,2013,4,16,7,0.281,0.0442,0.237,14353.6,94.16,94.16,85.44,2,2,2,464.7,427.8,507.1,391.7,354.8,73,73,73,0,0,0,0.158,0.144,0.171,391.7,354.8,434.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.174,0.202,0.0839,0.0665,0.104,0.0035,0.0027,0.0043,0.478,0.423,0.542,0.02,0.017,0.022,23.83,23.58,24.05,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.926,0.938,43.63,39.71,48.04,42.72,38.74,47.08,0,0,0,0,0,0,0.475,0,0.044,0.16,0.84,0.16,51.1
1390773600000,2014,1,2013,4,17,7,0.35,0.0462,0.303,17643.1,115.1,115.1,105,3,2,2.7142857142857144,578,522.7,637.5,501.5,449.7,76.43,73,85,0,0,0,0.132,0.123,0.14,501.5,449.7,552.5,990,990,990,966.2,966,966.5,23.8,23.5,24,0.234,0.208,0.264,0.139,0.111,0.17,0.0058,0.0046,0.0072,0.571,0.512,0.625,0.024,0.021,0.027,23.23,22.92,23.48,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,40.99,34.99,51.22,39.6,33.94,48.2,0,0,0,0,0,0,0.583,0,0.047,0.13,0.87,0.13,50.4
1391378400000,2014,2,2013,5,18,7,0.427,0.0514,0.375,21549.6,134.5,134.5,128.3,3,3,3,705.4,658.6,739.5,620.4,573.6,85,85,85,0,0,0,0.121,0.115,0.129,620.4,573.6,654.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.302,0.276,0.322,0.215,0.184,0.238,0.0093,0.0078,0.01,0.739,0.661,0.797,0.032,0.028,0.034,22.54,22.34,22.81,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.937,43.64,40.73,45.73,42.76,39.82,44.82,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.5
1391983200000,2014,2,2013,5,19,7,0.466,0.0618,0.404,22897.3,138.7,138.7,136.3,3,3,3,769.8,746.9,787.3,667.7,649.3,102.1,85,105,0,0,0,0.133,0.114,0.139,667.7,649.3,682.3,990,990,990,967,966.9,967,23,23,23.1,0.332,0.322,0.341,0.247,0.235,0.257,0.011,0.01,0.011,0.822,0.792,0.847,0.036,0.034,0.037,22.2,22.1,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.36,45.25,47.18,45.43,44.34,46.24,0,0,0,0,0,0,0.757,0,0.062,0.13,0.87,0.13,49.1
1392588000000,2014,2,2013,5,20,7,0.483,0.0635,0.419,23599.2,141,141,140.5,3,3,3,797.8,791.8,801.3,692.8,686.8,105,105,105,0,0,0,0.132,0.131,0.133,692.8,686.8,696.3,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.347,0.344,0.349,0.264,0.26,0.266,0.012,0.011,0.012,0.865,0.855,0.871,0.038,0.037,0.038,22.04,22.02,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,47.44,47.97,46.82,46.49,47.01,0,0,0,0,0,0,0.78,0,0.064,0.13,0.87,0.13,48.9
1393192800000,2014,2,2013,5,21,7,0.475,0.0677,0.407,23026.1,139.7,139.7,137.1,3,3,3,785.6,779,793.3,673.7,650,111.9,105,129,0,0,0,0.142,0.132,0.166,673.7,650,688.3,990,990,990,967,967,967.1,23,22.9,23,0.338,0.328,0.344,0.251,0.235,0.261,0.011,0.01,0.011,0.834,0.798,0.857,0.036,0.035,0.037,22.12,22.07,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.62,45.08,47.52,45.69,44.18,46.57,0,0,0,0,0,0,0.761,0,0.068,0.14,0.86,0.14,48.5
1393797600000,2014,3,2013,6,22,7,0.479,0.078,0.401,22619.5,138.7,138.7,134.6,3,3,3,791.2,780.3,814.9,662.2,651.3,129,129,129,0,0,0,0.163,0.158,0.165,662.2,651.3,685.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.328,0.348,0.243,0.236,0.259,0.011,0.01,0.011,0.819,0.8,0.858,0.036,0.035,0.038,22.12,21.98,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.8,45.16,47.17,44.88,44.25,46.22,0,0,0,0,0,0,0.748,0,0.078,0.16,0.84,0.16,47.2
1394402400000,2014,3,2013,6,23,7,0.543,0.0666,0.476,25809.2,167.5,167.5,153.6,4,3,3.5714285714285716,897.1,831.3,970.4,786.9,702.3,110.1,107,129,0,0,0,0.123,0.11,0.155,786.9,702.3,863.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.423,0.357,0.491,0.318,0.27,0.357,0.014,0.012,0.016,0.985,0.886,1.08,0.044,0.039,0.049,21.53,21.14,21.89,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45,39.69,51.66,43.53,38.71,48.2,0,0,0,0,0,0,0.853,0,0.067,0.12,0.88,0.12,47.5
1395007200000,2014,3,2013,6,24,7,0.661,0.0704,0.591,30766.3,192.8,192.8,183.1,4,4,4,1093,997.3,1205,976.9,890.3,116.4,107,129,0,0,0,0.106,0.0984,0.115,976.9,890.3,1076,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.611,0.516,0.746,0.44,0.37,0.595,0.02,0.017,0.028,1.32,1.13,1.64,0.061,0.051,0.076,20.49,19.82,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.82,43.76,49.93,45.78,42.88,48.2,0,0,0,0,0,0,1.02,0,0.07,0.11,0.89,0.11,46.5
1395612000000,2014,3,2013,6,25,7,0.832,0.078,0.665,32152.3,192.8,192.8,191.4,4,4,4,1376,1249,1479,1247,1120,129,129,129,147,20,250,0.094,0.0872,0.103,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.843,0.791,0.89,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.84,0.086,0.082,0.089,19.12,18.75,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.14,50.37,47.85,47.17,48.2,0,0,0,0,0,0,1.06,0,0.167,0.094,0.8,0.2,38.6
1396216800000,2014,3,2013,6,26,7,0.941,0.0879,0.665,31238.5,187.9,187.9,185.9,4,4,4,1556,1501,1591,1410,1372,145.3,129,148,310.4,272,343,0.0933,0.0859,0.0971,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.91,0.895,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.091,0.09,0.092,18.48,18.36,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,47.12,47.94,46.49,46.18,46.98,0,0,0,0,0,0,1.03,0,0.276,0.093,0.71,0.29,33.2
1396821600000,2014,4,2013,7,27,7,0.955,0.0895,0.665,31100.9,185.9,185.9,185.1,4,4,4,1579,1556,1595,1431,1408,148,148,148,331.3,308,347,0.0937,0.0928,0.0951,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.4,18.35,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.23,47.09,47.43,46.28,46.15,46.48,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
1397426400000,2014,4,2013,7,28,7,0.918,0.0895,0.665,31456.2,188.3,188.3,187.2,4,4,4,1517,1489,1546,1369,1341,148,148,148,269.3,241,298,0.0976,0.0957,0.0994,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.909,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.6,18.51,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.51,48.02,46.81,46.56,47.06,0,0,0,0,0,0,1.04,0,0.253,0.097,0.72,0.28,34.3
1398031200000,2014,4,2013,7,29,7,0.877,0.0895,0.665,31873.4,190.8,190.8,189.7,4,4,4,1451,1423,1479,1303,1275,148,148,148,202.9,175,231,0.102,0.1,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.882,0.868,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.85,0.089,0.087,0.09,18.84,18.74,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.4,48.12,48.67,47.43,47.15,47.7,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.3
1398636000000,2014,4,2013,7,30,7,0.814,0.105,0.663,32319.2,192.8,192.8,192.4,4,4,4,1345,1263,1413,1172,1071,173.1,148,192,76.29,0,165,0.129,0.105,0.152,1096,1071,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.822,0.754,0.864,0.639,0.583,0.648,0.03,0.027,0.031,1.76,1.63,1.81,0.084,0.077,0.087,19.25,18.98,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.3,48.76,49.96,48.09,47.79,48.2,0,0,0,0,0,0,1.07,0,0.151,0.13,0.81,0.19,39.7
1399240800000,2014,5,2013,8,31,7,0.699,0.112,0.587,30362.6,189.4,189.4,180.7,4,4,4,1156,1082,1231,970.1,913.8,185.6,147,192,0,0,0,0.161,0.136,0.174,970.1,913.8,1039,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.614,0.553,0.708,0.422,0.381,0.511,0.02,0.018,0.024,1.3,1.18,1.51,0.06,0.054,0.07,20.31,19.87,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.1,44.05,48.33,45.18,43.16,47.36,0,0,0,0,0,0,1,0,0.112,0.16,0.84,0.16,43.4
1399845600000,2014,5,2013,8,32,7,0.605,0.0889,0.517,27643.1,173.6,173.6,164.5,4,4,4,1001,949,1058,854.1,802,147,147,147,0,0,0,0.147,0.139,0.155,854.1,802,911.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.443,0.543,0.352,0.327,0.38,0.016,0.015,0.017,1.07,0.983,1.17,0.049,0.044,0.054,21.04,20.74,21.32,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.02,39.96,44.28,41.14,39,43.39,0,0,0,0,0,0,0.914,0,0.088,0.15,0.85,0.15,45.7
1400450400000,2014,5,2013,8,33,7,0.536,0.0889,0.447,24319.5,153.2,153.2,144.8,4,3,3.142857142857143,886.7,842.8,932.7,739.7,695.8,147,147,147,0,0,0,0.166,0.158,0.174,739.7,695.8,785.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.388,0.355,0.428,0.294,0.266,0.319,0.013,0.012,0.014,0.944,0.877,1.01,0.042,0.039,0.045,21.61,21.41,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.07,39.29,51.55,46.43,38.29,48.2,0,0,0,0,0,0,0.804,0,0.089,0.17,0.83,0.17,45.4
1401055200000,2014,5,2013,8,34,7,0.481,0.0865,0.395,22270.7,137.6,137.6,132.6,3,3,3,795.4,766.3,829.4,652.4,627.2,143,119,147,0,0,0,0.18,0.155,0.19,652.4,627.2,682.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.348,0.237,0.22,0.257,0.01,0.0096,0.011,0.803,0.761,0.854,0.035,0.033,0.038,22.12,21.93,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,43.57,46.81,44.19,42.69,45.88,0,0,0,0,0,0,0.736,0,0.086,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.434,0.072,0.362,20741.4,130.1,130.1,123.5,3,3,3,717.8,682.9,754,598.8,563.9,119,119,119,0,0,0,0.166,0.158,0.174,598.8,563.9,635,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.278,0.319,0.201,0.178,0.225,0.0087,0.0076,0.0098,0.711,0.652,0.772,0.031,0.028,0.033,22.52,22.31,22.72,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.04,39.86,44.26,41.15,38.89,43.38,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.8
1402264800000,2014,6,2013,9,36,7,0.388,0.072,0.316,18202.7,114.6,114.6,108.3,3,3,3,641.7,612.1,672.8,522.7,493.1,119,119,119,0,0,0,0.186,0.177,0.194,522.7,493.1,553.8,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.255,0.238,0.273,0.15,0.132,0.171,0.0064,0.0056,0.0073,0.583,0.534,0.635,0.025,0.023,0.027,22.95,22.77,23.12,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.18,35.24,39.21,36.12,34.18,38.2,0,0,0,0,0,0,0.602,0,0.072,0.19,0.81,0.19,46.9
1402869600000,2014,6,2013,9,37,7,0.348,0.0792,0.269,15620.3,96.4,96.4,92.98,2,2,2,576.1,550.6,602.5,445.1,389.6,131,119,161,0,0,0,0.228,0.197,0.292,445.1,389.6,483.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.196,0.233,0.109,0.0829,0.127,0.0046,0.0035,0.0054,0.567,0.484,0.629,0.024,0.02,0.027,23.24,23.06,23.44,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.49,42.7,52.27,46.49,41.84,48.2,0,0,0,0,0,0,0.517,0,0.079,0.23,0.77,0.23,44.9
1403474400000,2014,6,2013,9,38,7,0.315,0.0974,0.217,12955.5,82.07,82.07,77.12,2,2,2,520.5,498.9,542.7,359.5,337.9,161,161,161,0,0,0,0.31,0.297,0.323,359.5,337.9,381.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.177,0.193,0.0687,0.0585,0.0791,0.0029,0.0024,0.0033,0.439,0.406,0.472,0.018,0.017,0.02,23.62,23.49,23.75,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.54,37.25,41.87,38.56,36.14,41.03,0,0,0,0,0,0,0.428,0,0.098,0.31,0.69,0.31,41.1
1404079200000,2014,6,2013,9,39,7,0.286,0.0839,0.202,12064.2,75.45,75.45,71.81,2,2,2,472.7,453.8,492.1,334,318.8,138.7,135,161,0,0,0,0.293,0.278,0.327,334,318.8,350.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0566,0.0495,0.0643,0.0023,0.002,0.0027,0.399,0.376,0.423,0.016,0.015,0.017,23.87,23.79,23.98,0.946,0.944,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.98,35.38,38.76,35.91,34.32,37.73,0,0,0,0,0,0,0.399,0,0.084,0.29,0.71,0.29,42.2
1404684000000,2014,7,2013,10,40,7,0.261,0.0816,0.179,10720.3,67.32,67.32,63.81,2,2,2,431,415.2,447.5,296,280.2,135,135,135,0,0,0,0.314,0.302,0.325,296,280.2,312.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.155,0.167,0.0387,0.0313,0.0465,0.0016,0.0013,0.0019,0.342,0.318,0.367,0.014,0.013,0.015,24.12,24.02,24.21,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.89,31.15,34.7,31.91,30.22,33.66,0,0,0,0,0,0,0.355,0,0.082,0.31,0.69,0.31,41.1
1405288800000,2014,7,2013,10,41,7,0.239,0.0816,0.157,9432.01,59.32,59.32,56.14,2,2,2,395.2,381.1,410.1,260.2,246.1,135,135,135,0,0,0,0.342,0.329,0.354,260.2,246.1,275.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.153,0.0221,0.0167,0.0288,0.0009,0.00067,0.0012,0.288,0.268,0.31,0.012,0.011,0.013,24.34,24.24,24.43,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.94,27.36,30.58,28.07,26.54,29.66,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,39.5
1405893600000,2014,7,2013,10,42,7,0.22,0.0816,0.139,8315.41,52.05,52.05,49.5,2,1,1.4285714285714286,364.6,352.4,376.4,229.6,217.3,135,135,135,0,0,0,0.37,0.359,0.383,229.6,217.3,241.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0153,0.0142,0.0163,0.00062,0.00057,0.00066,0.336,0.255,0.405,0.014,0.01,0.016,24.44,24.37,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.62,25.96,52.59,38.52,25.18,48.2,0,0,0,0,0,0,0.275,0,0.081,0.37,0.63,0.37,37.8
1406498400000,2014,7,2013,10,43,7,0.204,0.0765,0.127,7946.84,48.2,48.2,47.3,1,1,1,337,324.2,348.3,210.5,202.6,126.4,115,135,0,0,0,0.375,0.344,0.4,210.5,202.6,219,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.132,0.0136,0.013,0.0144,0.00055,0.00052,0.00058,0.37,0.357,0.383,0.015,0.014,0.015,24.55,24.48,24.61,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.48,46.6,50.51,47.3,45.67,48.2,0,0,0,0,0,0,0.263,0,0.077,0.38,0.62,0.38,39
1407103200000,2014,8,2013,11,44,7,0.187,0.0696,0.117,7359.85,46.54,46.54,43.81,1,1,1,308.6,297.1,320.6,193.6,182.1,115,115,115,0,0,0,0.373,0.359,0.387,193.6,182.1,205.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.338,0.317,0.359,0.013,0.013,0.014,24.72,24.64,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.7,42.04,47.49,43.81,41.2,46.54,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.4
1407708000000,2014,8,2013,11,45,7,0.172,0.0696,0.102,6374.95,40.32,40.32,37.95,1,1,1,284,275,293.6,169,160,115,115,115,0,0,0,0.405,0.392,0.418,169,160,178.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0101,0.00935,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.311,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,38.96,36.85,41.2,37.95,35.74,40.32,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
1408312800000,2014,8,2013,11,46,7,0.159,0.0696,0.0898,5561.9,35.06,35.06,33.11,1,1,1,263.4,255.6,272,148.4,140.6,115,115,115,0,0,0,0.437,0.423,0.45,148.4,140.6,157,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00836,0.0077,0.00909,0.00033,0.0003,0.00036,0.257,0.243,0.272,0.01,0.0096,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.13,32.28,36.14,33.11,31.31,35.06,0,0,0,0,0,0,0.184,0,0.0692,0.44,0.56,0.44,35
1408917600000,2014,8,2013,11,47,7,0.149,0.0696,0.0791,4882.21,30.74,30.74,29.06,1,1,1,245.7,238.3,253.1,130.7,123.3,115,115,115,0,0,0,0.468,0.454,0.483,130.7,123.3,138.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0971,0.102,0.00686,0.00623,0.00749,0.00027,0.00025,0.0003,0.225,0.212,0.239,0.0089,0.0084,0.0094,25.1,25.05,25.16,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.96,28.23,31.69,29.06,27.38,30.74,0,0,0,0,0,0,0.161,0,0.0699,0.47,0.53,0.47,32.8
1409522400000,2014,9,2013,12,48,7,0.136,0.055,0.0813,5052.36,32.45,32.45,30.07,1,1,1,225.4,216.2,235.9,134.4,125.2,91,91,91,0,0,0,0.404,0.386,0.421,134.4,125.2,144.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0952,0.102,0.00718,0.00639,0.00806,0.00028,0.00025,0.00032,0.23,0.213,0.248,0.009,0.0084,0.0098,25.22,25.14,25.29,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,31,28.83,33.46,30.07,27.97,32.45,0,0,0,0,0,0,0.167,0,0.0547,0.4,0.6,0.4,37.1
1410127200000,2014,9,2013,12,49,7,0.124,0.0485,0.0757,4703.54,29.81,29.81,28,1,1,1,205.2,197.9,213.2,125.1,116.2,80.14,72,91,0,0,0,0.39,0.352,0.439,125.1,116.2,132.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0921,0.0965,0.00638,0.00562,0.00703,0.00025,0.00022,0.00027,0.212,0.197,0.225,0.0083,0.0077,0.0088,25.35,25.31,25.38,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.86,26.64,30.73,28,25.84,29.81,0,0,0,0,0,0,0.156,0,0.0483,0.39,0.61,0.39,37.9
1410732000000,2014,9,2013,12,50,7,0.115,0.0435,0.0711,4403.16,27.63,27.63,26.21,1,1,1,189.6,183.9,195.4,117.6,111.9,72,72,72,0,0,0,0.38,0.368,0.391,117.6,111.9,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0891,0.0932,0.00574,0.00526,0.00624,0.00022,0.00021,0.00024,0.198,0.188,0.209,0.0077,0.0074,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.899,27.02,25.6,28.48,26.21,24.84,27.63,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
1411336800000,2014,9,2013,12,51,7,0.107,0.0435,0.0631,3866.45,24.37,24.37,23.01,1,1,1,176.3,171.1,182,104.3,99.06,72,72,72,0,0,0,0.409,0.396,0.421,104.3,99.06,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0846,0.0885,0.00462,0.00417,0.0051,0.00018,0.00016,0.0002,0.174,0.165,0.185,0.0068,0.0065,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.74,22.48,25.13,23.01,21.77,24.37,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
1411941600000,2014,9,2013,12,52,7,0.101,0.0349,0.0658,4048.38,25.54,25.54,24.1,1,1,1,166.5,164.2,169.7,108.8,96.33,57.71,52,72,0,0,0,0.346,0.311,0.428,108.8,96.33,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0836,0.0867,0.005,0.00394,0.00552,0.0002,0.00015,0.00022,0.18,0.16,0.19,0.007,0.0063,0.0074,25.35,25.34,25.38,0.919,0.913,0.921,0.969,0.967,0.97,0.89,0.884,0.894,24.86,21.93,26.33,24.1,21.21,25.54,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40.1
1412546400000,2014,10,2014,1,1,7,0.097,0.0314,0.0656,4025.29,24.81,24.81,23.96,1,1,1,160.4,156.8,163.9,108.4,104.8,52,52,52,0,0,0,0.324,0.317,0.332,108.4,104.8,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0831,0.0856,0.00496,0.00466,0.00527,0.00019,0.00018,0.00021,0.178,0.172,0.185,0.007,0.0067,0.0072,25.34,25.34,25.34,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.7,23.83,25.58,23.96,23.11,24.81,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1413151200000,2014,10,2014,1,2,7,0.0931,0.0314,0.0617,3766.17,22.78,22.78,22.42,1,1,1,154,151.1,155.5,102,99.1,52,52,52,0,0,0,0.338,0.334,0.344,102,99.1,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.0826,0.00442,0.00417,0.00455,0.00017,0.00016,0.00018,0.167,0.162,0.169,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.913,0.911,0.913,0.97,0.968,0.97,0.885,0.883,0.886,23.12,22.46,23.49,22.42,21.74,22.78,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
1413756000000,2014,10,2014,1,3,7,0.0882,0.0314,0.0567,3470.29,21.46,21.46,20.66,1,1,1,145.8,142.6,149.7,93.79,90.63,52,52,52,0,0,0,0.357,0.347,0.365,93.79,90.63,97.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0781,0.0806,0.00372,0.00345,0.00406,0.00015,0.00014,0.00016,0.152,0.146,0.159,0.006,0.0057,0.0062,25.35,25.34,25.35,0.917,0.913,0.921,0.966,0.965,0.968,0.886,0.884,0.888,21.38,20.74,22.18,20.66,20.01,21.46,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.3
1414360800000,2014,10,2014,1,4,7,0.0836,0.0311,0.0525,3231.32,19.84,19.84,19.23,1,1,1,138.3,135.8,141.8,86.82,83.79,51.43,50,52,0,0,0,0.372,0.362,0.383,86.82,83.79,89.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0757,0.0778,0.00313,0.00287,0.00338,0.00012,0.00011,0.00013,0.14,0.134,0.145,0.0055,0.0053,0.0057,25.36,25.36,25.37,0.925,0.922,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.97,19.36,20.58,19.23,18.61,19.84,0,0,0,0,0,0,0.107,0,0.0311,0.37,0.63,0.37,38.7
1414965600000,2014,11,2014,2,5,7,0.0886,0.0302,0.0583,3562.54,22.4,22.4,21.21,1,1,1,146.4,140.4,151.9,96.42,90.44,50,50,50,0,0,0,0.342,0.329,0.356,96.42,90.44,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0777,0.0817,0.00395,0.00344,0.00441,0.00015,0.00013,0.00017,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.34,25.34,25.35,0.915,0.912,0.921,0.967,0.965,0.97,0.885,0.884,0.888,21.92,20.71,23.1,21.21,19.97,22.4,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1415570400000,2014,11,2014,2,6,7,0.0967,0.0302,0.0664,4081.65,24.77,24.77,24.3,1,1,1,159.8,157.1,161.8,109.8,107.1,50,50,50,0,0,0,0.313,0.309,0.318,109.8,107.1,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0836,0.0852,0.00508,0.00486,0.00525,0.0002,0.00019,0.00021,0.18,0.176,0.184,0.0071,0.0069,0.0072,25.34,25.34,25.34,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.892,25.05,24.38,25.53,24.3,23.65,24.77,0,0,0,0,0,0,0.135,0,0.0303,0.31,0.69,0.31,42.2
1416175200000,2014,11,2014,2,7,7,0.0957,0.0302,0.0654,4017.23,24.17,24.17,23.91,1,1,1,158.2,156.8,159.3,108.2,106.8,50,50,50,0,0,0,0.316,0.314,0.319,108.2,106.8,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0835,0.0843,0.00495,0.00483,0.00504,0.00019,0.00019,0.0002,0.177,0.175,0.179,0.007,0.0069,0.007,25.34,25.34,25.34,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.65,24.32,24.92,23.91,23.59,24.17,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42
1416780000000,2014,11,2014,2,8,7,0.0962,0.0302,0.066,4053.43,24.57,24.57,24.13,1,1,1,159.1,157.1,160.9,109.1,107.1,50,50,50,0,0,0,0.314,0.311,0.318,109.1,107.1,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0836,0.0849,0.00502,0.00486,0.00518,0.0002,0.00019,0.0002,0.179,0.176,0.182,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.87,24.38,25.33,24.13,23.65,24.57,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
1417384800000,2014,12,2014,3,9,7,0.102,0.0357,0.0667,4101.43,26.71,26.71,24.41,1,1,1,169.2,160.1,178.7,110.2,101.1,59,59,59,0,0,0,0.349,0.33,0.368,110.2,101.1,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0829,0.0894,0.00512,0.00435,0.00593,0.0002,0.00017,0.00023,0.183,0.166,0.199,0.0071,0.0065,0.0078,25.36,25.35,25.36,0.918,0.912,0.925,0.97,0.969,0.97,0.89,0.884,0.897,25.17,22.92,27.53,24.41,22.22,26.71,0,0,0,0,0,0,0.136,0,0.0353,0.35,0.65,0.35,40.2
1417989600000,2014,12,2014,3,10,7,0.109,0.0357,0.073,4528.24,27.64,27.64,26.95,1,1,1,179.7,177.1,182.6,120.7,118.1,59,59,59,0,0,0,0.328,0.323,0.333,120.7,118.1,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0889,0.0908,0.00601,0.00579,0.00625,0.00024,0.00023,0.00024,0.201,0.197,0.206,0.0079,0.0077,0.0081,25.36,25.36,25.36,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,27.79,27.12,28.5,26.95,26.31,27.64,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
1418594400000,2014,12,2014,3,11,7,0.114,0.0357,0.078,4861.23,30.77,30.77,28.94,1,1,1,188,180.4,195.7,129,121.4,59,59,59,0,0,0,0.314,0.302,0.327,129,121.4,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.09,0.0954,0.00671,0.00607,0.00737,0.00026,0.00024,0.00029,0.216,0.202,0.23,0.0084,0.0079,0.009,25.36,25.36,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.83,27.94,31.72,28.94,27.11,30.77,0,0,0,0,0,0,0.161,0,0.036,0.31,0.68,0.32,42.6
1419199200000,2014,12,2014,3,12,7,0.12,0.0357,0.0842,5269.24,31.81,31.81,31.36,1,1,1,198.2,195.1,200.1,139.2,136.1,59,59,59,0,0,0,0.298,0.295,0.302,139.2,136.1,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0952,0.097,0.00758,0.00732,0.00774,0.0003,0.00029,0.0003,0.234,0.229,0.238,0.0092,0.0089,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.33,31.59,32.8,31.36,30.64,31.81,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1419804000000,2014,12,2014,3,13,7,0.122,0.0405,0.082,5119.92,31.81,31.81,30.48,1,1,1,202.5,196.2,209.9,135.5,130.6,67,59,73,0,0,0,0.33,0.295,0.359,135.5,130.6,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.095,0.0973,0.00727,0.00685,0.00774,0.00028,0.00027,0.0003,0.229,0.221,0.238,0.0089,0.0086,0.0093,25.35,25.31,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.42,30.23,32.8,30.48,29.32,31.81,0,0,0,0,0,0,0.169,0,0.04,0.33,0.67,0.33,42
1420408800000,2015,1,2014,4,14,7,0.131,0.0442,0.0864,5399.06,33.7,33.7,32.14,1,1,1,215.9,211,222.7,142.9,138,73,73,73,0,0,0,0.338,0.328,0.346,142.9,138,149.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0976,0.102,0.0079,0.00748,0.00848,0.00031,0.00029,0.00033,0.243,0.234,0.255,0.0095,0.0092,0.01,25.26,25.21,25.3,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.13,31.97,34.75,32.14,31.01,33.7,0,0,0,0,0,0,0.179,0,0.0446,0.34,0.66,0.34,41.2
1421013600000,2015,1,2014,4,15,7,0.143,0.0442,0.0988,6201.03,40.59,40.59,36.91,1,1,1,236.4,225.2,251.4,163.4,152.2,73,73,73,0,0,0,0.309,0.29,0.324,163.4,152.2,178.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.112,0.00964,0.00869,0.0109,0.00038,0.00034,0.00043,0.279,0.259,0.306,0.011,0.01,0.012,25.1,24.99,25.19,0.943,0.939,0.948,0.973,0.97,0.979,0.917,0.911,0.928,37.94,35.32,41.45,36.91,34.26,40.59,0,0,0,0,0,0,0.205,0,0.0442,0.31,0.69,0.31,43.4
1421618400000,2015,1,2014,4,16,7,0.166,0.0442,0.122,7685.07,48.2,48.2,45.74,1,1,1,274.9,257.2,290.6,201.9,184.2,73,73,73,0,0,0,0.266,0.251,0.284,201.9,184.2,217.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0129,0.0114,0.0142,0.00051,0.00045,0.00057,0.348,0.317,0.376,0.014,0.013,0.015,24.85,24.76,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.97,42.81,50.61,45.74,41.96,48.2,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.3
1422223200000,2015,1,2014,4,17,7,0.196,0.0452,0.151,9127.9,59.38,59.38,54.33,2,1,1.8571428571428572,324,296.3,357.6,249.3,223.3,74.71,73,85,0,0,0,0.231,0.212,0.246,249.3,223.3,272.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.146,0.0198,0.0147,0.0276,0.0008,0.00059,0.0011,0.289,0.245,0.386,0.012,0.0098,0.015,24.69,24.51,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.88,26,51.93,30.61,25.22,48.2,0,0,0,0,0,0,0.302,0,0.045,0.23,0.77,0.23,46.6
1422828000000,2015,2,2014,5,18,7,0.248,0.0514,0.197,11894.4,80.53,80.53,70.8,2,2,2,410.4,370.9,454.1,325.4,285.9,85,85,85,0,0,0,0.208,0.187,0.229,325.4,285.9,369.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.151,0.18,0.0526,0.034,0.0732,0.0021,0.0014,0.003,0.38,0.32,0.445,0.015,0.013,0.018,24.18,23.91,24.42,0.944,0.937,0.951,0.972,0.97,0.978,0.918,0.909,0.931,36.41,32.1,41.15,35.4,31.13,40.27,0,0,0,0,0,0,0.393,0,0.051,0.21,0.79,0.21,48
1423432800000,2015,2,2014,5,19,7,0.315,0.0514,0.264,15526.6,96.4,96.4,92.42,2,2,2,520.9,472.9,569.2,435.9,387.9,85,85,85,0,0,0,0.164,0.149,0.18,435.9,387.9,484.2,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.187,0.225,0.105,0.0821,0.128,0.0044,0.0034,0.0054,0.546,0.473,0.622,0.023,0.02,0.026,23.51,23.22,23.8,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.02,43.16,52.68,46.21,42.3,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.3
1424037600000,2015,2,2014,5,20,7,0.382,0.0514,0.331,19168.2,123,123,114.1,3,3,3,632.4,586.4,676.1,547.4,501.4,85,85,85,0,0,0,0.135,0.126,0.145,547.4,501.4,591.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.261,0.235,0.286,0.167,0.136,0.196,0.0071,0.0057,0.0084,0.616,0.539,0.69,0.026,0.023,0.029,22.96,22.71,23.22,0.95,0.946,0.954,0.974,0.97,0.98,0.926,0.918,0.935,39.03,36.02,41.85,38.03,34.94,41.01,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50.2
1424642400000,2015,2,2014,5,21,7,0.433,0.0533,0.379,21754.7,132.8,132.8,129.5,3,3,3,715.2,689,735.4,627.1,604,88.14,85,107,0,0,0,0.123,0.116,0.145,627.1,604,645.2,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.307,0.293,0.317,0.22,0.204,0.232,0.0095,0.0088,0.01,0.752,0.712,0.781,0.032,0.03,0.034,22.49,22.4,22.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.04,42.66,45.17,43.16,41.8,44.27,0,0,0,0,0,0,0.719,0,0.054,0.12,0.88,0.12,50.2
1425247200000,2015,3,2014,6,22,7,0.456,0.0647,0.391,22246.8,134,134,132.4,3,3,3,753.3,741.7,762,646.3,634.7,107,107,107,0,0,0,0.142,0.14,0.144,646.3,634.7,655,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.322,0.316,0.327,0.233,0.225,0.239,0.01,0.0097,0.01,0.788,0.769,0.803,0.034,0.033,0.035,22.3,22.25,22.36,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.04,44.35,45.56,44.14,43.46,44.65,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
1425852000000,2015,3,2014,6,23,7,0.464,0.0647,0.4,22681.4,135.7,135.7,135,3,3,3,768,763.3,772.1,661,656.3,107,107,107,0,0,0,0.139,0.139,0.14,661,656.3,665.1,990,990,990,967,967,967,23,23,23,0.331,0.328,0.333,0.243,0.239,0.245,0.011,0.01,0.011,0.813,0.805,0.82,0.035,0.035,0.036,22.22,22.19,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.92,45.64,46.17,45,44.73,45.24,0,0,0,0,0,0,0.75,0,0.064,0.14,0.86,0.14,48.9
1426456800000,2015,3,2014,6,24,7,0.482,0.0647,0.418,23510.9,144.6,144.6,139.9,3,3,3,797.7,775.4,829.4,690.7,668.4,107,107,107,0,0,0,0.134,0.129,0.138,690.7,668.4,722.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.347,0.335,0.365,0.262,0.247,0.284,0.011,0.011,0.012,0.863,0.825,0.917,0.038,0.036,0.04,22.05,21.87,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.36,49.41,46.65,45.43,48.2,0,0,0,0,0,0,0.777,0,0.064,0.13,0.87,0.13,48.8
1427061600000,2015,3,2014,6,25,7,0.537,0.0647,0.472,25498.9,159.1,159.1,151.8,4,3,3.5714285714285716,887.8,842.8,919,780.8,735.8,107,107,107,0,0,0,0.121,0.116,0.127,780.8,735.8,812,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.415,0.374,0.444,0.317,0.293,0.332,0.014,0.013,0.015,0.974,0.94,1.01,0.043,0.041,0.045,21.58,21.43,21.79,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.9,39.69,52.1,43.11,38.71,48.2,0,0,0,0,0,0,0.843,0,0.065,0.12,0.88,0.12,47.5
1427666400000,2015,3,2014,6,26,7,0.553,0.0725,0.48,25933.5,159.5,159.5,154.4,4,3,3.857142857142857,913.9,903.3,921.3,794,778.3,119.9,107,125,0,0,0,0.131,0.116,0.138,794,778.3,814.3,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.433,0.421,0.446,0.323,0.316,0.333,0.014,0.014,0.015,0.978,0.953,1.02,0.044,0.042,0.046,21.47,21.42,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.71,39.43,52.21,40.31,38.44,48.2,0,0,0,0,0,0,0.858,0,0.073,0.13,0.87,0.13,46.9
1428271200000,2015,4,2014,7,27,7,0.522,0.0756,0.446,24256.8,144.6,144.6,144.4,3,3,3,862.9,838.9,892.4,737.9,713.9,125,125,125,0,0,0,0.145,0.14,0.149,737.9,713.9,767.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.384,0.365,0.411,0.293,0.278,0.31,0.013,0.012,0.014,0.951,0.907,1.01,0.042,0.04,0.045,21.7,21.52,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.07,48.77,51.64,48.13,47.79,48.2,0,0,0,0,0,0,0.802,0,0.076,0.14,0.85,0.15,46.5
1428876000000,2015,4,2014,7,28,7,0.507,0.0756,0.431,24057.1,144.3,144.3,143.2,3,3,3,837.8,835.1,844.8,712.8,710.1,125,125,125,0,0,0,0.149,0.148,0.15,712.8,710.1,719.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.365,0.363,0.369,0.277,0.275,0.282,0.012,0.012,0.012,0.905,0.9,0.917,0.04,0.04,0.04,21.84,21.8,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,48.55,49.09,47.73,47.58,48.11,0,0,0,0,0,0,0.796,0,0.076,0.15,0.85,0.15,47.4
1429480800000,2015,4,2014,7,29,7,0.514,0.0756,0.438,24292.8,144.6,144.6,144.6,3,3,3,849.3,846.7,852.7,724.3,721.7,125,125,125,0,0,0,0.147,0.147,0.148,724.3,721.7,727.7,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.371,0.37,0.374,0.285,0.283,0.287,0.013,0.012,0.013,0.925,0.92,0.931,0.041,0.041,0.041,21.78,21.76,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.34,49.2,49.52,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.3
1430085600000,2015,4,2014,7,30,7,0.495,0.0813,0.414,23230.8,143.7,143.7,138.3,3,3,3,819.3,794.9,840.9,684.8,647.9,134.4,125,147,0,0,0,0.164,0.149,0.185,684.8,647.9,715.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.328,0.366,0.258,0.234,0.279,0.011,0.01,0.012,0.858,0.796,0.91,0.038,0.035,0.04,21.96,21.83,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,44.8,48.87,46.09,43.9,47.9,0,0,0,0,0,0,0.768,0,0.081,0.16,0.84,0.16,46.9
1430690400000,2015,5,2014,8,31,7,0.457,0.0889,0.368,20915,130.4,130.4,124.5,3,3,3,754.9,716.9,787.3,607.9,569.9,147,147,147,0,0,0,0.195,0.187,0.205,607.9,569.9,640.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.284,0.324,0.207,0.182,0.229,0.009,0.0078,0.01,0.729,0.664,0.783,0.032,0.029,0.034,22.35,22.17,22.57,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.38,40.03,44.35,41.5,39.07,43.46,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1431295200000,2015,5,2014,8,32,7,0.402,0.0889,0.313,17882,114.5,114.5,106.4,3,2,2.857142857142857,665.2,628.5,703.5,518.2,481.5,147,147,147,0,0,0,0.221,0.209,0.234,518.2,481.5,556.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.234,0.276,0.148,0.126,0.173,0.0063,0.0054,0.0074,0.594,0.536,0.642,0.025,0.023,0.028,22.85,22.64,23.01,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.21,35.04,51.84,37.78,33.99,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.5
1431900000000,2015,5,2014,8,33,7,0.354,0.0889,0.265,15595.6,96.4,96.4,92.83,2,2,2,584.6,554.4,616.8,437.6,407.4,147,147,147,0,0,0,0.252,0.238,0.265,437.6,407.4,469.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.2,0.227,0.106,0.0913,0.121,0.0044,0.0038,0.0051,0.555,0.509,0.607,0.023,0.021,0.026,23.22,23.03,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.66,44.65,50.75,46.42,43.76,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,44.1
1432504800000,2015,5,2014,8,34,7,0.314,0.0889,0.225,13480.4,85.61,85.61,80.24,2,2,2,519.7,496.2,544.9,372.7,349.2,147,147,147,0,0,0,0.283,0.27,0.296,372.7,349.2,397.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.188,0.18,0.197,0.0749,0.0638,0.0868,0.0031,0.0026,0.0036,0.457,0.422,0.495,0.019,0.017,0.021,23.6,23.45,23.75,0.951,0.948,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.04,38.56,43.68,40.12,37.51,42.8,0,0,0,0,0,0,0.446,0,0.089,0.28,0.72,0.28,42.9
