datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1496613600000,2017,6,2016,9,36,7,0.562,0.0974,0.464,24839.9,158,158,147.9,4,3,3.2857142857142856,928.8,881.6,977.7,767.8,720.6,161,161,161,0,0,0,0.174,0.165,0.183,767.8,720.6,816.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.416,0.373,0.461,0.309,0.282,0.334,0.014,0.013,0.015,0.987,0.922,1.04,0.044,0.041,0.046,21.4,21.18,21.65,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,47.49,39.76,52.12,45.56,38.79,48.2,0,0,0,0,0,0,0.821,0,0.098,0.17,0.83,0.17,44.2
1497218400000,2017,6,2016,9,37,7,0.507,0.0974,0.409,22885.3,141.1,141.1,136.2,3,3,3,837.6,809.7,866.9,676.6,648.7,161,161,161,0,0,0,0.192,0.186,0.199,676.6,648.7,705.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.347,0.332,0.364,0.253,0.234,0.273,0.011,0.01,0.012,0.847,0.8,0.897,0.037,0.035,0.04,21.9,21.74,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.33,44.72,47.99,45.41,43.83,47.03,0,0,0,0,0,0,0.757,0,0.098,0.19,0.81,0.19,45.1
1497823200000,2017,6,2016,9,38,7,0.471,0.0974,0.374,21174,130,130,126,3,3,3,778.8,753.8,801.3,617.8,592.8,161,161,161,0,0,0,0.207,0.201,0.214,617.8,592.8,640.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.3,0.327,0.214,0.197,0.229,0.0093,0.0085,0.01,0.748,0.706,0.786,0.033,0.031,0.034,22.24,22.11,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.88,41.36,44.22,42.01,40.49,43.34,0,0,0,0,0,0,0.7,0,0.097,0.21,0.79,0.21,45
1498428000000,2017,6,2016,9,39,7,0.429,0.102,0.327,18539.2,119.1,119.1,110.4,3,2,2.857142857142857,709,676.9,742,540.9,490.9,168.1,161,186,0,0,0,0.238,0.217,0.275,540.9,490.9,581,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.271,0.245,0.293,0.163,0.131,0.189,0.007,0.0056,0.0082,0.635,0.555,0.686,0.027,0.024,0.03,22.63,22.45,22.79,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.54,35.37,52.34,39.08,34.31,48.2,0,0,0,0,0,0,0.613,0,0.102,0.24,0.76,0.24,43.2
1499032800000,2017,7,2016,10,40,7,0.386,0.112,0.273,15852.7,96.4,96.4,94.36,2,2,2,637.9,611,666.3,451.9,425,186,186,186,0,0,0,0.292,0.279,0.304,451.9,425,480.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.21,0.239,0.112,0.0996,0.126,0.0048,0.0042,0.0054,0.583,0.539,0.631,0.025,0.023,0.027,22.97,22.8,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.69,46.08,51.36,47.18,45.16,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41.1
1499637600000,2017,7,2016,10,41,7,0.35,0.112,0.237,14069.2,88.64,88.64,83.75,2,2,2,578.3,555.5,602.5,392.3,369.5,186,186,186,0,0,0,0.322,0.309,0.335,392.3,369.5,416.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0842,0.0734,0.0956,0.0035,0.0031,0.004,0.49,0.456,0.526,0.021,0.019,0.022,23.31,23.16,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.75,40.4,45.23,41.87,39.47,44.32,0,0,0,0,0,0,0.465,0,0.113,0.32,0.68,0.32,40.2
1500242400000,2017,7,2016,10,42,7,0.319,0.112,0.207,12239.8,77.3,77.3,72.86,2,2,2,527.9,508.8,548.1,341.9,322.8,186,186,186,0,0,0,0.353,0.339,0.366,341.9,322.8,362.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.188,0.0604,0.0513,0.0699,0.0025,0.0021,0.0029,0.414,0.386,0.445,0.017,0.016,0.019,23.61,23.49,23.73,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.927,37.49,35.46,39.63,36.43,34.4,38.65,0,0,0,0,0,0,0.405,0,0.112,0.35,0.65,0.35,38.4
1500847200000,2017,7,2016,10,43,7,0.293,0.112,0.181,10709.3,67.49,67.49,63.75,2,2,2,484.5,468,502.5,298.5,282,186,186,186,0,0,0,0.384,0.37,0.397,298.5,282,316.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0399,0.0321,0.0484,0.0016,0.0013,0.002,0.349,0.324,0.376,0.014,0.013,0.016,23.87,23.76,23.97,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.86,31.06,34.79,31.87,30.13,33.75,0,0,0,0,0,0,0.354,0,0.112,0.38,0.62,0.38,36.6
1501452000000,2017,7,2016,10,44,7,0.269,0.0964,0.172,10285.8,64.78,64.78,61.23,2,2,2,444.6,426.7,462.8,285.1,271.7,159.4,155,186,0,0,0,0.359,0.34,0.402,285.1,271.7,301.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.153,0.163,0.0336,0.0273,0.0413,0.0014,0.0011,0.0017,0.327,0.306,0.351,0.013,0.013,0.014,24.07,23.99,24.17,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.56,30.1,33.39,30.61,29.2,32.39,0,0,0,0,0,0,0.34,0,0.097,0.36,0.64,0.36,38.2
1502056800000,2017,8,2016,11,45,7,0.246,0.0937,0.152,9086.71,57.4,57.4,54.09,2,2,2,406.7,392,422.1,251.7,237,155,155,155,0,0,0,0.381,0.367,0.395,251.7,237,267.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.151,0.0192,0.0159,0.0251,0.00078,0.00065,0.001,0.278,0.259,0.299,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.88,26.22,29.59,27.04,25.43,28.7,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.9
1502661600000,2017,8,2016,11,46,7,0.227,0.0937,0.133,8088.43,49.84,49.84,48.15,2,1,1.1428571428571428,375.5,363.3,387.4,220.5,208.3,155,155,155,0,0,0,0.413,0.4,0.427,220.5,208.3,232.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.139,0.0145,0.0135,0.0155,0.00059,0.00054,0.00063,0.367,0.254,0.404,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.5,25.69,52.19,44.59,24.92,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1503266400000,2017,8,2016,11,47,7,0.211,0.0937,0.117,7281.5,45.84,45.84,43.34,1,1,1,348.1,337.3,359.2,193.1,182.3,155,155,155,0,0,0,0.446,0.432,0.46,193.1,182.3,204.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0122,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.321,0.36,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.936,44.23,41.75,46.77,43.34,40.91,45.84,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1503871200000,2017,8,2016,11,48,7,0.196,0.0842,0.112,6974.73,45.97,45.97,41.52,1,1,1,323.9,311.3,333.8,184.7,170.3,139.1,118,155,0,0,0,0.429,0.367,0.477,184.7,170.3,203.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0115,0.0102,0.013,0.00046,0.00041,0.00052,0.324,0.3,0.355,0.013,0.012,0.014,24.66,24.62,24.71,0.95,0.946,0.955,0.978,0.974,0.98,0.929,0.921,0.936,42.46,38.97,46.9,41.52,37.95,45.97,0,0,0,0,0,0,0.231,0,0.084,0.43,0.57,0.43,35.6
1504476000000,2017,9,2016,12,49,7,0.178,0.0714,0.107,6703.8,42.68,42.68,39.9,1,1,1,295.1,283.7,306.7,177.1,165.7,118,118,118,0,0,0,0.4,0.385,0.416,177.1,165.7,188.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00984,0.0118,0.00043,0.00039,0.00047,0.308,0.288,0.329,0.012,0.011,0.013,24.81,24.74,24.88,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.84,38.17,43.55,39.9,37.11,42.68,0,0,0,0,0,0,0.222,0,0.071,0.4,0.6,0.4,37.7
1505080800000,2017,9,2016,12,50,7,0.164,0.0714,0.0926,5738.16,36.23,36.23,34.16,1,1,1,271.1,262.1,280.2,153.1,144.1,118,118,118,0,0,0,0.435,0.421,0.45,153.1,144.1,162.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00876,0.008,0.00953,0.00035,0.00032,0.00038,0.265,0.249,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.21,33.1,37.34,34.16,32.11,36.23,0,0,0,0,0,0,0.19,0,0.0714,0.44,0.56,0.44,35
1505685600000,2017,9,2016,12,51,7,0.152,0.0714,0.0804,4962.05,31.42,31.42,29.54,1,1,1,250.9,243.3,259.1,132.9,125.3,118,118,118,0,0,0,0.47,0.455,0.485,132.9,125.3,141.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0974,0.103,0.00704,0.0064,0.00774,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.0091,0.0085,0.0096,25.07,25.02,25.13,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.45,28.67,32.39,29.54,27.81,31.42,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.6
1506290400000,2017,9,2016,12,52,7,0.142,0.0696,0.072,4434.35,29.3,29.3,26.39,1,1,1,234.1,228.2,240.8,119.1,112.1,115,97,118,0,0,0,0.491,0.425,0.513,119.1,112.1,131.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.095,0.0928,0.0977,0.00587,0.00528,0.0069,0.00023,0.00021,0.00027,0.204,0.192,0.224,0.008,0.0075,0.0088,25.19,25.14,25.23,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.21,25.52,30.2,26.39,24.76,29.3,0,0,0,0,0,0,0.147,0,0.07,0.49,0.51,0.49,31.2
1506895200000,2017,10,2017,1,1,7,0.135,0.0587,0.0759,4703.18,28.86,28.86,28,1,1,1,222.5,219.5,226.3,125.5,122.5,97,97,97,0,0,0,0.436,0.429,0.442,125.5,122.5,129.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0946,0.097,0.00642,0.00616,0.00674,0.00025,0.00024,0.00026,0.214,0.209,0.221,0.0084,0.0082,0.0087,25.25,25.22,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.86,28.13,29.75,28,27.29,28.86,0,0,0,0,0,0,0.156,0,0.0591,0.43,0.56,0.44,34.8
1507500000000,2017,10,2017,1,2,7,0.131,0.0587,0.072,4450.61,27.55,27.55,26.49,1,1,1,216.1,211.3,220.6,119.1,114.3,97,97,97,0,0,0,0.449,0.44,0.459,119.1,114.3,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0917,0.095,0.00587,0.00546,0.00625,0.00023,0.00021,0.00025,0.203,0.194,0.211,0.0079,0.0076,0.0083,25.3,25.27,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.31,26.15,28.4,26.49,25.36,27.55,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1508104800000,2017,10,2017,1,3,7,0.124,0.0587,0.0651,2339.61,25.04,25.04,13.93,1,1,1,204.6,200.1,209.9,107.6,103,97,97,97,0,0,0,0.474,0.462,0.485,107.6,103,112.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0878,0.0913,0.0049,0.00451,0.00535,0.00019,0.00018,0.00021,0.182,0.174,0.192,0.0071,0.0068,0.0075,25.39,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.509,0,0.892,14.36,0,25.82,13.93,0,25.04,0,3,0,0,0.429,0,0.0774,0.429,0.0589,0.47,0.53,0.47,18.9
1508709600000,2017,10,2017,1,4,7,0.118,0.0587,0.0593,0,0,0,0,1,1,1,195,192.7,198.7,98.05,95.67,97,97,97,0,0,0,0.497,0.488,0.503,98.05,95.67,101.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0852,0.0873,0.00408,0.00388,0.00439,0.00016,0.00015,0.00017,0.165,0.161,0.171,0.0064,0.0063,0.0067,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.5,0.5,0.5,0
1509314400000,2017,10,2017,1,5,7,0.117,0.0457,0.0717,3446.99,29.6,29.6,20.52,1,1,1,194.1,190.8,198.7,118.6,94.57,75.57,67,97,0,0,0,0.39,0.337,0.506,118.6,94.57,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0848,0.0944,0.00583,0.00379,0.00694,0.00023,0.00015,0.00027,0.199,0.159,0.222,0.0078,0.0062,0.0087,25.39,25.37,25.42,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.15,0,30.51,20.52,0,29.6,0,2,0,0,0.286,0,0.114,0.286,0.0453,0.39,0.61,0.39,29.5
1509919200000,2017,11,2017,2,6,7,0.122,0.0405,0.0818,5112.21,32.11,32.11,30.43,1,1,1,202.3,196.5,209.6,135.3,129.5,67,67,67,0,0,0,0.332,0.32,0.341,135.3,129.5,142.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0936,0.0982,0.00725,0.00676,0.00787,0.00028,0.00026,0.00031,0.228,0.218,0.241,0.0089,0.0085,0.0094,25.35,25.3,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.37,29.98,33.11,30.43,29.08,32.11,0,0,0,0,0,0,0.169,0,0.0402,0.33,0.67,0.33,41.9
1510524000000,2017,11,2017,2,7,7,0.125,0.0405,0.0844,5274.91,32.05,32.05,31.4,1,1,1,206.5,203.9,209.3,139.5,136.9,67,67,67,0,0,0,0.325,0.32,0.329,139.5,136.9,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0962,0.0981,0.00761,0.00738,0.00785,0.0003,0.00029,0.00031,0.236,0.231,0.241,0.0092,0.009,0.0094,25.33,25.3,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.37,31.75,33.04,31.4,30.8,32.05,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
1511128800000,2017,11,2017,2,8,7,0.126,0.0405,0.0851,5318.74,33.62,33.62,31.66,1,1,1,207.6,200.1,216.2,140.6,133.1,67,67,67,0,0,0,0.323,0.31,0.335,140.6,133.1,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0948,0.101,0.0077,0.00706,0.00843,0.0003,0.00028,0.00033,0.238,0.224,0.253,0.0093,0.0088,0.0099,25.32,25.25,25.38,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.64,30.85,34.66,31.66,29.92,33.62,0,0,0,0,0,0,0.176,0,0.0409,0.32,0.68,0.32,42.2
1511733600000,2017,11,2017,2,9,7,0.126,0.0384,0.0872,5459.56,33.07,33.07,32.5,1,1,1,207.7,204.4,213.2,144.2,138.8,63.57,59,67,0,0,0,0.306,0.287,0.326,144.2,138.8,146.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0969,0.0995,0.008,0.00755,0.0082,0.00031,0.0003,0.00032,0.244,0.234,0.247,0.0095,0.0092,0.0097,25.31,25.27,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.5,32.2,34.09,32.5,31.24,33.07,0,0,0,0,0,0,0.181,0,0.0388,0.3,0.69,0.31,43.3
1512338400000,2017,12,2017,3,10,7,0.131,0.0357,0.0952,5979.22,37.75,37.75,35.59,1,1,1,216.5,206.9,225.5,157.5,147.9,59,59,59,0,0,0,0.273,0.262,0.285,157.5,147.9,166.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0994,0.106,0.00913,0.00832,0.0099,0.00036,0.00033,0.00039,0.267,0.25,0.283,0.01,0.0098,0.011,25.23,25.16,25.31,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.919,36.66,34.42,38.78,35.59,33.38,37.75,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
1512943200000,2017,12,2017,3,11,7,0.139,0.0357,0.103,6514.14,39.72,39.72,38.77,1,1,1,229.6,226.8,233.4,170.6,167.8,59,59,59,0,0,0,0.257,0.253,0.26,170.6,167.8,174.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.109,0.0103,0.01,0.0106,0.0004,0.00039,0.00042,0.29,0.286,0.297,0.011,0.011,0.012,25.13,25.1,25.15,0.945,0.944,0.946,0.975,0.974,0.977,0.922,0.92,0.925,39.75,39.1,40.64,38.77,38.09,39.72,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.9
1513548000000,2017,12,2017,3,12,7,0.147,0.0357,0.111,7048.61,43.28,43.28,41.96,1,1,1,242.7,237.5,248.4,183.7,178.5,59,59,59,0,0,0,0.243,0.237,0.248,183.7,178.5,189.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0114,0.0109,0.0119,0.00045,0.00043,0.00047,0.314,0.305,0.324,0.012,0.012,0.013,25.03,24.99,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.82,41.6,44.16,41.96,40.74,43.28,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1514152800000,2017,12,2017,3,13,7,0.16,0.0357,0.124,7844.79,48.2,48.2,46.7,1,1,1,263.8,253.1,272.8,204.8,194.1,59,59,59,0,0,0,0.224,0.216,0.233,204.8,194.1,213.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.123,0.0132,0.0122,0.0139,0.00052,0.00048,0.00055,0.352,0.332,0.368,0.014,0.013,0.015,24.89,24.84,24.96,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.76,45.26,49.85,46.7,44.36,48.2,0,0,0,0,0,0,0.259,0,0.036,0.22,0.78,0.22,49
1514757600000,2018,1,2017,4,14,7,0.175,0.0442,0.131,8089.59,49.71,49.71,48.15,2,1,1.1428571428571428,290.1,277.4,300.9,217.1,204.4,73,73,73,0,0,0,0.252,0.243,0.263,217.1,204.4,227.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.121,0.129,0.0142,0.0131,0.0151,0.00057,0.00052,0.0006,0.353,0.241,0.387,0.014,0.0096,0.015,24.79,24.73,24.85,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.6,25.62,52.05,44.6,24.86,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.2
1515362400000,2018,1,2017,4,15,7,0.195,0.0442,0.151,9139.82,57.85,57.85,54.4,2,2,2,322.1,304.5,337.9,249.1,231.5,73,73,73,0,0,0,0.227,0.216,0.24,249.1,231.5,264.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.142,0.0187,0.0154,0.024,0.00075,0.00062,0.00096,0.266,0.245,0.288,0.011,0.0098,0.012,24.72,24.62,24.83,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.896,0.905,28.04,26.03,29.82,27.2,25.25,28.93,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
1515967200000,2018,1,2017,4,16,7,0.217,0.0442,0.173,10475,64.54,64.54,62.35,2,2,2,358.6,344.1,368.8,285.6,271.1,73,73,73,0,0,0,0.204,0.198,0.212,285.6,271.1,295.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.15,0.145,0.153,0.0338,0.027,0.0386,0.0014,0.0011,0.0016,0.319,0.297,0.334,0.013,0.012,0.013,24.49,24.42,24.58,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,32.14,30.52,33.27,31.18,29.61,32.27,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.3
1516572000000,2018,1,2017,4,17,7,0.232,0.0442,0.188,11390.4,70.05,70.05,67.8,2,2,2,384.1,372.3,394.7,311.1,299.3,73,73,73,0,0,0,0.19,0.185,0.196,311.1,299.3,321.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.155,0.162,0.0458,0.0403,0.0509,0.0019,0.0016,0.0021,0.357,0.339,0.373,0.014,0.014,0.015,24.32,24.25,24.4,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.95,33.66,36.11,33.9,32.65,35.03,0,0,0,0,0,0,0.377,0,0.044,0.19,0.81,0.19,49.1
1517176800000,2018,1,2017,4,18,7,0.248,0.0483,0.2,12060.5,73.66,73.66,71.79,2,2,2,410.1,397.7,424,330.3,324.5,79.86,73,85,0,0,0,0.194,0.181,0.208,330.3,324.5,339,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.166,0.164,0.17,0.0549,0.0522,0.059,0.0022,0.0021,0.0024,0.386,0.378,0.4,0.016,0.015,0.016,24.17,24.09,24.23,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.92,36.99,36.33,37.91,35.89,35.24,36.83,0,0,0,0,0,0,0.399,0,0.048,0.19,0.81,0.19,48.6
1517781600000,2018,2,2017,5,19,7,0.277,0.0514,0.225,13651.5,87.1,87.1,81.26,2,2,2,457.8,431.4,485,372.8,346.4,85,85,85,0,0,0,0.186,0.175,0.197,372.8,346.4,400,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.172,0.191,0.075,0.0625,0.0878,0.0031,0.0026,0.0036,0.451,0.411,0.491,0.019,0.017,0.02,23.89,23.73,24.05,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.55,38.71,44.44,40.63,37.68,43.55,0,0,0,0,0,0,0.451,0,0.052,0.19,0.81,0.19,49.3
1518386400000,2018,2,2017,5,20,7,0.325,0.0514,0.274,16167.7,105.3,105.3,96.24,3,2,2.2857142857142856,537.5,493.4,589.1,452.6,408.4,85,85,85,0,0,0,0.159,0.144,0.172,452.6,408.4,504.1,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.194,0.236,0.113,0.0918,0.138,0.0047,0.0038,0.0058,0.54,0.504,0.591,0.023,0.021,0.025,23.44,23.21,23.68,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.49,34.91,51.05,43.19,33.86,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.7
1518991200000,2018,2,2017,5,21,7,0.422,0.0514,0.37,21216.9,142.6,142.6,126.3,3,3,3,696.9,611.3,787.3,611.9,526.3,85,85,85,0,0,0,0.123,0.108,0.139,611.9,526.3,702.3,990,990,990,966.7,966.3,967,23.3,23,23.7,0.298,0.249,0.349,0.21,0.153,0.27,0.009,0.0064,0.012,0.725,0.581,0.878,0.031,0.025,0.038,22.59,22.07,23.07,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,43.05,37.67,48.5,42.1,36.58,47.53,0,0,0,0,0,0,0.702,0,0.052,0.12,0.88,0.12,50.3
1519596000000,2018,2,2017,5,22,7,0.571,0.0666,0.505,27030.6,179.9,179.9,160.9,4,3,3.7142857142857144,944.5,818.5,1079,834.3,733.5,110.1,85,129,0,0,0,0.116,0.095,0.137,834.3,733.5,950.2,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.464,0.367,0.576,0.342,0.291,0.399,0.015,0.013,0.018,1.05,0.93,1.24,0.047,0.041,0.057,21.28,20.61,21.9,0.955,0.954,0.957,0.979,0.977,0.98,0.935,0.932,0.938,45.17,40.55,52.18,43.67,39.62,48.2,0,0,0,0,0,0,0.894,0,0.066,0.12,0.88,0.12,47.3
1520200800000,2018,3,2017,6,23,7,0.733,0.0827,0.643,32136.9,192.8,192.8,191.3,4,4,4,1211,1119,1313,1075,990.3,136.7,129,183,12,0,46,0.112,0.101,0.139,1063,990.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.733,0.62,0.81,0.566,0.418,0.648,0.026,0.019,0.031,1.59,1.31,1.76,0.074,0.061,0.083,19.84,19.36,20.41,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.32,47.36,50.49,47.82,46.41,48.2,0,0,0,0,0,0,1.06,0,0.09,0.11,0.88,0.12,43.8
1520805600000,2018,3,2017,6,24,7,0.856,0.111,0.665,32107.3,192.8,192.8,191.1,4,4,4,1415,1352,1470,1232,1169,183,183,183,132.1,69,187,0.129,0.125,0.135,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.852,0.826,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.087,0.085,0.088,18.99,18.79,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.26,49.4,47.78,47.29,48.2,0,0,0,0,0,0,1.06,0,0.191,0.13,0.78,0.22,37.5
1521410400000,2018,3,2017,6,25,7,0.926,0.111,0.665,31399.2,188.6,188.6,186.9,4,4,4,1530,1485,1569,1347,1302,183,183,183,247.4,202,286,0.12,0.117,0.123,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.898,0.882,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.57,18.44,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.33,48.11,46.73,46.38,47.14,0,0,0,0,0,0,1.04,0,0.261,0.12,0.72,0.28,33.9
1522015200000,2018,3,2017,6,26,7,0.975,0.108,0.665,30924.1,185.2,185.2,184.1,4,4,4,1611,1578,1657,1433,1395,178,148,183,333.4,295,409,0.111,0.0893,0.116,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.911,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.3,18.14,18.41,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.55,47.25,46.02,45.62,46.3,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1522620000000,2018,4,2017,7,27,7,1.07,0.0895,0.665,30018.4,181.7,181.7,178.7,4,4,4,1767,1680,1864,1619,1532,148,148,148,518.7,432,616,0.0839,0.0794,0.0881,1100,1100,1100,990,990,990,970.3,970.1,970.7,19.7,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.78,17.47,18.06,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,44.73,46.35,44.67,43.83,45.42,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1523224800000,2018,4,2017,7,28,7,1.22,0.0895,0.665,28663.9,174,174,170.6,4,4,4,2010,1902,2101,1862,1754,148,148,148,762,654,853,0.0737,0.0704,0.0778,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.78,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.53,42.87,44.39,42.65,42.02,43.5,0,0,0,0,0,0,0.948,0,0.555,0.073,0.55,0.45,23.5
1523829600000,2018,4,2017,7,29,7,1.29,0.0895,0.665,28115.1,167.6,167.6,167.4,4,4,4,2129,2120,2138,1981,1972,148,148,148,881.7,872,890,0.0695,0.0692,0.0698,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.69,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.69,42.64,42.76,41.84,41.79,41.9,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1524434400000,2018,4,2017,7,30,7,1.24,0.0895,0.665,28450.8,171.1,171.1,169.3,4,4,4,2052,1987,2109,1904,1839,148,148,148,804,739,861,0.0722,0.0702,0.0745,1100,1100,1100,990,990,990,971.2,971.1,971.4,18.8,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.76,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.83,43.65,42.34,41.97,42.78,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1525039200000,2018,4,2017,7,31,7,1.14,0.112,0.665,29312.7,177,177,174.5,4,4,4,1889,1816,1962,1703,1624,185.7,148,192,602.9,524,714,0.0985,0.0754,0.106,1100,1100,1100,990,990,990,970.7,970.5,971,19.3,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.39,17.15,17.62,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,43.87,45.15,43.62,42.99,44.25,0,0,0,0,0,0,0.969,0,0.475,0.098,0.58,0.42,25.7
1525644000000,2018,5,2017,8,32,7,1.03,0.116,0.665,30344.2,183.6,183.6,180.6,4,4,4,1711,1624,1792,1519,1432,192,192,192,419.4,332,500,0.112,0.107,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.96,17.7,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.36,46.85,45.16,44.45,45.91,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1526248800000,2018,5,2017,8,33,7,0.917,0.116,0.665,31489.3,190,190,187.4,4,4,4,1517,1448,1595,1325,1256,192,192,192,225.1,156,303,0.127,0.12,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.863,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.62,18.35,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.1,48.48,46.86,46.16,47.51,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
1526853600000,2018,5,2017,8,34,7,0.8,0.116,0.653,32116.8,192.8,192.8,191.2,4,4,4,1322,1205,1426,1130,1013,192,192,192,51,0,134,0.146,0.135,0.159,1079,1013,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.787,0.67,0.852,0.601,0.453,0.648,0.029,0.021,0.031,1.68,1.41,1.8,0.08,0.066,0.087,19.4,18.95,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.92,47.58,49.69,47.79,46.63,48.2,0,0,0,0,0,0,1.06,0,0.147,0.14,0.82,0.18,40.1
1527458400000,2018,5,2017,8,35,7,0.661,0.108,0.553,29059.2,182.5,182.5,173,4,4,4,1093,1020,1174,914.2,858.8,178.7,161,192,0,0,0,0.163,0.151,0.176,914.2,858.8,982.4,990,990,990,968.2,968,968.4,21.8,21.6,22,0.553,0.5,0.624,0.381,0.355,0.414,0.018,0.016,0.019,1.19,1.09,1.31,0.054,0.049,0.061,20.62,20.24,20.95,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.13,42.1,46.57,43.24,41.26,45.64,0,0,0,0,0,0,0.961,0,0.108,0.16,0.84,0.16,44
1528063200000,2018,6,2017,9,36,7,0.576,0.0974,0.478,25559.3,162.1,162.1,152.1,4,3,3.5714285714285716,952,903.3,1002,791,742.3,161,161,161,0,0,0,0.169,0.161,0.178,791,742.3,841.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.393,0.484,0.322,0.297,0.346,0.014,0.013,0.016,1,0.967,1.06,0.045,0.043,0.048,21.29,21.04,21.52,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.85,39.37,51.63,43.2,38.37,48.2,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,44.4
1528668000000,2018,6,2017,9,37,7,0.515,0.0974,0.417,23260,144.5,144.5,138.5,3,3,3,851,820.3,888,690,659.3,161,161,161,0,0,0,0.189,0.181,0.196,690,659.3,727,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.355,0.338,0.379,0.262,0.241,0.287,0.012,0.011,0.013,0.87,0.818,0.935,0.038,0.036,0.041,21.83,21.61,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.09,45.35,49.14,46.15,44.44,48.16,0,0,0,0,0,0,0.769,0,0.098,0.19,0.81,0.19,45.2
1529272800000,2018,6,2017,9,38,7,0.477,0.0974,0.379,21461.9,131.8,131.8,127.7,3,3,3,788.3,767.4,811.4,627.3,606.4,161,161,161,0,0,0,0.204,0.198,0.21,627.3,606.4,650.4,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.308,0.333,0.22,0.206,0.235,0.0096,0.0089,0.01,0.764,0.729,0.803,0.033,0.032,0.035,22.18,22.05,22.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.45,42.2,44.82,42.58,41.35,43.93,0,0,0,0,0,0,0.71,0,0.098,0.2,0.79,0.21,45
1529877600000,2018,6,2017,9,39,7,0.437,0.0995,0.337,19223.1,122,122,114.4,3,3,3,722.4,690,756.2,557.9,504.1,164.6,161,186,0,0,0,0.228,0.213,0.27,557.9,504.1,595.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.28,0.252,0.301,0.174,0.138,0.199,0.0075,0.0059,0.0086,0.648,0.559,0.71,0.028,0.024,0.031,22.56,22.37,22.78,0.951,0.947,0.954,0.975,0.97,0.979,0.927,0.918,0.934,39.13,35.53,41.51,38.14,34.47,40.65,0,0,0,0,0,0,0.636,0,0.1,0.23,0.77,0.23,44
1530482400000,2018,7,2017,10,40,7,0.394,0.112,0.281,16060.2,96.4,96.4,95.6,2,2,2,651.4,623.6,679.9,465.4,437.6,186,186,186,0,0,0,0.286,0.274,0.298,465.4,437.6,493.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.214,0.246,0.119,0.106,0.132,0.0051,0.0045,0.0057,0.605,0.558,0.654,0.026,0.024,0.028,22.89,22.73,23.05,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.97,47.34,52.61,47.8,46.4,48.2,0,0,0,0,0,0,0.531,0,0.113,0.28,0.71,0.29,40.8
1531087200000,2018,7,2017,10,41,7,0.357,0.112,0.245,14508.6,91.23,91.23,86.36,2,2,2,591.1,568.1,615.7,405.1,382.1,186,186,186,0,0,0,0.315,0.302,0.327,405.1,382.1,429.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.195,0.212,0.0902,0.0794,0.102,0.0038,0.0033,0.0043,0.509,0.475,0.546,0.021,0.02,0.023,23.23,23.09,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.06,41.71,46.55,43.18,40.86,45.62,0,0,0,0,0,0,0.48,0,0.112,0.31,0.69,0.31,40.6
1531692000000,2018,7,2017,10,42,7,0.326,0.112,0.214,12673.7,80.09,80.09,75.44,2,2,2,539.7,520.2,560.7,353.7,334.2,186,186,186,0,0,0,0.345,0.332,0.358,353.7,334.2,374.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.192,0.066,0.0568,0.0759,0.0028,0.0024,0.0032,0.432,0.403,0.463,0.018,0.017,0.019,23.54,23.41,23.66,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.918,0.931,38.74,36.68,40.94,37.72,35.58,40.04,0,0,0,0,0,0,0.419,0,0.112,0.34,0.66,0.34,38.9
1532296800000,2018,7,2017,10,43,7,0.3,0.112,0.187,11096.5,69.87,69.87,66.05,2,2,2,495.6,477.9,514,309.6,291.9,186,186,186,0,0,0,0.376,0.362,0.389,309.6,291.9,327.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.163,0.176,0.0451,0.0368,0.0538,0.0019,0.0015,0.0022,0.366,0.339,0.393,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.05,32.14,36.01,33.03,31.17,34.93,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
1532901600000,2018,7,2017,10,44,7,0.276,0.0991,0.176,10516.3,65.86,65.86,62.6,2,2,2,455.7,437.7,473.2,291.8,282,163.9,155,186,0,0,0,0.359,0.336,0.397,291.8,282,306.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.165,0.0367,0.0321,0.0438,0.0015,0.0013,0.0018,0.337,0.323,0.359,0.014,0.013,0.015,24.01,23.94,24.11,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.27,31.06,33.95,31.3,30.13,32.93,0,0,0,0,0,0,0.348,0,0.1,0.36,0.64,0.36,38.1
1533506400000,2018,8,2017,11,45,7,0.252,0.0937,0.158,9456.04,59.51,59.51,56.29,2,2,2,416.9,401.9,431.9,261.9,246.8,155,155,155,0,0,0,0.372,0.359,0.386,261.9,246.8,276.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.155,0.0228,0.0167,0.0297,0.00093,0.00068,0.0012,0.292,0.27,0.314,0.012,0.011,0.013,24.23,24.14,24.32,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.01,27.34,30.68,28.14,26.52,29.76,0,0,0,0,0,0,0.313,0,0.094,0.37,0.63,0.37,37.5
1534111200000,2018,8,2017,11,46,7,0.232,0.0937,0.139,8298.45,52.01,52.01,49.4,2,1,1.4285714285714286,384.3,372,397.2,229.3,217,155,155,155,0,0,0,0.404,0.39,0.417,229.3,217,242.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.143,0.0152,0.0142,0.0163,0.00062,0.00057,0.00066,0.337,0.255,0.405,0.014,0.01,0.016,24.34,24.27,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.4,25.76,52.3,38.47,24.98,48.2,0,0,0,0,0,0,0.274,0,0.093,0.4,0.6,0.4,35.8
1534716000000,2018,8,2017,11,47,7,0.216,0.0937,0.122,7595.56,47.76,47.76,45.21,1,1,1,356.4,345.5,367.9,201.4,190.5,155,155,155,0,0,0,0.435,0.421,0.449,201.4,190.5,212.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0129,0.0119,0.0138,0.00052,0.00048,0.00056,0.355,0.336,0.376,0.014,0.014,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.13,43.65,48.73,45.21,42.77,47.76,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.2
1535320800000,2018,8,2017,11,48,7,0.201,0.0874,0.113,7072.63,46.88,46.88,42.1,1,1,1,331.8,320.1,342,187.3,174.4,144.4,118,155,0,0,0,0.435,0.363,0.471,187.3,174.4,207.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.119,0.126,0.0117,0.0106,0.0134,0.00047,0.00042,0.00054,0.329,0.307,0.362,0.013,0.012,0.014,24.61,24.56,24.65,0.951,0.947,0.956,0.979,0.976,0.98,0.931,0.924,0.937,43.01,39.92,47.83,42.1,38.96,46.88,0,0,0,0,0,0,0.234,0,0.088,0.43,0.56,0.44,35.2
1535925600000,2018,9,2017,12,49,7,0.184,0.0714,0.112,7048.4,44.67,44.67,41.95,1,1,1,303.7,291.9,315.4,185.7,173.9,118,118,118,0,0,0,0.389,0.374,0.404,185.7,173.9,197.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0115,0.0105,0.0125,0.00046,0.00042,0.0005,0.323,0.302,0.344,0.013,0.012,0.014,24.76,24.68,24.83,0.95,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.84,40.1,45.59,41.95,39.14,44.67,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.3
1536530400000,2018,9,2017,12,50,7,0.169,0.0714,0.0975,6059.09,38.26,38.26,36.07,1,1,1,279.3,270.3,288.4,161.3,152.3,118,118,118,0,0,0,0.423,0.409,0.437,161.3,152.3,170.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00946,0.0087,0.0102,0.00038,0.00034,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.13,35.04,39.26,36.07,33.99,38.26,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
1537135200000,2018,9,2017,12,51,7,0.156,0.0714,0.0851,5265.2,33.3,33.3,31.34,1,1,1,258.8,250.9,267.3,140.8,132.9,118,118,118,0,0,0,0.456,0.441,0.47,140.8,132.9,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00771,0.00705,0.00844,0.00031,0.00028,0.00033,0.243,0.229,0.258,0.0096,0.0091,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.31,30.45,34.33,31.34,29.54,33.3,0,0,0,0,0,0,0.174,0,0.0709,0.46,0.55,0.45,33.8
1537740000000,2018,9,2017,12,52,7,0.146,0.0714,0.0747,4600.11,28.98,28.98,27.38,1,1,1,241.5,235.3,248.4,123.5,117.3,118,118,118,0,0,0,0.489,0.475,0.501,123.5,117.3,130.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0992,0.00624,0.00572,0.00684,0.00025,0.00023,0.00027,0.212,0.201,0.225,0.0084,0.0079,0.0089,25.14,25.08,25.19,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.23,26.77,29.88,27.38,25.96,28.98,0,0,0,0,0,0,0.152,0,0.0713,0.49,0.51,0.49,31.5
1538344800000,2018,10,2018,1,1,7,0.137,0.0587,0.0786,4877.03,30.23,30.23,29.03,1,1,1,227,221.4,232.3,130,124.4,97,97,97,0,0,0,0.427,0.418,0.438,130,124.4,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0953,0.0992,0.0068,0.00632,0.00725,0.00027,0.00025,0.00029,0.222,0.212,0.232,0.0087,0.0083,0.0091,25.22,25.17,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.93,28.6,31.16,29.03,27.74,30.23,0,0,0,0,0,0,0.161,0,0.0584,0.43,0.57,0.43,35.6
1538949600000,2018,10,2018,1,2,7,0.129,0.0587,0.0706,4358.2,27.29,27.29,25.94,1,1,1,213.7,208,219.5,116.7,111,97,97,97,0,0,0,0.454,0.442,0.466,116.7,111,122.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0946,0.00567,0.00518,0.00616,0.00022,0.0002,0.00024,0.198,0.188,0.209,0.0078,0.0074,0.0082,25.32,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.74,25.36,28.13,25.94,24.6,27.29,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.0652,2348.81,24.85,24.85,13.98,1,1,1,204.9,199.5,209.1,107.9,102.5,97,97,97,0,0,0,0.474,0.464,0.486,107.9,102.5,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0876,0.091,0.00492,0.00446,0.00528,0.00019,0.00017,0.00021,0.182,0.173,0.19,0.0071,0.0068,0.0074,25.39,25.36,25.43,0.525,0,0.919,0.554,0,0.97,0.509,0,0.892,14.41,0,25.62,13.98,0,24.85,0,3,0,0,0.429,0,0.0777,0.429,0.0588,0.47,0.53,0.47,18.9
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0584,0,0,0,0,1,1,1,193.6,188.3,198.1,96.56,91.29,97,97,97,0,0,0,0.501,0.49,0.515,96.56,91.29,101.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0836,0.0871,0.00396,0.00351,0.00435,0.00015,0.00014,0.00017,0.162,0.153,0.17,0.0063,0.006,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.113,0.0483,0.0643,2563.62,27.57,27.57,15.26,1,1,1,186.2,183.9,190.2,106.3,87.19,79.86,67,97,0,0,0,0.429,0.352,0.527,106.3,87.19,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0822,0.0914,0.00479,0.00316,0.00622,0.00019,0.00012,0.00024,0.178,0.146,0.206,0.007,0.0057,0.0081,25.39,25.37,25.42,0.528,0,0.927,0.554,0,0.97,0.513,0,0.899,15.73,0,28.42,15.26,0,27.57,0,3,0,0,0.429,0,0.0848,0.429,0.0487,0.43,0.57,0.43,22.7
1541368800000,2018,11,2018,2,6,7,0.119,0.0405,0.0782,4877.17,29.86,29.86,29.03,1,1,1,196.3,191.6,199.8,129.3,124.6,67,67,67,0,0,0,0.341,0.335,0.35,129.3,124.6,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0918,0.0947,0.00674,0.00634,0.00704,0.00026,0.00025,0.00027,0.217,0.209,0.224,0.0085,0.0082,0.0087,25.38,25.37,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.93,28.77,30.78,29.03,27.91,29.86,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1541973600000,2018,11,2018,2,7,7,0.12,0.0405,0.0795,4959.71,29.98,29.98,29.52,1,1,1,198.4,196.2,200.3,131.4,129.2,67,67,67,0,0,0,0.338,0.334,0.341,131.4,129.2,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0949,0.00692,0.00673,0.00708,0.00027,0.00026,0.00028,0.221,0.217,0.225,0.0086,0.0085,0.0088,25.38,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,29.91,30.91,29.52,29.01,29.98,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1542578400000,2018,11,2018,2,8,7,0.12,0.0332,0.0865,5422.4,34.14,34.14,32.28,1,1,1,197.9,196.5,200.9,143,129.8,54.86,50,67,0,0,0,0.277,0.249,0.34,143,129.8,150.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0937,0.099,0.00791,0.00678,0.00857,0.00031,0.00026,0.00033,0.24,0.218,0.254,0.0094,0.0085,0.0099,25.35,25.34,25.38,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.902,0.911,33.27,30.04,35.2,32.28,29.14,34.14,0,0,0,0,0,0,0.179,0,0.0335,0.28,0.72,0.28,45.2
1543183200000,2018,11,2018,2,9,7,0.125,0.0318,0.0937,5884.75,35.88,35.88,35.03,1,1,1,207.4,202.8,211.5,154.9,151.2,52.57,50,59,0,0,0,0.253,0.24,0.281,154.9,151.2,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0997,0.102,0.00891,0.0086,0.00922,0.00035,0.00034,0.00036,0.261,0.256,0.267,0.01,0.01,0.01,25.29,25.27,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.11,35.19,36.99,35.03,34.14,35.88,0,0,0,0,0,0,0.195,0,0.0313,0.25,0.75,0.25,47.1
1543788000000,2018,12,2018,3,10,7,0.134,0.0357,0.0982,6171.74,38.29,38.29,36.74,1,1,1,221.3,213.4,227.7,162.3,154.4,59,59,59,0,0,0,0.267,0.259,0.276,162.3,154.4,168.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00955,0.00888,0.0101,0.00037,0.00035,0.0004,0.276,0.262,0.287,0.011,0.01,0.011,25.2,25.15,25.26,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.8,35.96,39.29,36.74,34.88,38.29,0,0,0,0,0,0,0.204,0,0.0358,0.27,0.73,0.27,46.1
1544392800000,2018,12,2018,3,11,7,0.134,0.0357,0.0986,6199.02,37.95,37.95,36.9,1,1,1,222,219.2,226.3,163,160.2,59,59,59,0,0,0,0.266,0.261,0.269,163,160.2,167.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00961,0.00937,0.00997,0.00038,0.00037,0.00039,0.277,0.272,0.285,0.011,0.011,0.011,25.19,25.16,25.21,0.943,0.942,0.944,0.972,0.97,0.974,0.916,0.914,0.919,37.97,37.31,38.97,36.9,36.2,37.95,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.3
1544997600000,2018,12,2018,3,12,7,0.132,0.0357,0.0959,6020.11,36.26,36.26,35.83,1,1,1,217.6,215.6,219.5,158.6,156.6,59,59,59,0,0,0,0.271,0.269,0.274,158.6,156.6,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00923,0.00906,0.00939,0.00036,0.00036,0.00037,0.269,0.265,0.272,0.011,0.01,0.011,25.23,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.94,36.47,37.37,35.83,35.38,36.26,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1545602400000,2018,12,2018,3,13,7,0.135,0.0357,0.0993,6244.42,38.63,38.63,37.17,1,1,1,223.1,218.9,229,164.1,159.9,59,59,59,0,0,0,0.265,0.258,0.27,164.1,159.9,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.0097,0.00934,0.0102,0.00038,0.00037,0.0004,0.279,0.271,0.289,0.011,0.011,0.011,25.18,25.14,25.22,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.23,37.24,39.61,37.17,36.13,38.63,0,0,0,0,0,0,0.206,0,0.0357,0.26,0.74,0.26,46.3
1546207200000,2018,12,2018,3,14,7,0.141,0.0429,0.0977,6123.01,38.97,38.97,36.45,1,1,1,232.5,229.8,236.4,161.5,156.8,71,59,73,0,0,0,0.305,0.256,0.318,161.5,156.8,171.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00948,0.00908,0.0103,0.00037,0.00036,0.00041,0.276,0.268,0.292,0.011,0.011,0.011,25.13,25.1,25.15,0.942,0.941,0.945,0.971,0.97,0.976,0.915,0.913,0.923,37.52,36.41,39.93,36.45,35.32,38.97,0,0,0,0,0,0,0.202,0,0.0433,0.3,0.69,0.31,43.4
1546812000000,2019,1,2018,4,15,7,0.144,0.0442,0.0999,6263.81,38.14,38.14,37.28,1,1,1,238.1,235.6,241.6,165.1,162.6,73,73,73,0,0,0,0.307,0.302,0.31,165.1,162.6,168.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00979,0.00957,0.0101,0.00039,0.00038,0.0004,0.282,0.278,0.289,0.011,0.011,0.011,25.09,25.06,25.11,0.944,0.943,0.945,0.972,0.971,0.974,0.918,0.916,0.92,38.34,37.75,39.15,37.28,36.66,38.14,0,0,0,0,0,0,0.207,0,0.0441,0.31,0.69,0.31,43.5
1547416800000,2019,1,2018,4,16,7,0.148,0.0442,0.104,6534.33,39.16,39.16,38.89,1,1,1,244.7,243,245.7,171.7,170,73,73,73,0,0,0,0.298,0.297,0.3,171.7,170,172.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.11,0.0103,0.0102,0.0104,0.00041,0.0004,0.00041,0.294,0.291,0.296,0.012,0.011,0.012,25.04,25.03,25.05,0.946,0.945,0.946,0.976,0.975,0.976,0.923,0.921,0.924,39.86,39.47,40.11,38.89,38.48,39.16,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
1548021600000,2019,1,2018,4,17,7,0.155,0.0442,0.111,7001.15,43.42,43.42,41.67,1,1,1,256,249.3,263.5,183,176.3,73,73,73,0,0,0,0.285,0.277,0.293,183,176.3,190.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.116,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.314,0.302,0.328,0.012,0.012,0.013,24.96,24.92,25,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.54,40.94,44.3,41.67,40.04,43.42,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1548626400000,2019,1,2018,4,18,7,0.173,0.0473,0.126,7930.75,48.2,48.2,47.21,1,1,1,286.8,269.2,303.1,208.6,196.2,78.14,73,85,0,0,0,0.272,0.254,0.292,208.6,196.2,218.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0135,0.0124,0.0143,0.00054,0.00049,0.00057,0.361,0.338,0.378,0.014,0.013,0.015,24.79,24.71,24.89,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.5,45.66,50.63,47.21,44.75,48.2,0,0,0,0,0,0,0.262,0,0.047,0.27,0.73,0.27,45.8
1549231200000,2019,2,2018,5,19,7,0.197,0.0514,0.146,8815.64,56.42,56.42,52.47,2,1,1.8571428571428572,326.3,308.9,343.9,241.3,223.9,85,85,85,0,0,0,0.261,0.247,0.275,241.3,223.9,258.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.141,0.0168,0.0148,0.0212,0.00067,0.00059,0.00085,0.279,0.245,0.389,0.011,0.0098,0.016,24.69,24.6,24.78,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.92,25.88,51.94,29.68,25.1,48.2,0,0,0,0,0,0,0.292,0,0.051,0.26,0.74,0.26,44.7
1549836000000,2019,2,2018,5,20,7,0.225,0.0514,0.174,10515.2,66.72,66.72,62.59,2,2,2,372.5,350.7,391.7,287.5,265.7,85,85,85,0,0,0,0.229,0.217,0.242,287.5,265.7,306.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.144,0.158,0.0347,0.0244,0.0438,0.0014,0.00098,0.0018,0.323,0.29,0.352,0.013,0.012,0.014,24.41,24.29,24.56,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,32.26,29.84,34.39,31.3,28.95,33.36,0,0,0,0,0,0,0.348,0,0.051,0.23,0.77,0.23,46.7
1550440800000,2019,2,2018,5,21,7,0.257,0.0514,0.205,12408.9,79.1,79.1,73.86,2,2,2,424.6,400.8,447.8,339.6,315.8,85,85,85,0,0,0,0.201,0.19,0.212,339.6,315.8,362.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.161,0.178,0.0593,0.048,0.0702,0.0024,0.002,0.0029,0.401,0.365,0.436,0.016,0.015,0.018,24.09,23.95,24.23,0.947,0.943,0.95,0.972,0.97,0.977,0.921,0.915,0.928,37.97,35.37,40.48,36.93,34.31,39.55,0,0,0,0,0,0,0.41,0,0.052,0.2,0.8,0.2,48.3
1551045600000,2019,2,2018,5,22,7,0.284,0.0571,0.227,13743.2,83.92,83.92,81.8,2,2,2,470,453.5,488,375.5,368.4,94.43,85,107,0,0,0,0.2,0.181,0.225,375.5,368.4,384.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.18,0.188,0.0763,0.0729,0.0806,0.0031,0.003,0.0033,0.456,0.444,0.468,0.019,0.018,0.019,23.83,23.74,23.91,0.952,0.951,0.953,0.979,0.978,0.98,0.932,0.93,0.934,41.77,40.91,42.81,40.9,40,41.96,0,0,0,0,0,0,0.454,0,0.057,0.2,0.8,0.2,48.4
1551650400000,2019,3,2018,6,23,7,0.314,0.0647,0.249,14980.9,93.13,93.13,89.17,2,2,2,519.3,495.4,539.1,412.3,388.4,107,107,107,0,0,0,0.206,0.198,0.216,412.3,388.4,432.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.19,0.206,0.0936,0.0823,0.103,0.0039,0.0034,0.0043,0.513,0.477,0.543,0.021,0.02,0.023,23.55,23.43,23.69,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.5,43.02,47.52,44.59,42.16,46.57,0,0,0,0,0,0,0.495,0,0.065,0.21,0.79,0.21,47.7
1552255200000,2019,3,2018,6,24,7,0.331,0.0647,0.267,15944.3,95.56,95.56,94.91,2,2,2,548.1,543.8,551.4,441.1,436.8,107,107,107,0,0,0,0.195,0.194,0.197,441.1,436.8,444.4,990,990,990,966.1,966,966.1,23.9,23.9,24,0.209,0.207,0.21,0.107,0.105,0.109,0.0045,0.0044,0.0045,0.556,0.55,0.561,0.023,0.023,0.023,23.38,23.36,23.4,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.42,47.98,48.76,47.45,47.03,47.78,0,0,0,0,0,0,0.527,0,0.064,0.2,0.81,0.19,48.2
1552860000000,2019,3,2018,6,25,7,0.322,0.0647,0.257,15407,94.43,94.43,91.71,2,2,2,532,516.7,545.7,425,409.7,107,107,107,0,0,0,0.201,0.196,0.207,425,409.7,438.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.198,0.208,0.0996,0.0924,0.106,0.0041,0.0038,0.0044,0.532,0.509,0.553,0.022,0.021,0.023,23.47,23.39,23.57,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.79,45.24,48.18,45.85,44.33,47.21,0,0,0,0,0,0,0.509,0,0.065,0.2,0.8,0.2,47.8
1553464800000,2019,3,2018,6,26,7,0.304,0.0647,0.239,14420.4,87.63,87.63,85.84,2,2,2,502.7,497.3,511.5,395.7,390.3,107,107,107,0,0,0,0.213,0.209,0.215,395.7,390.3,404.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.191,0.196,0.0858,0.0832,0.0899,0.0036,0.0034,0.0037,0.488,0.48,0.501,0.02,0.02,0.021,23.65,23.6,23.68,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.79,43.22,44.71,42.92,42.36,43.81,0,0,0,0,0,0,0.477,0,0.065,0.21,0.79,0.21,47.4
1554069600000,2019,4,2018,7,27,7,0.302,0.0756,0.226,13597.9,82.56,82.56,80.94,2,2,2,498.9,496.4,506.3,373.9,371.4,125,125,125,0,0,0,0.251,0.247,0.252,373.9,371.4,381.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.187,0.191,0.0755,0.0743,0.079,0.0031,0.0031,0.0033,0.458,0.455,0.469,0.019,0.019,0.019,23.7,23.65,23.71,0.952,0.951,0.953,0.979,0.978,0.98,0.931,0.931,0.934,41.34,41.08,42.12,40.47,40.2,41.28,0,0,0,0,0,0,0.45,0,0.076,0.25,0.75,0.25,45
1554674400000,2019,4,2018,7,28,7,0.309,0.0756,0.234,14049.7,84.37,84.37,83.63,2,2,2,511.5,508.8,515,386.5,383.8,125,125,125,0,0,0,0.245,0.243,0.246,386.5,383.8,390.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.192,0.191,0.194,0.0814,0.0801,0.0831,0.0034,0.0033,0.0035,0.477,0.473,0.483,0.02,0.02,0.02,23.62,23.6,23.64,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,42.67,42.38,43.05,41.81,41.54,42.19,0,0,0,0,0,0,0.465,0,0.075,0.24,0.76,0.24,45.5
1555279200000,2019,4,2018,7,29,7,0.305,0.0756,0.229,13784,83.24,83.24,82.05,2,2,2,504,493.7,509.6,379,368.7,125,125,125,0,0,0,0.248,0.245,0.253,379,368.7,384.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.192,0.0779,0.073,0.0805,0.0032,0.003,0.0033,0.466,0.451,0.474,0.019,0.019,0.02,23.67,23.63,23.73,0.952,0.951,0.953,0.98,0.978,0.98,0.933,0.93,0.934,41.88,40.8,42.47,41.02,39.89,41.62,0,0,0,0,0,0,0.456,0,0.076,0.25,0.75,0.25,45.2
1555884000000,2019,4,2018,7,30,7,0.285,0.0756,0.21,12581.8,78.85,78.85,74.89,2,2,2,472,451.9,489.6,347,326.9,125,125,125,0,0,0,0.265,0.255,0.277,347,326.9,364.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0628,0.0533,0.0711,0.0026,0.0022,0.0029,0.418,0.388,0.444,0.017,0.016,0.018,23.86,23.75,23.98,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.48,36.32,40.36,37.45,35.23,39.42,0,0,0,0,0,0,0.416,0,0.075,0.27,0.74,0.26,44.1
1556488800000,2019,4,2018,7,31,7,0.258,0.0851,0.173,10369.1,69.03,69.03,61.72,2,2,2,427.3,410.6,445.1,286.6,263.6,140.7,125,147,0,0,0,0.33,0.281,0.358,286.6,263.6,320.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.149,0.169,0.0343,0.0234,0.0501,0.0014,0.00095,0.0021,0.328,0.293,0.378,0.013,0.012,0.015,24.15,24.02,24.26,0.937,0.933,0.944,0.97,0.97,0.97,0.909,0.905,0.916,31.81,29.25,35.58,30.86,28.37,34.51,0,0,0,0,0,0,0.343,0,0.085,0.33,0.67,0.33,40.2
1557093600000,2019,5,2018,8,32,7,0.236,0.0889,0.147,8759.53,55.62,55.62,52.14,2,1,1.8571428571428572,389.8,374.2,405.4,242.8,227.2,147,147,147,0,0,0,0.377,0.363,0.393,242.8,227.2,258.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.137,0.148,0.017,0.0151,0.021,0.00069,0.00061,0.00085,0.287,0.253,0.401,0.012,0.01,0.016,24.36,24.29,24.45,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.75,25.74,51.96,29.51,24.97,48.2,0,0,0,0,0,0,0.29,0,0.089,0.38,0.62,0.38,37.1
1557698400000,2019,5,2018,8,33,7,0.214,0.0889,0.125,7761.28,48.2,48.2,46.2,1,1,1,353.9,339.5,369,206.9,192.5,147,147,147,0,0,0,0.416,0.398,0.433,206.9,192.5,222,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.135,0.0133,0.0121,0.0146,0.00054,0.00049,0.00059,0.365,0.339,0.392,0.015,0.014,0.016,24.47,24.36,24.56,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.45,44.18,50.84,46.2,43.29,48.2,0,0,0,0,0,0,0.257,0,0.089,0.42,0.58,0.42,36.3
1558303200000,2019,5,2018,8,34,7,0.195,0.0889,0.106,6563.98,42.24,42.24,39.07,1,1,1,321.6,309.1,334.9,174.6,162.2,147,147,147,0,0,0,0.457,0.439,0.475,174.6,162.2,187.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.118,0.114,0.123,0.0106,0.00953,0.0117,0.00042,0.00038,0.00047,0.307,0.285,0.33,0.012,0.011,0.013,24.69,24.6,24.77,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.04,37.15,43.1,39.07,36.04,42.24,0,0,0,0,0,0,0.217,0,0.089,0.46,0.54,0.46,33.7
1558908000000,2019,5,2018,8,35,7,0.177,0.0841,0.0934,5771.97,37.32,37.32,34.36,1,1,1,293.4,283.2,305.1,154.4,142.2,139,119,147,0,0,0,0.473,0.417,0.508,154.4,142.2,166.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00887,0.00784,0.00991,0.00035,0.00031,0.00039,0.27,0.249,0.291,0.011,0.0099,0.012,24.86,24.8,24.89,0.941,0.936,0.944,0.971,0.97,0.973,0.913,0.908,0.919,35.4,32.5,38.38,34.36,31.52,37.32,0,0,0,0,0,0,0.191,0,0.0836,0.48,0.53,0.47,32.6
1559512800000,2019,6,2018,9,36,7,0.164,0.072,0.092,5701.3,35.99,35.99,33.94,1,1,1,271.1,262.1,280.2,152.1,143.1,119,119,119,0,0,0,0.439,0.425,0.454,152.1,143.1,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.105,0.112,0.00868,0.00792,0.00945,0.00034,0.00031,0.00038,0.265,0.249,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.99,32.86,37.1,33.94,31.87,35.99,0,0,0,0,0,0,0.189,0,0.072,0.44,0.56,0.44,34.8
