datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1560117600000,2019,6,2018,9,37,7,0.152,0.072,0.08,4937.45,31.18,31.18,29.39,1,1,1,251.3,243.8,259.1,132.3,124.8,119,119,119,0,0,0,0.474,0.459,0.488,132.3,124.8,140.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.00699,0.00636,0.00766,0.00028,0.00025,0.0003,0.23,0.216,0.244,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.3,28.55,32.15,29.39,27.69,31.18,0,0,0,0,0,0,0.163,0,0.072,0.47,0.53,0.47,32.5
1560722400000,2019,6,2018,9,38,7,0.142,0.072,0.0698,4283.68,27.12,27.12,25.5,1,1,1,234.3,228.2,241.3,115.3,109.2,119,119,119,0,0,0,0.508,0.493,0.521,115.3,109.2,122.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.0935,0.0981,0.00555,0.00503,0.00615,0.00022,0.0002,0.00024,0.199,0.188,0.212,0.0079,0.0074,0.0084,25.19,25.14,25.24,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.899,26.29,24.82,27.96,25.5,24.07,27.12,0,0,0,0,0,0,0.142,0,0.0722,0.51,0.49,0.51,30.2
1561327200000,2019,6,2018,9,39,7,0.133,0.072,0.0614,3749.12,23.63,23.63,22.32,1,1,1,220.6,214.8,226.3,101.6,95.81,119,119,119,0,0,0,0.54,0.526,0.554,101.6,95.81,107.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0908,0.0888,0.0928,0.00438,0.00389,0.00487,0.00017,0.00015,0.00019,0.175,0.164,0.185,0.0069,0.0064,0.0073,25.3,25.26,25.35,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.03,21.79,24.36,22.32,21.07,23.63,0,0,0,0,0,0,0.124,0,0.0716,0.54,0.46,0.54,28.2
1561932000000,2019,7,2018,10,40,7,0.124,0.0653,0.0586,1605.51,22.87,22.87,9.557,1,1,1,204.8,198.7,211.8,96.81,90.68,108,108,108,0,0,0,0.528,0.51,0.544,96.81,90.68,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0855,0.0902,0.00398,0.00346,0.00457,0.00016,0.00014,0.00018,0.165,0.154,0.177,0.0064,0.006,0.0069,25.4,25.35,25.44,0.391,0,0.914,0.415,0,0.97,0.379,0,0.886,9.86,0,23.58,9.557,0,22.87,0,4,0,0,0.571,0,0.0531,0.571,0.0654,0.53,0.47,0.53,12.9
1562536800000,2019,7,2018,10,41,7,0.116,0.0653,0.0502,0,0,0,0,1,1,1,191,185.3,196.8,83.02,77.28,108,108,108,0,0,0,0.566,0.549,0.583,83.02,77.28,88.77,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0828,0.0808,0.0849,0.00281,0.00232,0.0033,0.00011,0.000091,0.00013,0.14,0.13,0.15,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.56,0.43,0.57,0
1563141600000,2019,7,2018,10,42,7,0.108,0.0653,0.0428,0,0,0,0,1,1,1,178.8,174.6,183.4,70.8,66.62,108,108,108,0,0,0,0.604,0.589,0.618,70.8,66.62,75.37,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0785,0.077,0.0801,0.00177,0.00141,0.00216,0.000069,0.000055,0.000084,0.118,0.111,0.127,0.0046,0.0043,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.6,0.4,0.6,0
1563746400000,2019,7,2018,10,43,7,0.102,0.0653,0.037,0,0,0,0,1,1,1,169.2,165.1,173.3,61.15,57.05,108,108,108,0,0,0,0.638,0.623,0.654,61.15,57.05,65.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0737,0.0766,0.000948,0.000599,0.0013,0.000037,0.000023,0.000051,0.101,0.0938,0.108,0.004,0.0037,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.64,0.36,0.64,0
1564351200000,2019,7,2018,10,44,7,0.0964,0.0601,0.0362,0,0,0,0,1,1,1,159.3,154.4,163.7,59.92,52.95,99.43,93,108,0,0,0,0.623,0.583,0.671,59.92,52.95,66.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0753,0.000843,0.000251,0.00141,0.000033,0.0000098,0.000055,0.0979,0.0865,0.109,0.0038,0.0034,0.0043,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0602,0.62,0.38,0.62,0
1564956000000,2019,8,2018,11,45,7,0.089,0.0562,0.0285,0,0,0,0,1,0,0.8571428571428571,147.2,142.6,152.5,54.2,49.63,93,93,93,7.143,0,50,0.632,0.61,0.652,47.11,0,59.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0728,0.000361,0,0.000805,0.000014,0,0.000032,0.086,0.0708,0.0963,0.0034,0.0028,0.0038,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1565560800000,2019,8,2018,11,46,7,0.083,0.0562,0,0,0,0,0,0,0,0,137.2,133.1,141.3,44.16,40.06,93,93,93,44.14,40,48,0.678,0.658,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.083,0.68,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0788,0.0562,0,0,0,0,0,0,0,0,130.3,127.9,132.8,37.32,34.86,93,93,93,37.43,35,40,0.714,0.7,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0788,0.71,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0753,0.0544,0,0,0,0,0,0,0,0,124.4,121,127,34.42,29.94,90,72,93,34.43,30,49,0.723,0.595,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0753,0.72,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0689,0.0435,0,0,0,0,0,0,0,0,114,108.7,119.7,41.99,36.72,72,72,72,42.14,37,48,0.632,0.602,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.63,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0624,0.0435,0,0,0,0,0,0,0,0,103.3,99.15,107.3,31.25,27.15,72,72,72,31.29,27,35,0.698,0.671,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0624,0.7,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.42,93.95,98.88,24.42,21.95,72,72,72,24.43,22,27,0.747,0.728,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0548,0.0435,0,0,0,0,0,0,0,0,90.67,88.21,93.13,18.67,16.21,72,72,72,18.57,16,21,0.794,0.773,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.79,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0511,0.0332,0,0,0,0,0,0,0,0,84.46,81.92,87.39,29.6,15.39,54.86,52,72,29.71,15,35,0.649,0.601,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0511,0.65,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.45,79.46,83.29,29.45,27.46,52,52,52,29.14,27,31,0.639,0.624,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.64,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0479,0.0314,0,0,0,0,0,0,0,0,79.15,76.45,81.92,27.15,24.45,52,52,52,27,24,30,0.657,0.635,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0479,0.66,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0453,0.0314,0,0,0,0,0,0,0,0,74.97,73.99,76.18,22.97,21.99,52,52,52,23,22,24,0.694,0.683,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.69,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0457,0.0309,0,0,0,0,0,0,0,0,75.63,75.09,76.45,24.49,23.09,51.14,50,52,24.43,23,26,0.676,0.654,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0457,0.68,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0501,0.0302,0,0,0,0,0,0,0,0,82.86,77.27,88.76,32.86,27.27,50,50,50,32.86,27,39,0.605,0.563,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.6,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0573,0.0302,0,0,0,0,0,0,0,0,94.7,89.58,99.97,44.7,39.58,50,50,50,44.86,40,50,0.529,0.5,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.53,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0666,0.0302,0.0363,643.307,13.52,13.52,3.829,1,1,1,110,103,114.2,60.05,52.98,50,50,50,0,0,0,0.455,0.438,0.486,60.05,52.98,64.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000854,0.000253,0.00121,0.000033,0.0000099,0.000047,0.0952,0.0851,0.101,0.0037,0.0033,0.004,25.4,25.4,25.41,0.251,0,0.881,0.274,0,0.96,0.241,0,0.846,3.989,0,14.09,3.829,0,13.52,0,5,0,0,0.714,0,0.0213,0.714,0.0303,0.45,0.55,0.45,9.66
1574632800000,2019,11,2019,2,8,7,0.0718,0.031,0.0408,2131.95,15.43,15.43,12.69,1,1,1,118.8,113.6,120.8,67.47,61.75,51.29,50,59,0,0,0,0.432,0.415,0.489,67.47,61.75,70.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00149,0.000999,0.00174,0.000058,0.000039,0.000068,0.106,0.0977,0.11,0.0042,0.0038,0.0043,25.39,25.39,25.4,0.775,0,0.916,0.823,0,0.96,0.744,0,0.879,13.22,0,16.07,12.69,0,15.43,0,1,0,0,0.143,0,0.0705,0.143,0.031,0.43,0.57,0.43,29.7
1575237600000,2019,12,2019,3,9,7,0.082,0.0357,0.0463,2834.51,19.08,19.08,16.87,1,1,1,135.6,123.2,145.1,76.59,64.21,59,59,59,0,0,0,0.436,0.407,0.479,76.59,64.21,86.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0776,0.00226,0.00121,0.00307,0.000089,0.000047,0.00012,0.123,0.101,0.139,0.0048,0.004,0.0055,25.38,25.36,25.4,0.92,0.881,0.936,0.961,0.96,0.963,0.884,0.846,0.899,17.56,14.09,19.82,16.87,13.53,19.08,0,0,0,0,0,0,0.0937,0,0.0357,0.44,0.56,0.44,34.6
1575842400000,2019,12,2019,3,10,7,0.0861,0.0357,0.0505,3114.5,19.14,19.14,18.54,1,1,1,142.4,140.7,145.4,83.43,81.71,59,59,59,0,0,0,0.414,0.406,0.419,83.43,81.71,86.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.076,0.0777,0.00284,0.0027,0.00309,0.00011,0.00011,0.00012,0.135,0.132,0.14,0.0053,0.0052,0.0055,25.37,25.36,25.37,0.929,0.925,0.931,0.961,0.961,0.963,0.893,0.891,0.895,19.28,18.93,19.88,18.54,18.19,19.14,0,0,0,0,0,0,0.103,0,0.0356,0.41,0.59,0.41,36.2
1576447200000,2019,12,2019,3,11,7,0.0884,0.0357,0.0528,3244.62,20.2,20.2,19.31,1,1,1,146.2,143.4,150.6,87.22,84.45,59,59,59,0,0,0,0.404,0.392,0.411,87.22,84.45,91.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0795,0.00316,0.00293,0.00353,0.00012,0.00011,0.00014,0.141,0.136,0.149,0.0055,0.0053,0.0058,25.36,25.35,25.36,0.925,0.92,0.928,0.963,0.962,0.965,0.89,0.887,0.892,20.05,19.49,20.93,19.31,18.75,20.2,0,0,0,0,0,0,0.107,0,0.0356,0.4,0.6,0.4,36.7
1577052000000,2019,12,2019,3,12,7,0.0925,0.0357,0.0568,3482.83,23.28,23.28,20.73,1,1,1,153,146.4,164.5,93.98,87.45,59,59,59,0,0,0,0.386,0.359,0.403,93.98,87.45,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.078,0.0844,0.00374,0.00318,0.00472,0.00015,0.00012,0.00018,0.153,0.142,0.174,0.006,0.0056,0.0068,25.35,25.35,25.36,0.919,0.911,0.924,0.966,0.963,0.97,0.887,0.883,0.89,21.46,20.1,24,20.73,19.36,23.28,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.7
1577656800000,2019,12,2019,3,13,7,0.107,0.0417,0.065,3991.55,25.26,25.26,23.76,1,1,1,176.5,166.4,186.7,107.5,99.43,69,59,73,0,0,0,0.391,0.351,0.423,107.5,99.43,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.084,0.0891,0.00488,0.0042,0.00541,0.00019,0.00016,0.00021,0.179,0.165,0.19,0.007,0.0065,0.0074,25.37,25.36,25.38,0.916,0.911,0.92,0.97,0.968,0.97,0.888,0.883,0.893,24.5,22.55,26.04,23.76,21.84,25.26,0,0,0,0,0,0,0.132,0,0.042,0.39,0.61,0.39,37.3
1578261600000,2020,1,2019,4,14,7,0.119,0.0442,0.0745,4629.89,29.51,29.51,27.56,1,1,1,196.2,188.6,204.4,123.2,115.6,73,73,73,0,0,0,0.372,0.357,0.387,123.2,115.6,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0953,0.00622,0.00557,0.00692,0.00024,0.00022,0.00027,0.207,0.194,0.222,0.0081,0.0076,0.0087,25.38,25.35,25.39,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.41,26.51,30.42,27.56,25.72,29.51,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1578866400000,2020,1,2019,4,15,7,0.131,0.0442,0.0866,5407.97,34.08,34.08,32.19,1,1,1,216.1,206.9,224.4,143.1,133.9,73,73,73,0,0,0,0.338,0.325,0.353,143.1,133.9,151.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0962,0.102,0.00792,0.00713,0.00862,0.00031,0.00028,0.00034,0.243,0.227,0.258,0.0095,0.0089,0.01,25.26,25.2,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.19,31,35.13,32.19,30.07,34.08,0,0,0,0,0,0,0.179,0,0.0444,0.34,0.66,0.34,41.3
1579471200000,2020,1,2019,4,16,7,0.145,0.0442,0.101,6361.34,40.73,40.73,37.87,1,1,1,240.4,227.4,252,167.4,154.4,73,73,73,0,0,0,0.304,0.29,0.321,167.4,154.4,179,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.112,0.00998,0.00887,0.011,0.00039,0.00035,0.00043,0.286,0.263,0.307,0.011,0.01,0.012,25.07,24.98,25.17,0.944,0.94,0.948,0.974,0.97,0.979,0.92,0.912,0.929,38.87,35.83,41.58,37.87,34.76,40.73,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
1580076000000,2020,1,2019,4,17,7,0.169,0.0462,0.123,7698.87,48.2,48.2,45.83,1,1,1,279.3,258.3,307,202.8,185.3,76.43,73,85,0,0,0,0.274,0.255,0.286,202.8,185.3,222,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.128,0.013,0.0115,0.0146,0.00052,0.00046,0.00058,0.35,0.318,0.385,0.014,0.013,0.015,24.83,24.68,24.95,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.939,47.15,43.07,51.5,45.83,42.21,48.2,0,0,0,0,0,0,0.255,0,0.046,0.27,0.73,0.27,45.6
1580680800000,2020,2,2019,5,18,7,0.207,0.0514,0.155,9397.44,62.45,62.45,55.94,2,2,2,341.8,314.9,371.8,256.8,229.9,85,85,85,0,0,0,0.249,0.229,0.27,256.8,229.9,286.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.131,0.151,0.0222,0.0153,0.0344,0.00089,0.00061,0.0014,0.279,0.244,0.322,0.011,0.0098,0.013,24.61,24.42,24.78,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,28.83,25.78,32.19,27.97,25.01,31.22,0,0,0,0,0,0,0.311,0,0.052,0.25,0.75,0.25,45.4
1581285600000,2020,2,2019,5,19,7,0.257,0.0514,0.206,12430.1,86.02,86.02,73.99,2,2,2,425,384.6,479.8,340,299.6,85,85,85,0,0,0,0.201,0.177,0.221,340,299.6,394.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.17,0.156,0.189,0.0595,0.0404,0.0853,0.0024,0.0016,0.0035,0.401,0.341,0.484,0.016,0.014,0.02,24.09,23.76,24.34,0.947,0.94,0.954,0.973,0.97,0.98,0.921,0.912,0.935,38,33.62,43.89,36.99,32.61,43.01,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
1581890400000,2020,2,2019,5,20,7,0.363,0.0514,0.311,18083.3,127.3,127.3,107.6,3,2,2.5714285714285716,599.5,503,699.4,514.5,418,85,85,85,0,0,0,0.144,0.122,0.169,514.5,418,614.4,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.244,0.198,0.299,0.149,0.0963,0.211,0.0063,0.004,0.0091,0.611,0.519,0.729,0.026,0.021,0.031,23.11,22.57,23.62,0.954,0.948,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.02,36.92,52.18,42.62,35.82,48.2,0,0,0,0,0,0,0.598,0,0.052,0.14,0.86,0.14,49.8
1582495200000,2020,2,2019,5,21,7,0.491,0.0552,0.436,23872.4,144.6,144.6,142.1,3,3,3,811.5,735.2,877.4,720.2,650.2,91.29,85,129,0,0,0,0.112,0.099,0.147,720.2,650.2,773.7,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.364,0.319,0.401,0.281,0.235,0.313,0.012,0.01,0.014,0.911,0.79,1,0.04,0.034,0.044,21.94,21.62,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.4,45.47,52.39,47.37,44.56,48.2,0,0,0,0,0,0,0.789,0,0.055,0.11,0.89,0.11,48.6
1583100000000,2020,3,2019,6,22,7,0.587,0.078,0.509,27218.7,175.6,175.6,162,4,3,3.857142857142857,970.1,896.7,1050,841.1,767.7,129,129,129,0,0,0,0.133,0.123,0.144,841.1,767.7,921.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.476,0.409,0.55,0.346,0.311,0.385,0.016,0.014,0.018,1.06,0.956,1.19,0.048,0.043,0.054,21.17,20.75,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.49,39.52,51.63,42.23,38.53,48.2,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.4
1583704800000,2020,3,2019,6,23,7,0.725,0.078,0.633,31842.1,192.8,192.8,189.5,4,4,4,1200,1079,1334,1071,950.2,129,129,129,23.57,0,105,0.108,0.0967,0.12,1047,950.2,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.715,0.576,0.825,0.544,0.399,0.648,0.025,0.018,0.031,1.55,1.24,1.77,0.072,0.057,0.084,19.93,19.28,20.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.77,45.89,50.52,47.38,44.97,48.2,0,0,0,0,0,0,1.05,0,0.092,0.11,0.87,0.13,43.9
1584309600000,2020,3,2019,6,24,7,0.887,0.0874,0.665,31785.5,192,192,189.2,4,4,4,1467,1392,1536,1323,1263,144.4,129,183,223,163,263,0.0981,0.0865,0.121,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.88,0.849,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.79,18.55,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.62,48.99,47.3,46.66,48.01,0,0,0,0,0,0,1.05,0,0.222,0.099,0.75,0.25,35.8
1584914400000,2020,3,2019,6,25,7,0.976,0.111,0.665,30909.6,185.9,185.9,184,4,4,4,1614,1559,1684,1431,1376,183,183,183,331.6,276,401,0.113,0.109,0.117,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.91,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.29,18.06,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.94,46.33,47.43,46,45.41,46.48,0,0,0,0,0,0,1.02,0,0.311,0.11,0.68,0.32,31.7
1585519200000,2020,3,2019,6,26,7,1.13,0.0956,0.665,29458.8,180.4,180.4,175.3,4,4,4,1864,1720,2019,1706,1537,158,148,183,606.6,437,771,0.0853,0.0733,0.106,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.47,16.98,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.73,43.41,46.01,43.84,42.54,45.09,0,0,0,0,0,0,0.974,0,0.465,0.085,0.59,0.41,26.1
1586124000000,2020,4,2019,7,27,7,1.33,0.0895,0.665,27803.9,168.8,168.8,165.5,4,4,4,2202,2073,2300,2054,1925,148,148,148,953.6,825,1052,0.0673,0.0643,0.0714,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.3,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.22,41.59,43.06,41.37,40.73,42.2,0,0,0,0,0,0,0.919,0,0.665,0.067,0.5,0.5,20.9
1586728800000,2020,4,2019,7,28,7,1.42,0.0895,0.665,27157.3,162.4,162.4,161.7,4,4,4,2346,2319,2364,2198,2171,148,148,148,1098,1071,1116,0.0631,0.0626,0.0638,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.15,16.26,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.29,41.17,41.47,40.41,40.29,40.6,0,0,0,0,0,0,0.898,0,0.755,0.063,0.47,0.53,19.1
1587333600000,2020,4,2019,7,29,7,1.42,0.125,0.665,27164.6,163.1,163.1,161.7,4,4,4,2344,2293,2371,2137,2076,207.1,148,217,1037,976,1119,0.0884,0.0625,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.13,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.3,41.12,41.63,40.42,40.24,40.78,0,0,0,0,0,0,0.898,0,0.755,0.088,0.47,0.53,19.1
1587938400000,2020,4,2019,7,30,7,1.29,0.125,0.665,28114.1,171,171,167.3,4,4,4,2130,1990,2267,1924,1798,206.3,192,217,824,698,950,0.0968,0.0922,0.102,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.38,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.8,43.62,41.84,40.96,42.75,0,0,0,0,0,0,0.93,0,0.625,0.097,0.52,0.48,21.8
1588543200000,2020,5,2019,8,31,7,1.1,0.116,0.665,29715.4,180.9,180.9,176.9,4,4,4,1819,1704,1944,1627,1512,192,192,192,527.4,412,652,0.106,0.0987,0.113,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.21,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.12,44.02,46.15,44.22,43.14,45.23,0,0,0,0,0,0,0.983,0,0.435,0.11,0.6,0.4,27
1589148000000,2020,5,2019,8,32,7,0.945,0.116,0.665,31219.4,189.3,189.3,185.8,4,4,4,1562,1466,1667,1370,1274,192,192,192,270.4,174,375,0.123,0.115,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.868,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.47,18.11,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.41,46.47,48.3,46.46,45.55,47.34,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1589752800000,2020,5,2019,8,33,7,0.799,0.116,0.65,32017.6,192.8,192.8,190.6,4,4,4,1321,1188,1438,1129,996.5,192,192,192,54.57,0,146,0.146,0.133,0.162,1074,996.5,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.782,0.645,0.857,0.591,0.421,0.648,0.028,0.02,0.031,1.67,1.35,1.8,0.079,0.063,0.087,19.42,18.91,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.74,47.06,49.67,47.65,46.12,48.2,0,0,0,0,0,0,1.06,0,0.149,0.15,0.81,0.19,40.1
1590357600000,2020,5,2019,8,34,7,0.642,0.116,0.526,27822.6,179.4,179.4,165.6,4,4,4,1062,985,1152,870.3,793,192,192,192,0,0,0,0.181,0.167,0.195,870.3,793,960.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.513,0.442,0.595,0.36,0.323,0.404,0.016,0.015,0.019,1.11,0.975,1.27,0.051,0.044,0.059,20.8,20.36,21.18,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.31,39.24,45.78,41.4,38.23,44.86,0,0,0,0,0,0,0.92,0,0.116,0.18,0.82,0.18,43.3
1590962400000,2020,6,2019,9,35,7,0.551,0.0974,0.454,24427.9,155.5,155.5,145.4,4,3,3.142857142857143,911.4,864.9,963.2,750.4,703.9,161,161,161,0,0,0,0.177,0.167,0.186,750.4,703.9,802.2,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.401,0.363,0.448,0.3,0.271,0.327,0.013,0.012,0.015,0.967,0.893,1.03,0.043,0.039,0.046,21.49,21.26,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.48,39.85,51.99,46.62,38.89,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,44.3
1591567200000,2020,6,2019,9,36,7,0.492,0.0974,0.394,22176.8,138.4,138.4,132,3,3,3,812.9,779,850.7,651.9,618,161,161,161,0,0,0,0.198,0.189,0.207,651.9,618,689.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.333,0.314,0.355,0.236,0.214,0.262,0.01,0.0093,0.012,0.806,0.749,0.869,0.035,0.033,0.038,22.04,21.83,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,42.9,47.09,44,42.04,46.15,0,0,0,0,0,0,0.733,0,0.098,0.2,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.446,0.0974,0.348,19835,124.7,124.7,118.1,3,3,3,737,702.4,771.2,576,541.4,161,161,161,0,0,0,0.219,0.209,0.229,576,541.4,610.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.271,0.31,0.186,0.163,0.209,0.008,0.007,0.0091,0.678,0.619,0.735,0.029,0.027,0.032,22.47,22.28,22.67,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.3,38.11,42.43,39.36,37.05,41.58,0,0,0,0,0,0,0.656,0,0.098,0.22,0.78,0.22,44.5
1592776800000,2020,6,2019,9,38,7,0.4,0.0974,0.302,17118.2,109.1,109.1,101.9,3,2,2.5714285714285716,661.1,631.5,692.2,500.1,470.5,161,161,161,0,0,0,0.244,0.233,0.255,500.1,470.5,531.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.23,0.265,0.137,0.121,0.156,0.0058,0.0051,0.0067,0.598,0.548,0.643,0.025,0.023,0.027,22.86,22.73,22.96,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,35.38,52.4,40.85,34.32,48.2,0,0,0,0,0,0,0.566,0,0.098,0.24,0.75,0.25,42.8
1593381600000,2020,6,2019,9,39,7,0.36,0.0861,0.274,16052.8,96.4,96.4,95.55,2,2,2,594.8,568.9,622,452.4,433.9,142.4,135,161,0,0,0,0.239,0.224,0.263,452.4,433.9,468.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.209,0.226,0.113,0.104,0.12,0.0047,0.0044,0.0051,0.579,0.549,0.605,0.024,0.023,0.026,23.15,23.02,23.29,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.16,47.43,50.73,47.78,46.48,48.2,0,0,0,0,0,0,0.531,0,0.086,0.24,0.76,0.24,44.6
1593986400000,2020,7,2019,10,40,7,0.325,0.0905,0.235,13997.2,91.3,91.3,83.32,2,2,2,537.7,515.6,560.4,388.2,329.6,149.6,135,186,0,0,0,0.279,0.241,0.361,388.2,329.6,425.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.176,0.207,0.0822,0.0546,0.0998,0.0034,0.0023,0.0042,0.481,0.396,0.536,0.02,0.016,0.022,23.5,23.34,23.68,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.937,42.62,36.19,46.58,41.66,35.1,45.65,0,0,0,0,0,0,0.463,0,0.09,0.28,0.72,0.28,43.1
1594591200000,2020,7,2019,10,41,7,0.296,0.112,0.183,10858.9,68.68,68.68,64.64,2,2,2,488.8,469.9,508.2,302.8,283.9,186,186,186,0,0,0,0.381,0.366,0.396,302.8,283.9,322.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.0419,0.033,0.0511,0.0017,0.0014,0.0021,0.356,0.327,0.385,0.015,0.013,0.016,23.84,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.32,31.27,35.4,32.32,30.33,34.34,0,0,0,0,0,0,0.359,0,0.113,0.38,0.62,0.38,36.7
1595196000000,2020,7,2019,10,42,7,0.27,0.112,0.158,9363.52,59.33,59.33,55.74,2,2,2,446.8,430.8,463.6,260.8,244.8,186,186,186,0,0,0,0.417,0.401,0.432,260.8,244.8,277.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0224,0.0166,0.03,0.00092,0.00068,0.0012,0.293,0.271,0.318,0.012,0.011,0.013,24.1,24,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.73,26.96,30.58,27.87,26.15,29.66,0,0,0,0,0,0,0.31,0,0.112,0.41,0.59,0.41,34.7
1595800800000,2020,7,2019,10,43,7,0.248,0.107,0.141,8399.04,52.8,52.8,49.99,2,1,1.5714285714285714,410.3,394.5,425.6,233.1,219.4,177.1,155,186,0,0,0,0.431,0.387,0.459,233.1,219.4,245.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.137,0.144,0.0156,0.0144,0.0166,0.00063,0.00059,0.00068,0.322,0.259,0.408,0.013,0.011,0.017,24.23,24.12,24.37,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,36.93,25.78,51.94,35.33,25,48.2,0,0,0,0,0,0,0.278,0,0.107,0.43,0.57,0.43,33.9
1596405600000,2020,8,2019,11,44,7,0.226,0.0937,0.132,8041.84,50.15,50.15,47.87,2,1,1.1428571428571428,373.7,358.6,388.7,218.7,203.6,155,155,155,0,0,0,0.415,0.399,0.432,218.7,203.6,233.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.14,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.364,0.255,0.405,0.015,0.01,0.016,24.37,24.27,24.45,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.07,25.85,52.24,44.29,25.07,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1597010400000,2020,8,2019,11,45,7,0.207,0.0937,0.113,7031.45,44.69,44.69,41.85,1,1,1,341.6,329.4,354,186.6,174.4,155,155,155,0,0,0,0.454,0.438,0.471,186.6,174.4,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.329,0.307,0.351,0.013,0.012,0.014,24.56,24.48,24.65,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.75,39.92,45.6,41.85,38.96,44.69,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1597615200000,2020,8,2019,11,46,7,0.19,0.0937,0.0963,5937.47,37.95,37.95,35.34,1,1,1,314.2,303.4,325.3,159.2,148.4,155,155,155,0,0,0,0.494,0.477,0.511,159.2,148.4,170.3,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00928,0.00836,0.0102,0.00037,0.00033,0.00041,0.28,0.261,0.3,0.011,0.01,0.012,24.75,24.67,24.82,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.921,36.4,33.92,38.97,35.34,32.9,37.95,0,0,0,0,0,0,0.196,0,0.0937,0.49,0.51,0.49,31.2
1598220000000,2020,8,2019,11,47,7,0.177,0.0937,0.0828,5087.69,32.34,32.34,30.28,1,1,1,291.9,282.9,300.9,136.9,127.9,155,155,155,0,0,0,0.531,0.515,0.548,136.9,127.9,145.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.105,0.102,0.109,0.00739,0.00662,0.00816,0.00029,0.00026,0.00032,0.24,0.224,0.256,0.0096,0.0089,0.01,24.89,24.84,24.94,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.22,29.1,33.34,30.28,28.23,32.34,0,0,0,0,0,0,0.168,0,0.0942,0.53,0.47,0.53,28.7
1598824800000,2020,8,2019,11,48,7,0.162,0.0746,0.0878,5430.47,35.35,35.35,32.32,1,1,1,268.4,256.4,279.9,145.2,124.9,123.3,118,155,0,0,0,0.459,0.427,0.554,145.2,124.9,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00809,0.00637,0.00921,0.00032,0.00025,0.00037,0.252,0.219,0.275,0.01,0.0087,0.011,24.97,24.92,25.04,0.937,0.929,0.942,0.97,0.97,0.97,0.909,0.901,0.914,33.32,28.4,36.45,32.32,27.55,35.35,0,0,0,0,0,0,0.18,0,0.0742,0.46,0.54,0.46,33.5
1599429600000,2020,9,2019,12,49,7,0.147,0.0644,0.0828,5126.57,33.45,33.45,30.52,1,1,1,243.3,234.2,252.8,136.8,125.3,106.4,91,118,0,0,0,0.437,0.379,0.485,136.8,125.3,149.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0974,0.104,0.00738,0.0064,0.00844,0.00029,0.00025,0.00033,0.235,0.215,0.256,0.0093,0.0085,0.01,25.11,25.06,25.15,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.91,31.46,28.67,34.49,30.52,27.81,33.45,0,0,0,0,0,0,0.17,0,0.0642,0.44,0.56,0.44,34.9
1600034400000,2020,9,2019,12,50,7,0.135,0.055,0.0798,4957.86,31.39,31.39,29.51,1,1,1,223,215.4,231.2,132,124.4,91,91,91,0,0,0,0.409,0.394,0.423,132,124.4,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.095,0.101,0.00697,0.00632,0.00767,0.00027,0.00025,0.0003,0.225,0.212,0.24,0.0088,0.0083,0.0094,25.24,25.17,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.42,28.63,32.36,29.51,27.77,31.39,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
1600639200000,2020,9,2019,12,51,7,0.125,0.055,0.0699,3735.25,27.19,27.19,22.23,1,1,1,206.6,200.9,212.9,115.6,109.9,91,91,91,0,0,0,0.441,0.427,0.453,115.6,109.9,121.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0898,0.0941,0.00558,0.00509,0.00611,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.36,25.32,25.41,0.791,0,0.926,0.831,0,0.97,0.767,0,0.899,22.92,0,28.04,22.23,0,27.19,0,1,0,0,0.143,0,0.124,0.143,0.0551,0.44,0.56,0.44,29.9
1601244000000,2020,9,2019,12,52,7,0.117,0.0488,0.0681,2513.76,26.85,26.85,14.96,1,1,1,193.3,188,198.9,112.6,104.1,80.71,73,91,0,0,0,0.417,0.378,0.466,112.6,104.1,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0878,0.0914,0.00532,0.0046,0.00597,0.00021,0.00018,0.00023,0.189,0.175,0.202,0.0074,0.0069,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.512,0,0.897,15.43,0,27.68,14.96,0,26.85,0,3,0,0,0.429,0,0.0831,0.429,0.0489,0.42,0.58,0.42,21.5
1601848800000,2020,10,2020,1,1,7,0.11,0.0442,0.0663,4076.87,25.26,25.26,24.27,1,1,1,182.5,178.4,186.7,109.5,105.5,73,73,73,0,0,0,0.4,0.391,0.409,109.5,105.5,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0862,0.0891,0.00506,0.00471,0.00541,0.0002,0.00018,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25.02,24,26.04,24.27,23.28,25.26,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1602453600000,2020,10,2020,1,2,7,0.105,0.0442,0.0609,3722.07,22.96,22.96,22.16,1,1,1,173.7,170,177.1,100.7,96.97,73,73,73,0,0,0,0.42,0.412,0.429,100.7,96.97,104.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0832,0.0857,0.00431,0.00399,0.0046,0.00017,0.00016,0.00018,0.167,0.161,0.173,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.86,22.06,23.67,22.16,21.35,22.96,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.4
1603058400000,2020,10,2020,1,3,7,0.0995,0.0442,0.0553,3398.94,21.07,21.07,20.23,1,1,1,164.5,160.4,168.6,91.5,87.4,73,73,73,0,0,0,0.444,0.433,0.455,91.5,87.4,95.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0798,0.0827,0.00353,0.00318,0.00388,0.00014,0.00012,0.00015,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.96,20.13,21.79,20.23,19.39,21.07,0,0,0,0,0,0,0.112,0,0.0442,0.44,0.56,0.44,34.2
1603663200000,2020,10,2020,1,4,7,0.0945,0.0422,0.0523,3229.06,22.8,22.8,19.22,1,1,1,156.3,153.6,159,86.54,80.84,69.71,50,73,0,0,0,0.446,0.326,0.475,86.54,80.84,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0775,0.0823,0.00311,0.00262,0.00455,0.00012,0.0001,0.00018,0.141,0.132,0.169,0.0055,0.0052,0.0066,25.37,25.34,25.38,0.927,0.913,0.933,0.963,0.96,0.97,0.893,0.886,0.896,19.96,18.77,23.51,19.22,18.03,22.8,0,0,0,0,0,0,0.107,0,0.0422,0.45,0.55,0.45,34.2
1604268000000,2020,11,2020,2,5,7,0.0976,0.0302,0.0673,4142.14,26.09,26.09,24.66,1,1,1,161.3,154.4,167.2,111.3,104.4,50,50,50,0,0,0,0.31,0.299,0.324,111.3,104.4,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0826,0.0871,0.00521,0.00462,0.00572,0.0002,0.00018,0.00022,0.183,0.171,0.194,0.0072,0.0067,0.0076,25.34,25.34,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.42,23.71,26.89,24.66,23,26.09,0,0,0,0,0,0,0.137,0,0.0303,0.31,0.69,0.31,42.4
1604872800000,2020,11,2020,2,6,7,0.105,0.0302,0.0749,4650.37,29.9,29.9,27.68,1,1,1,173.8,166.4,183.1,123.8,116.4,50,50,50,0,0,0,0.288,0.273,0.3,123.8,116.4,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0869,0.0927,0.00628,0.00565,0.00706,0.00025,0.00022,0.00028,0.205,0.192,0.222,0.008,0.0075,0.0087,25.34,25.34,25.34,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.54,26.69,30.82,27.68,25.89,29.9,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1605477600000,2020,11,2020,2,7,7,0.115,0.0302,0.085,5323.23,32.38,32.38,31.69,1,1,1,190.6,183.9,193.5,140.6,133.9,50,50,50,0,0,0,0.262,0.258,0.272,140.6,133.9,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.093,0.0964,0.0077,0.00713,0.00795,0.0003,0.00028,0.00031,0.235,0.223,0.241,0.0092,0.0087,0.0094,25.35,25.34,25.35,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.67,31.02,33.38,31.69,30.09,32.38,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1606082400000,2020,11,2020,2,8,7,0.121,0.0302,0.0912,5734.13,35.2,35.2,34.13,1,1,1,200.9,196.8,205.5,150.9,146.8,50,50,50,0,0,0,0.249,0.243,0.254,150.9,146.8,155.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0976,0.101,0.00857,0.00823,0.00897,0.00034,0.00032,0.00035,0.254,0.246,0.262,0.0099,0.0096,0.01,25.34,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,35.19,34.19,36.29,34.13,33.16,35.2,0,0,0,0,0,0,0.19,0,0.0298,0.25,0.75,0.25,47.4
1606687200000,2020,11,2020,2,9,7,0.129,0.0349,0.0936,5878,36.8,36.8,34.99,1,1,1,212.5,204.2,221.7,154.8,146,57.71,50,59,0,0,0,0.271,0.245,0.288,154.8,146,162.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0987,0.105,0.00891,0.00816,0.00958,0.00035,0.00032,0.00038,0.262,0.246,0.276,0.01,0.0096,0.011,25.26,25.19,25.32,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,36.06,33.96,37.88,34.99,32.94,36.8,0,0,0,0,0,0,0.194,0,0.0354,0.27,0.73,0.27,45.6
1607292000000,2020,12,2020,3,10,7,0.141,0.0357,0.105,6666.97,41.58,41.58,39.68,1,1,1,233.3,225.2,241.1,174.3,166.2,59,59,59,0,0,0,0.253,0.245,0.262,174.3,166.2,182.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0106,0.00988,0.0112,0.00042,0.00039,0.00044,0.297,0.283,0.311,0.012,0.011,0.012,25.1,25.04,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.61,38.71,42.43,39.68,37.68,41.58,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1607896800000,2020,12,2020,3,11,7,0.156,0.0357,0.12,7632.67,48.18,48.18,45.43,1,1,1,257.8,244.6,269.8,198.8,185.6,59,59,59,0,0,0,0.229,0.219,0.241,198.8,185.6,210.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0115,0.0137,0.0005,0.00046,0.00054,0.341,0.317,0.362,0.013,0.013,0.014,24.93,24.86,25.01,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.36,43.26,49.16,45.43,42.4,48.18,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.9
1608501600000,2020,12,2020,3,12,7,0.178,0.0357,0.142,8673.54,56.66,56.66,51.63,2,1,1.7142857142857142,293.8,273.3,317.6,234.8,214.3,59,59,59,0,0,0,0.201,0.186,0.216,234.8,214.3,258.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.138,0.0162,0.014,0.0211,0.00064,0.00055,0.00084,0.289,0.239,0.377,0.012,0.0095,0.015,24.83,24.74,24.92,0.935,0.922,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.95,25.63,51.06,32.7,24.86,48.2,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.7
1609106400000,2020,12,2020,3,13,7,0.215,0.0393,0.176,10658.4,68.49,68.49,63.44,2,2,2,355.3,327.7,387.4,290.3,268.7,65,59,73,0,0,0,0.183,0.167,0.201,290.3,268.7,314.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.15,0.142,0.16,0.036,0.0258,0.0474,0.0015,0.001,0.0019,0.325,0.292,0.362,0.013,0.012,0.015,24.5,24.3,24.67,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.7,30.34,35.31,31.72,29.43,34.25,0,0,0,0,0,0,0.352,0,0.039,0.18,0.82,0.18,49.6
1609711200000,2021,1,2020,4,14,7,0.26,0.0442,0.216,13109.3,85.36,85.36,78.03,2,2,2,430.5,398.6,463.6,357.5,325.6,73,73,73,0,0,0,0.17,0.157,0.183,357.5,325.6,390.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.164,0.187,0.0677,0.0527,0.0834,0.0028,0.0021,0.0034,0.427,0.379,0.476,0.017,0.015,0.02,24.04,23.84,24.23,0.949,0.944,0.954,0.976,0.97,0.98,0.926,0.916,0.935,39.99,36.53,43.55,39.02,35.43,42.68,0,0,0,0,0,0,0.434,0,0.044,0.17,0.83,0.17,50.4
1610316000000,2021,1,2020,4,15,7,0.308,0.0442,0.264,15711.9,96.4,96.4,93.52,2,2,2,509.8,474.9,540.5,436.8,401.9,73,73,73,0,0,0,0.144,0.135,0.154,436.8,401.9,467.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.203,0.191,0.214,0.105,0.0887,0.12,0.0044,0.0037,0.005,0.546,0.493,0.592,0.023,0.02,0.025,23.56,23.38,23.77,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.27,44.74,51.27,46.76,43.84,48.2,0,0,0,0,0,0,0.52,0,0.044,0.14,0.86,0.14,51
1610920800000,2021,1,2020,4,16,7,0.358,0.0504,0.307,17737.6,112.8,112.8,105.6,3,2,2.857142857142857,591.6,553.3,632.6,508.3,480.3,83.29,73,91,0,0,0,0.14,0.126,0.154,508.3,480.3,541.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.239,0.221,0.259,0.141,0.126,0.163,0.006,0.0053,0.0069,0.567,0.522,0.614,0.024,0.022,0.026,23.18,22.96,23.34,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,39.02,35.45,52.44,37.49,34.38,48.2,0,0,0,0,0,0,0.587,0,0.051,0.14,0.86,0.14,49.5
1611525600000,2021,1,2020,4,17,7,0.424,0.055,0.369,21179.8,134.6,134.6,126.1,3,3,3,700.5,651,747.2,609.5,560,91,91,91,0,0,0,0.13,0.122,0.14,609.5,560,656.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.297,0.269,0.324,0.208,0.175,0.239,0.0089,0.0074,0.01,0.722,0.639,0.801,0.031,0.027,0.035,22.58,22.31,22.86,0.954,0.951,0.957,0.979,0.976,0.98,0.934,0.928,0.937,42.92,39.81,45.78,42.02,38.84,44.86,0,0,0,0,0,0,0.7,0,0.055,0.13,0.87,0.13,50
1612130400000,2021,2,2020,5,18,7,0.473,0.0635,0.41,23157.1,141.9,141.9,137.8,3,3,3,782.3,756.8,806.3,677.3,651.8,105,105,105,0,0,0,0.134,0.13,0.139,677.3,651.8,701.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.338,0.324,0.352,0.253,0.236,0.269,0.011,0.01,0.012,0.839,0.796,0.879,0.037,0.034,0.038,22.13,22,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.88,45.39,48.26,45.95,44.48,47.29,0,0,0,0,0,0,0.766,0,0.063,0.13,0.87,0.13,49
1612735200000,2021,2,2020,5,19,7,0.518,0.0746,0.444,24253.2,144.6,144.6,144.4,3,3,3,856.8,818.5,903.3,733.5,713.5,123.3,105,137,0,0,0,0.144,0.125,0.16,733.5,713.5,766.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.376,0.359,0.407,0.291,0.278,0.31,0.013,0.012,0.014,0.939,0.9,1,0.041,0.039,0.045,21.73,21.49,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.86,48.87,51.48,48.12,47.89,48.2,0,0,0,0,0,0,0.802,0,0.074,0.14,0.86,0.14,46.8
1613340000000,2021,2,2020,5,20,7,0.643,0.0829,0.56,29359.4,192.8,192.8,174.8,4,4,4,1063,928.1,1214,926.2,791.1,137,137,137,0,0,0,0.13,0.113,0.148,926.2,791.1,1077,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.564,0.429,0.745,0.413,0.322,0.596,0.019,0.014,0.028,1.23,0.961,1.64,0.056,0.043,0.076,20.68,19.79,21.43,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.936,44.72,39.6,49.88,43.69,38.62,48.2,0,0,0,0,0,0,0.971,0,0.083,0.13,0.87,0.13,45.7
1613944800000,2021,2,2020,5,21,7,0.856,0.0829,0.665,31987.5,192.8,192.8,190.4,4,4,4,1416,1269,1527,1279,1132,137,137,137,179,32,290,0.0971,0.0897,0.108,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.853,0.792,0.893,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.84,0.087,0.082,0.09,18.98,18.59,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.78,47.73,50.2,47.6,46.77,48.2,0,0,0,0,0,0,1.06,0,0.191,0.097,0.78,0.22,37.4
1614549600000,2021,3,2020,6,22,7,0.937,0.111,0.665,31284.2,186.7,186.7,186.2,4,4,4,1550,1536,1559,1367,1353,183,183,183,266.7,253,276,0.118,0.117,0.119,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.903,0.903,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.5,18.47,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.43,47.62,46.55,46.48,46.66,0,0,0,0,0,0,1.03,0,0.272,0.12,0.71,0.29,33.4
1615154400000,2021,3,2020,6,23,7,0.906,0.111,0.665,31597.3,189.2,189.2,188.1,4,4,4,1498,1470,1527,1315,1287,183,183,183,215.3,187,244,0.122,0.12,0.125,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.889,0.876,0.898,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.09,18.68,18.58,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.71,48.26,47.02,46.76,47.29,0,0,0,0,0,0,1.04,0,0.241,0.12,0.73,0.27,34.9
1615759200000,2021,3,2020,6,24,7,0.866,0.106,0.665,32016.2,191.6,191.6,190.6,4,4,4,1432,1404,1460,1257,1230,175.3,129,183,156.7,130,177,0.122,0.0919,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.86,0.851,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.087,0.088,18.93,18.83,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,48.35,48.87,47.64,47.38,47.89,0,0,0,0,0,0,1.06,0,0.201,0.12,0.77,0.23,37
1616364000000,2021,3,2020,6,25,7,0.843,0.078,0.665,32252.1,192.3,192.3,192,4,4,4,1394,1386,1407,1265,1257,129,129,129,164.7,157,178,0.0926,0.0917,0.0931,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.85,0.846,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.087,19.06,19.01,19.09,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.84,49.05,47.99,47.87,48.07,0,0,0,0,0,0,1.07,0,0.178,0.093,0.79,0.21,38.3
1616968800000,2021,3,2020,6,26,7,0.88,0.0846,0.665,31848.4,191.1,191.1,189.6,4,4,4,1455,1417,1492,1315,1288,139.9,129,148,215.6,188,244,0.0961,0.0891,0.102,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.882,0.86,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.83,18.69,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.99,48.75,47.39,47.03,47.77,0,0,0,0,0,0,1.05,0,0.215,0.096,0.76,0.24,36.2
1617573600000,2021,4,2020,7,27,7,0.944,0.0895,0.665,31203.4,187.6,187.6,185.7,4,4,4,1561,1508,1624,1413,1360,148,148,148,313.6,260,376,0.0948,0.0911,0.0982,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.46,18.25,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,46.84,47.85,46.43,45.9,46.89,0,0,0,0,0,0,1.03,0,0.279,0.095,0.7,0.3,33.1
1618178400000,2021,4,2020,7,28,7,1.03,0.0895,0.665,30406.9,182.8,182.8,181,4,4,4,1700,1647,1741,1552,1499,148,148,148,452,399,493,0.0871,0.085,0.0899,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18,17.86,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.17,45.81,46.64,45.25,44.89,45.7,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1618783200000,2021,4,2020,7,29,7,1.04,0.0895,0.665,30247.5,181.4,181.4,180,4,4,4,1727,1690,1747,1579,1542,148,148,148,479.1,442,499,0.0857,0.0847,0.0876,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.84,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.93,45.75,46.26,45.01,44.83,45.34,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1619388000000,2021,4,2020,7,30,7,0.967,0.0971,0.665,30994.9,186.9,186.9,184.5,4,4,4,1598,1530,1667,1438,1338,160.6,148,192,337.6,238,419,0.101,0.0888,0.125,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.914,0.903,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.091,0.094,18.34,18.11,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.46,47.67,46.12,45.53,46.72,0,0,0,0,0,0,1.02,0,0.302,0.1,0.69,0.31,32.1
1619992800000,2021,5,2020,8,31,7,0.87,0.116,0.665,31965,192.8,192.8,190.3,4,4,4,1439,1358,1508,1247,1166,192,192,192,147,66,216,0.133,0.127,0.141,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.859,0.825,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.085,0.09,18.91,18.65,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.56,47.9,49.35,47.57,46.94,48.2,0,0,0,0,0,0,1.06,0,0.205,0.13,0.76,0.24,36.7
1620597600000,2021,5,2020,8,32,7,0.729,0.116,0.611,31051.9,192.8,192.8,184.8,4,4,4,1206,1109,1313,1014,916.5,192,192,192,3,0,21,0.16,0.146,0.173,1011,916.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.673,0.555,0.807,0.488,0.383,0.648,0.023,0.018,0.031,1.44,1.19,1.75,0.067,0.055,0.083,20.01,19.36,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.29,44.15,49.78,46.21,43.26,48.2,0,0,0,0,0,0,1.03,0,0.118,0.16,0.84,0.16,42.6
1621202400000,2021,5,2020,8,33,7,0.617,0.104,0.512,27337.1,169.4,169.4,162.7,4,4,4,1020,963.2,1084,847,816.2,172.7,147,192,0,0,0,0.169,0.147,0.189,847,816.2,892.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.489,0.456,0.533,0.349,0.334,0.371,0.016,0.015,0.017,1.07,1.01,1.15,0.048,0.045,0.053,20.98,20.69,21.24,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.56,40.44,43.23,40.68,39.51,42.36,0,0,0,0,0,0,0.904,0,0.105,0.17,0.83,0.17,44.3
1621807200000,2021,5,2020,8,34,7,0.544,0.0889,0.455,24476.7,155.6,155.6,145.7,4,3,3.142857142857143,899.7,854.7,946.6,752.7,707.7,147,147,147,0,0,0,0.164,0.155,0.172,752.7,707.7,799.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.362,0.441,0.301,0.274,0.326,0.013,0.012,0.015,0.967,0.897,1.03,0.043,0.04,0.046,21.53,21.33,21.78,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.75,39.87,52.26,46.71,38.9,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45
1622412000000,2021,5,2020,8,35,7,0.492,0.0744,0.418,23459.4,143.3,143.3,139.6,3,3,3,813.9,788.8,840.9,690.9,669.8,123,119,147,0,0,0,0.151,0.143,0.175,690.9,669.8,712.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.338,0.363,0.263,0.248,0.277,0.011,0.011,0.012,0.867,0.831,0.902,0.038,0.036,0.04,21.98,21.86,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.5,46.33,48.74,46.55,45.4,47.76,0,0,0,0,0,0,0.776,0,0.074,0.15,0.85,0.15,47.7
1623016800000,2021,6,2020,9,36,7,0.454,0.072,0.382,21779,135,135,129.6,3,3,3,751.3,717.4,781.7,632.3,598.4,119,119,119,0,0,0,0.159,0.152,0.166,632.3,598.4,662.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.298,0.334,0.223,0.201,0.244,0.0097,0.0086,0.011,0.768,0.71,0.819,0.033,0.031,0.036,22.33,22.15,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.09,42.04,45.91,43.21,41.2,45,0,0,0,0,0,0,0.72,0,0.072,0.16,0.84,0.16,48
1623621600000,2021,6,2020,9,37,7,0.408,0.072,0.336,19285.8,121.3,121.3,114.8,3,3,3,673.8,642.7,705.6,554.8,523.7,119,119,119,0,0,0,0.177,0.169,0.185,554.8,523.7,586.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.255,0.291,0.172,0.151,0.193,0.0073,0.0064,0.0083,0.637,0.584,0.691,0.027,0.025,0.03,22.77,22.59,22.94,0.951,0.949,0.953,0.974,0.97,0.979,0.927,0.92,0.933,39.27,37.27,41.3,38.27,36.15,40.42,0,0,0,0,0,0,0.638,0,0.072,0.18,0.82,0.18,47.3
1624226400000,2021,6,2020,9,38,7,0.367,0.0974,0.269,15775.4,96.4,96.4,93.9,2,2,2,606.2,580.1,633.7,445.2,419.1,161,161,161,0,0,0,0.266,0.254,0.278,445.2,419.1,472.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.206,0.232,0.109,0.0968,0.122,0.0046,0.0041,0.0052,0.569,0.528,0.615,0.024,0.022,0.026,23.11,22.95,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,45.71,50.9,46.95,44.79,48.2,0,0,0,0,0,0,0.522,0,0.098,0.27,0.73,0.27,43
1624831200000,2021,6,2020,9,39,7,0.331,0.0884,0.243,14510.1,88.7,88.7,86.37,2,2,2,547.8,525.2,571.6,401.6,390.2,146.1,135,161,0,0,0,0.266,0.247,0.29,401.6,390.2,412.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.194,0.203,0.0886,0.0832,0.0936,0.0037,0.0035,0.0039,0.501,0.483,0.516,0.021,0.02,0.022,23.43,23.31,23.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.07,42.98,45.25,43.18,42.12,44.35,0,0,0,0,0,0,0.48,0,0.088,0.27,0.73,0.27,43.8
1625436000000,2021,7,2020,10,40,7,0.301,0.0816,0.219,13126,82.71,82.71,78.13,2,2,2,497.2,477.9,517.8,362.2,342.9,135,135,135,0,0,0,0.272,0.261,0.283,362.2,342.9,382.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.177,0.191,0.07,0.0608,0.0797,0.0029,0.0025,0.0033,0.441,0.412,0.472,0.018,0.017,0.02,23.72,23.6,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.921,0.934,40.02,37.97,42.2,39.07,36.89,41.36,0,0,0,0,0,0,0.434,0,0.082,0.27,0.73,0.27,43.6
