datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554069600000,2019,4,2018,7,30,1.94,0.324,1.62,92053.8,133.1,133.1,127.9,3,3,3,748.7,673.1,778,623.7,548.1,125,125,125,0,0,0,0.167,0.161,0.186,623.7,548.1,653,990,990,990,966.9,966.6,967,23.1,23,23.4,0.314,0.271,0.331,0.218,0.167,0.237,0.0094,0.0071,0.01,0.755,0.627,0.804,0.033,0.027,0.035,22.35,22.18,22.78,0.955,0.951,0.956,0.979,0.973,0.98,0.935,0.925,0.937,43.51,38.8,45.28,42.62,37.77,44.38,0,0,0,0,0,0,0.71,0,0.32,0.17,0.84,0.16,47.5
1556661600000,2019,5,2018,8,31,1.42,0.394,1.03,60387.7,106.4,106.4,81.17,3,2,2.096774193548387,529.7,415.3,663,382.7,268.3,147,147,147,0,0,0,0.283,0.222,0.354,382.7,268.3,516,990,990,990,966,965.5,966.6,24,23.4,24.5,0.193,0.151,0.253,0.0798,0.0256,0.146,0.0033,0.001,0.0062,0.463,0.3,0.635,0.019,0.012,0.027,23.56,22.87,24.23,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.1,29.77,52.22,38.9,28.87,48.2,0,0,0,0,0,0,0.451,0,0.39,0.28,0.73,0.27,42.5
1559340000000,2019,6,2018,9,30,0.884,0.308,0.576,35196.6,62.72,62.72,48.88,2,1,1.4,341.2,286.8,409,222.2,167.8,119,119,119,0,0,0,0.353,0.291,0.415,222.2,167.8,290,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.133,0.114,0.157,0.0168,0.01,0.0359,0.00068,0.0004,0.0015,0.322,0.253,0.402,0.013,0.01,0.016,24.57,24.23,24.86,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.81,26,52.59,37.61,25.22,48.2,0,0,0,0,0,0,0.272,0,0.308,0.35,0.65,0.35,39.8
1561932000000,2019,7,2018,10,31,0.644,0.289,0.355,21930.6,39.39,39.39,29.48,1,1,1,240.4,207.2,282.7,132.4,99.2,108,108,108,0,0,0,0.453,0.382,0.521,132.4,99.2,174.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0885,0.115,0.007,0.00418,0.0106,0.00028,0.00016,0.00042,0.228,0.169,0.304,0.009,0.0066,0.012,25.14,24.87,25.39,0.93,0.911,0.947,0.97,0.968,0.977,0.902,0.883,0.925,30.37,22.51,40.33,29.48,21.8,39.39,0,0,0,0,0,0,0.164,0,0.289,0.45,0.55,0.45,34.1
1564610400000,2019,8,2018,11,31,0.461,0.249,0.212,591.94,24.66,24.66,0.7956,1,1,1,172.3,147.9,204.2,79.29,54.86,93,93,93,0,0,0,0.545,0.455,0.629,79.29,54.86,111.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.0711,0.091,0.00249,0.000413,0.0052,0.000097,0.000016,0.0002,0.132,0.0881,0.189,0.0052,0.0035,0.0074,25.41,25.39,25.42,0.0296,0,0.919,0.0313,0,0.97,0.0287,0,0.891,0.8202,0,25.43,0.7956,0,24.66,0,30,0,0,0.968,0,0.00442,0.968,0.249,0.54,0.46,0.54,1.28
1567288800000,2019,9,2018,12,30,0.322,0.187,0.0802,2504.51,16.68,16.68,3.478,1,0,0.5,124.1,108.5,146.5,52.14,36.49,72,72,72,21.2,0,50,0.585,0.492,0.664,30.93,0,74.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0759,0.000504,0,0.00208,0.00002,0,0.000082,0.0851,0.0708,0.121,0.0033,0.0028,0.0047,25.41,25.38,25.43,0.211,0,0.937,0.224,0,0.96,0.203,0,0.9,3.623,0,17.38,3.478,0,16.68,15,8,0,0.5,0.267,0,0.0193,0.767,0.2418,0.58,0.25,0.75,7.78
1569880800000,2019,10,2019,1,31,0.265,0.139,0.0495,0,0,0,0,1,0,0.3548387096774194,98.98,92.35,106.6,46.98,40.35,52,52,52,28.52,0,50,0.527,0.488,0.563,18.5,0,54.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000644,0,0.000388,0.0000025,0,0.000015,0.0755,0.0708,0.0874,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,11,0,0.645,0.355,0,0,1,0.2155,0.52,0.19,0.81,0
1572559200000,2019,11,2019,2,30,0.296,0.13,0.14,6158.46,18.98,18.98,8.553,1,0,0.7666666666666667,114.4,93.72,135.6,64.36,43.72,50,50,50,10.53,0,47,0.444,0.369,0.534,53.83,0,85.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.076,0.00132,0,0.00302,0.000052,0,0.00012,0.102,0.0708,0.137,0.004,0.0028,0.0054,25.4,25.36,25.43,0.463,0,0.94,0.48,0,0.962,0.444,0,0.902,8.903,0,19.72,8.553,0,18.98,7,8,0,0.233,0.267,0,0.0475,0.5,0.156,0.44,0.47,0.53,20.8
1575151200000,2019,12,2019,3,31,0.431,0.158,0.273,16747.4,28.89,28.89,22.51,1,1,1,160.9,135.8,187.8,101.9,76.83,59,59,59,0,0,0,0.369,0.314,0.434,101.9,76.83,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0743,0.0926,0.00441,0.00228,0.0067,0.00017,0.000089,0.00026,0.168,0.123,0.216,0.0066,0.0048,0.0084,25.36,25.35,25.38,0.918,0.911,0.938,0.968,0.96,0.97,0.888,0.882,0.902,23.25,17.93,29.78,22.51,17.21,28.89,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.9
1577829600000,2020,1,2019,4,31,0.681,0.196,0.486,30133.5,64.25,64.25,40.5,2,1,1.1935483870967742,254.3,193,367.4,181.3,120,73,73,73,0,0,0,0.296,0.199,0.378,181.3,120,294.4,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0913,0.153,0.0123,0.00595,0.038,0.00049,0.00023,0.0015,0.278,0.202,0.384,0.011,0.0079,0.015,25.03,24.43,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.939,36.04,26.13,51.56,35,25.35,48.2,0,0,0,0,0,0,0.225,0,0.195,0.29,0.71,0.29,44.2
1580508000000,2020,2,2019,5,29,1.95,0.229,1.67,90560.9,192.8,192.8,130.1,4,2,2.9655172413793105,777.2,384.1,1377,686,299.1,91.21,85,105,17.72,0,172,0.134,0.0763,0.221,668.3,299.1,1100,990,990,990,966.9,965.3,969.1,23.1,20.9,24.7,0.391,0.156,0.839,0.273,0.0402,0.648,0.012,0.0016,0.031,0.898,0.34,1.79,0.04,0.014,0.085,22.17,19.13,24.34,0.953,0.94,0.958,0.978,0.97,0.98,0.932,0.912,0.939,44.56,33.56,52.16,43.24,32.55,48.2,0,0,0,0,0,0,0.723,0,0.28,0.12,0.86,0.14,46.4
1583013600000,2020,3,2019,6,31,5.06,0.49,2.95,130617,192.1,192.1,175.6,4,4,4,1889,1392,2594,1706,1209,183,183,183,606.4,109,1311,0.101,0.0706,0.131,1100,1100,1100,990,990,990,970.6,969.1,972.5,19.4,17.5,20.9,0.908,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.096,0.086,0.11,17.5,15.59,19.07,0.949,0.943,0.953,0.979,0.975,0.98,0.93,0.92,0.934,44.81,39.67,49.01,43.89,38.69,48.03,0,0,0,0,0,0,0.975,0,2.11,0.097,0.58,0.42,25.8
1585692000000,2020,4,2019,7,30,8.86,0.697,2.85,96301.9,152.5,152.5,133.8,4,4,4,3419,2675,3705,3150,2458,269,217,295,2050,1358,2310,0.0785,0.0638,0.0861,1100,1100,1100,990,990,990,974.4,972.7,975.1,15.6,14.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.69,13.07,15.4,0.933,0.929,0.943,0.97,0.97,0.974,0.905,0.902,0.918,34.46,32.77,39.14,33.44,31.78,38.13,0,0,0,0,0,0,0.743,0,6.01,0.079,0.32,0.68,10.9
1588284000000,2020,5,2019,8,31,6.81,0.86,2.95,116361,179.4,179.4,156.4,4,4,4,2542,1745,3382,2221,1424,321,321,321,1121,324,1961,0.131,0.0949,0.184,1100,1100,1100,990,990,990,972.4,970.3,974.4,17.6,15.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.75,13.76,17.85,0.943,0.934,0.951,0.976,0.97,0.98,0.92,0.906,0.932,40.07,34.63,45.77,39.1,33.59,44.86,0,0,0,0,0,0,0.869,0,3.86,0.13,0.43,0.57,17.1
1590962400000,2020,6,2019,9,30,3.14,0.544,2.39,120250,192.8,192.8,167,4,3,3.6666666666666665,1210,845,1701,999.9,635,210,210,210,79.4,0,391,0.182,0.123,0.249,920.5,635,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.634,0.331,0.924,0.455,0.225,0.648,0.022,0.0099,0.033,1.36,0.785,1.87,0.064,0.035,0.094,20.1,17.99,21.94,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.71,39.9,51.97,45.59,38.94,48.2,0,0,0,0,0,0,0.928,0,0.75,0.17,0.76,0.24,38.3
1593554400000,2020,7,2019,10,31,1.82,0.573,1.25,71568.8,130.3,130.3,96.19,3,2,2.3548387096774195,679,543.5,831.6,465.2,316.5,213.8,186,227,0,0,0,0.323,0.224,0.418,465.2,316.5,645.6,990,990,990,966.6,966,967.2,23.4,22.8,24,0.24,0.175,0.333,0.125,0.0484,0.232,0.0054,0.002,0.01,0.574,0.38,0.798,0.025,0.016,0.035,22.81,21.98,23.57,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.939,42.12,34.52,51.79,41.01,33.49,48.2,0,0,0,0,0,0,0.534,0,0.57,0.31,0.69,0.31,39.3
1596232800000,2020,8,2019,11,31,1.17,0.493,0.674,40451.3,74.87,74.87,54.37,2,1,1.5806451612903225,435.8,358.4,535,251.8,174.4,184,184,184,0,0,0,0.428,0.344,0.513,251.8,174.4,351.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.149,0.122,0.184,0.0262,0.0106,0.0647,0.0011,0.00043,0.0027,0.345,0.26,0.429,0.014,0.011,0.018,24.1,23.56,24.5,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.58,25.77,52.04,36.47,24.99,48.2,0,0,0,0,0,0,0.302,0,0.496,0.42,0.58,0.42,34.6
1598911200000,2020,9,2019,12,30,0.765,0.323,0.442,27514.4,48.2,48.2,38.21,1,1,1,295.1,249,354.9,170.4,131,124.7,118,138,0,0,0,0.425,0.383,0.474,170.4,131,216.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0994,0.133,0.0102,0.00689,0.0142,0.00041,0.00027,0.00057,0.297,0.226,0.382,0.012,0.0089,0.015,24.81,24.44,25.08,0.945,0.931,0.958,0.975,0.97,0.98,0.922,0.903,0.938,39.19,30.01,49.78,38.21,29.11,48.2,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,36
1601503200000,2020,10,2020,1,31,0.586,0.26,0.326,16432,33.48,33.48,22.09,1,1,1,218.7,193,246.6,121.7,95.98,97,97,97,0,0,0,0.446,0.393,0.503,121.7,95.98,149.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0944,0.0853,0.104,0.0061,0.00391,0.00846,0.00024,0.00015,0.00033,0.207,0.161,0.257,0.0081,0.0063,0.01,25.27,25.06,25.43,0.719,0,0.939,0.751,0,0.97,0.697,0,0.911,22.77,0,34.52,22.09,0,33.48,0,7,0,0,0.226,0,0.123,0.226,0.26,0.44,0.56,0.44,28
1604181600000,2020,11,2020,2,30,0.56,0.174,0.386,24200.2,38.82,38.82,33.61,1,1,1,216.1,192.7,238.1,149.1,125.7,67,67,67,0,0,0,0.311,0.281,0.348,149.1,125.7,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0922,0.108,0.00842,0.00643,0.0103,0.00033,0.00025,0.00041,0.253,0.211,0.292,0.0099,0.0082,0.012,25.24,25.08,25.38,0.938,0.929,0.945,0.971,0.97,0.976,0.91,0.901,0.922,34.62,29.05,39.79,33.61,28.18,38.82,0,0,0,0,0,0,0.187,0,0.174,0.31,0.69,0.31,43.2
1606773600000,2020,12,2020,3,31,0.817,0.174,0.643,39465.5,77.27,77.27,53.05,2,1,1.5483870967741935,305,237.6,412,240.2,160.6,64.81,59,77,0,0,0,0.221,0.143,0.324,240.2,160.6,353,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.133,0.106,0.172,0.0236,0.0094,0.0656,0.00095,0.00037,0.0027,0.319,0.242,0.418,0.013,0.0096,0.017,24.74,24.13,25.1,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.31,25.98,52.51,36.11,25.2,48.2,0,0,0,0,0,0,0.295,0,0.174,0.21,0.79,0.21,48.3
1609452000000,2021,1,2020,4,31,1.7,0.256,1.44,82906.4,159.6,159.6,111.4,4,2,2.6451612903225805,633.8,423.2,937.6,538.3,350.2,95.48,73,120,0,0,0,0.152,0.128,0.174,538.3,350.2,817.6,990,990,990,966.4,965.5,967.7,23.6,22.3,24.5,0.264,0.173,0.45,0.167,0.0643,0.335,0.0072,0.0026,0.015,0.649,0.416,1,0.028,0.017,0.045,22.94,21.35,24.08,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.79,35.25,51.97,42.57,34.2,48.2,0,0,0,0,0,0,0.619,0,0.26,0.15,0.85,0.15,48.8
1612130400000,2021,2,2020,5,28,3.4,0.37,2.51,121757,192.8,192.8,181.2,4,4,4,1405,958.8,2026,1252,821.8,153.1,137,162,215.7,0,764,0.113,0.0799,0.143,1037,821.8,1100,990,990,990,969.2,967.7,971.2,20.8,18.8,22.3,0.763,0.458,0.926,0.553,0.337,0.648,0.027,0.015,0.034,1.6,1.01,1.87,0.078,0.046,0.1,19.21,16.96,21.25,0.953,0.948,0.956,0.98,0.978,0.98,0.934,0.929,0.936,46.29,40.84,50.07,45.3,39.93,48.2,0,0,0,0,0,0,1.01,0,0.89,0.11,0.74,0.26,35.8
1614549600000,2021,3,2020,6,31,5.35,0.539,2.95,127239,173.9,173.9,171,4,4,4,1996,1906,2091,1795,1723,201.1,183,239,695,623,805,0.1,0.0877,0.118,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.81,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.63,42.94,44.35,42.75,42.08,43.47,0,0,0,0,0,0,0.95,0,2.4,0.1,0.55,0.45,23.8
1617228000000,2021,4,2020,7,30,6.41,0.562,2.85,113847,167.6,167.6,158.1,4,4,4,2472,2120,2652,2255,1903,217,217,217,1155,803,1335,0.0882,0.0818,0.102,1100,1100,1100,990,990,990,972.2,971.4,972.7,17.8,17.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.45,16.74,0.944,0.943,0.947,0.977,0.974,0.98,0.923,0.919,0.928,40.46,39.29,42.75,39.53,38.29,41.9,0,0,0,0,0,0,0.878,0,3.56,0.088,0.44,0.56,17.8
1619820000000,2021,5,2020,8,31,4.94,0.739,2.94,131459,192.6,192.6,176.7,4,4,4,1843,1338,2410,1567,1062,276,276,276,468,0,1034,0.155,0.115,0.206,1099,1062,1100,990,990,990,970.5,969,972.1,19.5,17.9,21,0.903,0.761,0.926,0.645,0.562,0.648,0.033,0.027,0.036,1.85,1.61,1.87,0.095,0.077,0.1,17.62,16.04,19.42,0.95,0.945,0.954,0.98,0.978,0.98,0.93,0.924,0.935,45.08,40.88,49.14,44.17,39.97,48.16,0,0,0,0,0,0,0.982,0,2,0.15,0.6,0.4,26.6
1622498400000,2021,6,2020,9,30,2.49,0.417,2.07,110701,192.8,192.8,153.8,4,3,3.466666666666667,959.6,769.9,1293,798.6,608.9,161,161,161,1.067,0,32,0.172,0.125,0.209,797.6,608.9,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.461,0.309,0.805,0.334,0.208,0.648,0.015,0.009,0.031,1.05,0.733,1.75,0.047,0.032,0.083,21.26,19.43,22.29,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.59,39.39,51.65,44.45,38.39,48.2,0,0,0,0,0,0,0.854,0,0.42,0.17,0.83,0.17,44.5
1625090400000,2021,7,2020,10,31,1.63,0.498,1.14,65977,116.5,116.5,88.68,3,2,2.225806451612903,610.3,492.9,757.1,424.3,306.9,186,186,186,0,0,0,0.31,0.246,0.377,424.3,306.9,571.1,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.216,0.168,0.29,0.101,0.0439,0.182,0.0043,0.0018,0.0079,0.518,0.362,0.672,0.022,0.015,0.029,23.15,22.4,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.45,33.77,52.44,40.21,32.76,48.2,0,0,0,0,0,0,0.493,0,0.49,0.31,0.7,0.3,40.5
1627768800000,2021,8,2020,11,31,1.07,0.44,0.625,37735.2,64.42,64.42,50.72,2,1,1.5483870967741935,397.7,328.6,485.6,233.4,173.6,164.4,155,184,0,0,0,0.416,0.37,0.472,233.4,173.6,301.6,990,990,990,965.4,965,965.8,24.6,24.2,25,0.141,0.118,0.167,0.0186,0.0105,0.0413,0.00076,0.00042,0.0017,0.32,0.254,0.402,0.013,0.01,0.016,24.3,23.86,24.65,0.942,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,36.44,25.73,51.92,35.38,24.96,48.2,0,0,0,0,0,0,0.282,0,0.445,0.41,0.58,0.42,35.3
1630447200000,2021,9,2020,12,30,0.702,0.306,0.396,24612.4,46.82,46.82,34.18,1,1,1,270.8,228.5,325.1,152.8,110.5,118,118,118,0,0,0,0.441,0.363,0.516,152.8,110.5,207.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0922,0.126,0.00873,0.00514,0.0133,0.00035,0.0002,0.00053,0.265,0.189,0.362,0.01,0.0074,0.014,24.96,24.61,25.24,0.938,0.919,0.956,0.973,0.97,0.98,0.913,0.891,0.937,35.11,25.14,47.78,34.18,24.38,46.82,0,0,0,0,0,0,0.19,0,0.306,0.44,0.56,0.44,35.1
1633039200000,2021,10,2021,1,31,0.576,0.26,0.316,17824.2,30.3,30.3,23.96,1,1,1,214.9,200.6,232.6,117.9,103.6,97,97,97,0,0,0,0.453,0.417,0.483,117.9,103.6,135.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.088,0.0993,0.00577,0.00456,0.00728,0.00023,0.00018,0.00029,0.2,0.175,0.232,0.0079,0.0068,0.0091,25.31,25.17,25.42,0.834,0,0.933,0.876,0,0.97,0.809,0,0.905,24.7,0,31.24,23.96,0,30.3,0,3,0,0,0.0968,0,0.133,0.0968,0.26,0.45,0.55,0.45,30.9
1635717600000,2021,11,2021,2,30,0.554,0.196,0.358,22310.9,34.69,34.69,30.99,1,1,1,213.7,204.5,220.9,138,111.5,75.67,67,93,0,0,0,0.355,0.303,0.455,138,111.5,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.0904,0.102,0.00748,0.00522,0.00883,0.00029,0.0002,0.00035,0.234,0.189,0.261,0.0092,0.0074,0.01,25.28,25.21,25.38,0.933,0.919,0.94,0.97,0.97,0.97,0.905,0.891,0.912,31.95,25.49,35.76,30.99,24.73,34.69,0,0,0,0,0,0,0.172,0,0.196,0.35,0.65,0.35,40.3
1638309600000,2021,12,2021,3,31,0.613,0.158,0.455,28745,44.49,44.49,38.64,1,1,1,229,206.1,253.7,170,147.1,59,59,59,0,0,0,0.259,0.233,0.286,170,147.1,194.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0991,0.116,0.0102,0.00825,0.0123,0.0004,0.00032,0.00049,0.289,0.248,0.334,0.011,0.0097,0.013,25.14,24.95,25.31,0.945,0.937,0.953,0.975,0.97,0.98,0.921,0.909,0.934,39.61,34.23,45.4,38.64,33.2,44.49,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1640988000000,2022,1,2021,4,31,0.848,0.196,0.652,39841.6,72.33,72.33,53.55,2,1,1.6774193548387097,316.5,255.6,405.4,243.5,182.6,73,73,73,0,0,0,0.234,0.18,0.286,243.5,182.6,332.4,990,990,990,965,964.7,965.4,25,24.6,25.3,0.135,0.113,0.166,0.0211,0.0113,0.0559,0.00085,0.00045,0.0023,0.307,0.243,0.392,0.012,0.0097,0.016,24.7,24.19,24.96,0.939,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.27,25.88,52.67,34.15,25.1,48.2,0,0,0,0,0,0,0.298,0,0.196,0.23,0.77,0.23,47
1643666400000,2022,2,2021,5,28,1.41,0.206,1.2,70089.5,144.6,144.6,104.3,3,2,2.4642857142857144,582.1,417.2,826,497.1,332.2,85,85,85,0,0,0,0.152,0.103,0.204,497.1,332.2,741,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.24,0.167,0.371,0.143,0.0558,0.296,0.0061,0.0023,0.013,0.598,0.39,0.943,0.025,0.016,0.041,23.2,21.85,24.13,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.68,35.15,51.68,42.51,34.1,48.2,0,0,0,0,0,0,0.579,0,0.21,0.15,0.85,0.15,49.7
1646085600000,2022,3,2021,6,31,3.13,0.346,2.63,133784,192.8,192.8,179.8,4,3,3.903225806451613,1168,847,1550,1039,718,129,129,129,54.87,0,321,0.114,0.0832,0.152,983.7,718,1100,990,990,990,968.4,967.3,969.6,21.6,20.4,22.7,0.661,0.366,0.906,0.492,0.281,0.648,0.023,0.012,0.032,1.43,0.913,1.85,0.067,0.04,0.091,20.16,18.5,21.8,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.35,39.35,51.41,46.12,38.35,48.2,0,0,0,0,0,0,0.999,0,0.5,0.11,0.84,0.16,42.7
1648764000000,2022,4,2021,7,30,5.12,0.384,2.85,123960,184.9,184.9,172.2,4,4,4,1974,1585,2168,1826,1437,148,148,148,726.2,337,920,0.0757,0.0683,0.0934,1100,1100,1100,990,990,990,971,969.8,971.5,19,18.5,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.092,0.1,17.17,16.62,18.38,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,43.92,42.44,47.17,43.04,41.6,46.23,0,0,0,0,0,0,0.956,0,2.27,0.075,0.56,0.44,24.2
1651356000000,2022,5,2021,8,31,4.37,0.514,2.9,134826,192.8,192.8,181.2,4,4,4,1631,1122,2059,1439,930.4,192,192,192,354.3,0,767,0.121,0.0933,0.171,1085,930.4,1100,990,990,990,969.9,968.3,971.2,20.1,18.8,21.7,0.865,0.568,0.926,0.619,0.389,0.648,0.031,0.018,0.035,1.78,1.21,1.87,0.089,0.056,0.1,18.31,16.88,20.5,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.26,43.15,49.66,45.3,42.29,48.2,0,0,0,0,0,0,1.01,0,1.47,0.12,0.66,0.34,30.9
1654034400000,2022,6,2021,9,30,2.19,0.417,1.77,97404.5,176.2,176.2,135.3,4,3,3.2,843,669,1093,682,508,161,161,161,0,0,0,0.195,0.147,0.241,682,508,931.8,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.363,0.252,0.567,0.252,0.14,0.39,0.011,0.006,0.018,0.844,0.563,1.21,0.037,0.024,0.056,21.89,20.59,22.86,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.51,35.96,52.25,42.33,34.88,48.2,0,0,0,0,0,0,0.752,0,0.42,0.19,0.81,0.19,44.5
1656626400000,2022,7,2021,10,31,1.44,0.498,0.938,55395.8,96.4,96.4,74.46,2,2,2,536.3,438,658.9,350.3,252,186,186,186,0,0,0,0.352,0.282,0.425,350.3,252,472.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.149,0.234,0.0643,0.0179,0.122,0.0027,0.00073,0.0052,0.427,0.279,0.618,0.018,0.011,0.026,23.56,22.85,24.15,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.25,27.76,50.69,37.23,26.93,48.2,0,0,0,0,0,0,0.414,0,0.502,0.35,0.65,0.35,38.5
1659304800000,2022,8,2021,11,31,0.956,0.415,0.54,32955.4,59.46,59.46,44.29,2,1,1.2580645161290323,356.8,298.3,431.7,201.8,143.3,155,155,155,0,0,0,0.44,0.359,0.52,201.8,143.3,276.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.155,0.0138,0.00793,0.0296,0.00056,0.00032,0.0012,0.312,0.251,0.408,0.013,0.01,0.017,24.51,24.14,24.86,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.38,26.1,52.58,37.21,25.32,48.2,0,0,0,0,0,0,0.246,0,0.416,0.43,0.56,0.44,34.5
1661983200000,2022,9,2021,12,30,0.636,0.283,0.354,21926.6,39.7,39.7,30.45,1,1,1,245.6,208.6,294.1,136.6,112.4,109,91,118,0,0,0,0.444,0.399,0.512,136.6,112.4,176.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0926,0.115,0.00736,0.00531,0.0107,0.00029,0.00021,0.00043,0.235,0.192,0.306,0.0093,0.0076,0.012,25.11,24.82,25.35,0.933,0.92,0.947,0.971,0.97,0.977,0.905,0.893,0.926,31.37,25.6,40.62,30.45,24.83,39.7,0,0,0,0,0,0,0.169,0,0.282,0.44,0.56,0.44,34.5
1664575200000,2022,10,2022,1,31,0.503,0.196,0.308,19021,30.02,30.02,25.57,1,1,1,187.9,176,206.7,114.9,103,73,73,73,0,0,0,0.389,0.353,0.415,114.9,103,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0853,0.0961,0.00552,0.00451,0.00711,0.00022,0.00018,0.00028,0.193,0.171,0.226,0.0075,0.0067,0.0088,25.38,25.33,25.39,0.921,0.913,0.932,0.97,0.97,0.97,0.893,0.885,0.904,26.36,23.4,30.95,25.57,22.7,30.02,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
1667253600000,2022,11,2022,2,30,0.542,0.174,0.369,23034.6,36.12,36.12,31.99,1,1,1,209.2,177.4,227.2,142.2,110.4,67,67,67,0,0,0,0.322,0.295,0.378,142.2,110.4,160.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0981,0.0868,0.104,0.00784,0.00513,0.00936,0.00031,0.0002,0.00037,0.24,0.184,0.272,0.0094,0.0072,0.011,25.28,25.16,25.38,0.935,0.918,0.942,0.97,0.97,0.97,0.907,0.891,0.914,32.98,25.22,37.23,31.99,24.46,36.12,0,0,0,0,0,0,0.178,0,0.173,0.32,0.68,0.32,42.5
1669845600000,2022,12,2022,3,31,0.723,0.158,0.565,34964.8,59.22,59.22,47,2,1,1.3548387096774193,269.8,221.7,329.4,210.8,162.7,59,59,59,0,0,0,0.222,0.179,0.266,210.8,162.7,270.4,990,990,990,964.8,964.5,965,25.2,25,25.5,0.122,0.105,0.143,0.0141,0.00958,0.0266,0.00056,0.00038,0.0011,0.303,0.24,0.388,0.012,0.0095,0.015,24.93,24.66,25.19,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.57,25.73,52.51,37.37,24.95,48.2,0,0,0,0,0,0,0.261,0,0.158,0.22,0.78,0.22,48.4