datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.107,0.0442,0.0632,3871.52,24.42,24.42,23.04,1,1,1,177.4,170.3,183.2,104.4,97.34,73,73,73,0,0,0,0.412,0.398,0.429,104.4,97.34,110.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0833,0.0878,0.00463,0.00402,0.00512,0.00018,0.00016,0.0002,0.174,0.161,0.184,0.0068,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.887,0.883,0.89,23.77,22.14,25.18,23.04,21.42,24.42,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
789602400000,1995,1,1994,4,15,7,0.107,0.0442,0.0627,3848.24,24.42,24.42,22.91,1,1,1,176.8,169,183.2,103.8,95.98,73,73,73,0,0,0,0.413,0.398,0.432,103.8,95.98,110.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0828,0.0878,0.00457,0.00391,0.00512,0.00018,0.00015,0.0002,0.173,0.159,0.184,0.0068,0.0062,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.884,0.89,23.63,21.87,25.18,22.91,21.15,24.42,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,36
790207200000,1995,1,1994,4,16,7,0.113,0.0442,0.0692,4274.04,25.81,25.81,25.44,1,1,1,187.4,185.7,188.9,114.4,112.7,73,73,73,0,0,0,0.389,0.386,0.393,114.4,112.7,115.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0887,0.0899,0.00548,0.00533,0.0056,0.00021,0.00021,0.00022,0.192,0.189,0.194,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.23,25.79,26.61,25.44,25.02,25.81,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
790812000000,1995,1,1994,4,17,7,0.117,0.0442,0.0724,4492.85,27.55,27.55,26.74,1,1,1,192.8,190.3,196.1,119.8,117.3,73,73,73,0,0,0,0.379,0.372,0.384,119.8,117.3,123,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0903,0.0924,0.00593,0.00572,0.00621,0.00023,0.00022,0.00024,0.201,0.197,0.207,0.0079,0.0077,0.0081,25.38,25.38,25.38,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.57,26.95,28.4,26.74,26.14,27.55,0,0,0,0,0,0,0.149,0,0.0446,0.38,0.62,0.38,38.4
791416800000,1995,1,1994,4,18,7,0.121,0.0493,0.0713,2608.52,27.75,27.75,15.53,1,1,1,199.5,194.9,207,118,111,81.57,73,85,0,0,0,0.409,0.371,0.434,118,111,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0892,0.0931,0.00578,0.00519,0.00628,0.00023,0.0002,0.00025,0.199,0.187,0.209,0.0078,0.0073,0.0082,25.39,25.35,25.41,0.529,0,0.928,0.554,0,0.97,0.513,0,0.9,16.01,0,28.61,15.53,0,27.75,0,3,0,0,0.429,0,0.0863,0.429,0.0497,0.41,0.59,0.41,21.6
792021600000,1995,2,1994,5,19,7,0.131,0.0514,0.0793,4929.29,30.83,30.83,29.34,1,1,1,216,209.4,222.6,131,124.5,85,85,85,0,0,0,0.394,0.382,0.406,131,124.5,137.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0939,0.0986,0.00689,0.00633,0.00744,0.00027,0.00025,0.00029,0.223,0.211,0.234,0.0087,0.0083,0.0092,25.28,25.23,25.33,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.25,28.7,31.78,29.34,27.83,30.83,0,0,0,0,0,0,0.163,0,0.0517,0.39,0.61,0.39,37.6
792626400000,1995,2,1994,5,20,7,0.138,0.0514,0.0861,5365.23,32.39,32.39,31.94,1,1,1,227.4,225,229.4,142.4,140,85,85,85,0,0,0,0.374,0.371,0.378,142.4,140,144.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0994,0.101,0.00786,0.00765,0.00802,0.00031,0.0003,0.00032,0.243,0.239,0.246,0.0095,0.0094,0.0097,25.19,25.18,25.21,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,32.92,32.36,33.39,31.94,31.39,32.39,0,0,0,0,0,0,0.177,0,0.0519,0.37,0.62,0.38,38.9
793231200000,1995,2,1994,5,21,7,0.152,0.0514,0.101,6307.75,42.73,42.73,37.55,1,1,1,251.4,233,272.9,166.4,148,85,85,85,0,0,0,0.339,0.311,0.365,166.4,148,187.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.102,0.116,0.00989,0.00833,0.0117,0.00039,0.00033,0.00046,0.286,0.253,0.324,0.011,0.01,0.013,25.02,24.88,25.15,0.944,0.938,0.951,0.974,0.97,0.98,0.919,0.91,0.932,38.54,34.23,43.6,37.55,33.2,42.73,0,0,0,0,0,0,0.209,0,0.051,0.34,0.66,0.34,41.5
793836000000,1995,2,1994,5,22,7,0.183,0.0609,0.122,7665.95,48.2,48.2,45.63,1,1,1,303,280.3,327.8,202.2,187.5,100.7,85,107,0,0,0,0.332,0.296,0.363,202.2,187.5,220.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.119,0.131,0.0129,0.0117,0.0145,0.00052,0.00047,0.00058,0.352,0.327,0.386,0.014,0.013,0.015,24.73,24.57,24.84,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.82,43.35,51.01,45.63,42.49,48.2,0,0,0,0,0,0,0.254,0,0.061,0.33,0.67,0.33,41.9
794440800000,1995,3,1994,6,23,7,0.223,0.0647,0.158,9533.35,64.05,64.05,56.75,2,2,2,368.7,336.9,402.5,261.7,229.9,107,107,107,0,0,0,0.291,0.266,0.318,261.7,229.9,295.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.146,0.134,0.157,0.0242,0.0153,0.0385,0.00098,0.00061,0.0016,0.289,0.247,0.338,0.012,0.0099,0.014,24.47,24.25,24.67,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.895,0.911,29.25,25.66,33.01,28.37,24.89,32.02,0,0,0,0,0,0,0.315,0,0.065,0.29,0.71,0.29,42.8
795045600000,1995,3,1994,6,24,7,0.269,0.0647,0.204,12261.2,78.42,78.42,72.98,2,2,2,444,414.3,468.4,337,307.3,107,107,107,0,0,0,0.241,0.228,0.258,337,307.3,361.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.162,0.181,0.0581,0.044,0.0696,0.0024,0.0018,0.0029,0.4,0.356,0.437,0.016,0.014,0.018,24,23.86,24.18,0.946,0.942,0.95,0.972,0.97,0.976,0.92,0.913,0.928,37.53,34.31,40.16,36.49,33.28,39.21,0,0,0,0,0,0,0.405,0,0.065,0.24,0.76,0.24,45.6
795650400000,1995,3,1994,6,25,7,0.296,0.0647,0.231,13948,85.19,85.19,83.02,2,2,2,489.3,473,499.6,382.3,366,107,107,107,0,0,0,0.219,0.214,0.226,382.3,366,392.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.182,0.192,0.0795,0.0718,0.0843,0.0033,0.003,0.0035,0.468,0.444,0.483,0.019,0.018,0.02,23.73,23.67,23.83,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.929,0.935,42.38,40.65,43.46,41.51,39.74,42.6,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47.1
796255200000,1995,3,1994,6,26,7,0.3,0.0678,0.232,14000.2,85.36,85.36,83.33,2,2,2,496.5,487,500.4,384.3,362,112.1,107,125,0,0,0,0.226,0.214,0.257,384.3,362,393.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.184,0.192,0.0804,0.0699,0.0847,0.0033,0.0029,0.0035,0.472,0.44,0.485,0.02,0.018,0.02,23.69,23.66,23.77,0.953,0.95,0.954,0.979,0.976,0.98,0.933,0.927,0.935,42.55,40.08,43.55,41.67,39.13,42.68,0,0,0,0,0,0,0.463,0,0.068,0.23,0.77,0.23,46.7
796860000000,1995,4,1994,7,27,7,0.28,0.0756,0.205,12258.5,76.59,76.59,72.97,2,2,2,463.4,451.2,479.6,338.4,326.2,125,125,125,0,0,0,0.27,0.261,0.277,338.4,326.2,354.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.171,0.181,0.0587,0.053,0.0664,0.0024,0.0022,0.0027,0.405,0.387,0.429,0.017,0.016,0.018,23.91,23.81,23.98,0.947,0.945,0.949,0.971,0.97,0.975,0.92,0.916,0.925,37.56,36.24,39.3,36.48,35.15,38.29,0,0,0,0,0,0,0.405,0,0.075,0.27,0.73,0.27,43.8
797464800000,1995,4,1994,7,28,7,0.269,0.0756,0.194,11608.1,69.68,69.68,69.1,2,2,2,445.4,443.8,448.2,320.4,318.8,125,125,125,0,0,0,0.281,0.279,0.282,320.4,318.8,323.2,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.169,0.17,0.0502,0.0495,0.0515,0.0021,0.002,0.0021,0.378,0.376,0.382,0.015,0.015,0.016,24.02,24,24.03,0.944,0.944,0.944,0.97,0.97,0.97,0.916,0.915,0.916,35.62,35.44,35.92,34.55,34.38,34.84,0,0,0,0,0,0,0.384,0,0.075,0.28,0.72,0.28,43.2
798069600000,1995,4,1994,7,29,7,0.268,0.0756,0.193,11540.4,69.45,69.45,68.69,2,2,2,443.5,435.9,447.1,318.5,310.9,125,125,125,0,0,0,0.282,0.28,0.287,318.5,310.9,322.1,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.166,0.17,0.0493,0.0457,0.051,0.002,0.0019,0.0021,0.375,0.364,0.381,0.015,0.015,0.016,24.03,24.01,24.07,0.944,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.41,34.58,35.8,34.35,33.55,34.72,0,0,0,0,0,0,0.382,0,0.075,0.28,0.72,0.28,43.1
798674400000,1995,4,1994,7,30,7,0.25,0.0756,0.174,10456.8,66,66,62.24,2,2,2,413.1,393.5,430.7,288.1,268.5,125,125,125,0,0,0,0.303,0.29,0.318,288.1,268.5,305.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.151,0.164,0.035,0.0257,0.0433,0.0014,0.001,0.0018,0.33,0.3,0.356,0.013,0.012,0.015,24.21,24.11,24.33,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.08,29.91,34.02,31.12,29.01,33,0,0,0,0,0,0,0.346,0,0.076,0.3,0.7,0.3,41.8
799279200000,1995,5,1994,8,31,7,0.223,0.0889,0.134,8149.56,51.77,51.77,48.51,2,1,1.2857142857142858,368.9,350.5,387.7,221.9,203.5,147,147,147,0,0,0,0.399,0.379,0.419,221.9,203.5,240.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.128,0.141,0.0146,0.0131,0.0162,0.00059,0.00053,0.00066,0.346,0.256,0.403,0.014,0.01,0.016,24.41,24.32,24.49,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,42.82,25.97,52.15,41.21,25.19,48.2,0,0,0,0,0,0,0.269,0,0.089,0.4,0.6,0.4,36.5
799884000000,1995,5,1994,8,32,7,0.199,0.0889,0.11,6828.43,44.49,44.49,40.65,1,1,1,328.3,312.5,344.8,181.3,165.5,147,147,147,0,0,0,0.448,0.426,0.47,181.3,165.5,197.8,990,990,990,965,965,965.1,25,24.9,25,0.12,0.115,0.126,0.0112,0.00982,0.0126,0.00045,0.00039,0.00051,0.319,0.291,0.348,0.013,0.012,0.014,24.64,24.53,24.75,0.949,0.944,0.954,0.977,0.972,0.98,0.928,0.918,0.935,41.58,37.94,45.4,40.65,36.86,44.49,0,0,0,0,0,0,0.226,0,0.089,0.45,0.55,0.45,34.3
800488800000,1995,5,1994,8,33,7,0.177,0.0889,0.0885,5453.06,35.63,35.63,32.46,1,1,1,293.3,280.5,307.3,146.3,133.5,147,147,147,0,0,0,0.502,0.478,0.524,146.3,133.5,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.103,0.113,0.00819,0.0071,0.00938,0.00033,0.00028,0.00037,0.256,0.233,0.281,0.01,0.0093,0.011,24.87,24.78,24.94,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.905,0.914,33.46,30.46,36.74,32.46,29.55,35.63,0,0,0,0,0,0,0.18,0,0.0885,0.5,0.5,0.5,30.8
801093600000,1995,5,1994,8,34,7,0.16,0.0889,0.0713,4361.7,28.62,28.62,25.96,1,1,1,264.9,254,276.4,117.9,107,147,147,147,0,0,0,0.555,0.532,0.579,117.9,107,129.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.098,0.0941,0.102,0.00577,0.00485,0.00675,0.00023,0.00019,0.00027,0.205,0.186,0.226,0.0081,0.0074,0.009,25.03,24.97,25.1,0.924,0.918,0.931,0.97,0.97,0.97,0.897,0.89,0.903,26.77,24.17,29.5,25.96,23.44,28.62,0,0,0,0,0,0,0.144,0,0.0887,0.56,0.45,0.55,27.3
801698400000,1995,5,1994,8,35,7,0.146,0.0792,0.0671,4104.72,27.27,27.27,24.43,1,1,1,242,233.5,250.5,111,97.99,131,119,147,0,0,0,0.541,0.492,0.6,111,97.99,123,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0947,0.0909,0.0983,0.00518,0.00408,0.0062,0.0002,0.00016,0.00024,0.192,0.17,0.213,0.0076,0.0067,0.0084,25.16,25.12,25.2,0.92,0.912,0.927,0.969,0.967,0.97,0.892,0.883,0.9,25.2,22.06,28.12,24.43,21.34,27.27,0,0,0,0,0,0,0.136,0,0.0789,0.54,0.46,0.54,28.1
802303200000,1995,6,1994,9,36,7,0.135,0.072,0.0633,3868.18,24.73,24.73,23.02,1,1,1,223.7,216.3,231.1,104.7,97.28,119,119,119,0,0,0,0.532,0.515,0.55,104.7,97.28,112,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0919,0.0893,0.0945,0.00465,0.00402,0.00527,0.00018,0.00016,0.00021,0.18,0.167,0.194,0.0071,0.0066,0.0076,25.28,25.22,25.34,0.915,0.911,0.92,0.969,0.967,0.97,0.887,0.883,0.892,23.75,22.08,25.5,23.02,21.36,24.73,0,0,0,0,0,0,0.128,0,0.0717,0.53,0.47,0.53,28.7
802908000000,1995,6,1994,9,37,7,0.127,0.072,0.0545,1971.47,21.09,21.09,11.73,1,1,1,209.2,203.4,214.9,90.17,84.43,119,119,119,0,0,0,0.569,0.554,0.585,90.17,84.43,95.92,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0847,0.0888,0.00341,0.00293,0.0039,0.00013,0.00011,0.00015,0.154,0.144,0.165,0.006,0.0056,0.0065,25.39,25.35,25.44,0.525,0,0.923,0.552,0,0.967,0.507,0,0.89,12.15,0,21.82,11.73,0,21.09,0,3,0,0,0.429,0,0.0652,0.429,0.0725,0.57,0.43,0.57,15.5
803512800000,1995,6,1994,9,38,7,0.118,0.072,0.0465,0,0,0,0,1,1,1,195.9,190.6,201.5,76.85,71.58,119,119,119,0,0,0,0.608,0.591,0.624,76.85,71.58,82.52,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0821,0.0802,0.0841,0.00228,0.00183,0.00276,0.000089,0.000072,0.00011,0.131,0.121,0.141,0.0051,0.0047,0.0055,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.61,0.39,0.61,0
804117600000,1995,6,1994,9,39,7,0.112,0.0701,0.0418,0,0,0,0,1,1,1,185,180.5,189.2,69.17,64.74,115.9,108,119,0,0,0,0.626,0.592,0.648,69.17,64.74,74.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.079,0.0778,0.0798,0.00163,0.00125,0.00207,0.000064,0.000049,0.000081,0.116,0.109,0.125,0.0046,0.0043,0.0049,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0702,0.63,0.37,0.63,0
804722400000,1995,7,1994,10,40,7,0.105,0.0653,0.0395,0,0,0,0,1,1,1,173.3,168.7,178.6,65.27,60.7,108,108,108,0,0,0,0.623,0.605,0.64,65.27,60.7,70.55,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0766,0.075,0.0784,0.0013,0.00091,0.00175,0.000051,0.000036,0.000068,0.108,0.1,0.118,0.0042,0.0039,0.0046,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.62,0.38,0.62,0
805327200000,1995,7,1994,10,41,7,0.0987,0.0653,0.0334,0,0,0,0,1,1,1,163.2,159.1,167.3,55.24,51.13,108,108,108,0,0,0,0.662,0.645,0.679,55.24,51.13,59.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0716,0.0745,0.000445,0.0000961,0.000794,0.000017,0.0000038,0.000031,0.0905,0.0832,0.0979,0.0035,0.0033,0.0038,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.66,0.34,0.66,0
805932000000,1995,7,1994,10,42,7,0.0936,0.0653,0,0,0,0,0,0,0,0,154.8,152.3,157.8,46.76,44.3,108,108,108,46.71,44,50,0.698,0.685,0.709,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0936,0.7,0,1,0
806536800000,1995,7,1994,10,43,7,0.0901,0.0653,0,0,0,0,0,0,0,0,149,146.6,151.5,41.02,38.56,108,108,108,41,39,43,0.725,0.713,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0901,0.72,0,1,0
807141600000,1995,7,1994,10,44,7,0.0849,0.0575,0.00439,0,0,0,0,1,0,0.14285714285714285,140.4,134.8,145.7,45.24,37.74,95.14,93,108,38.14,0,49,0.678,0.647,0.741,7.26,0,50.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000996,0,0.0000697,3.9e-7,0,0.0000027,0.0724,0.0708,0.082,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.08051,0.68,0.052,0.95,0
807746400000,1995,8,1994,11,45,7,0.0776,0.0562,0,0,0,0,0,0,0,0,128.3,124.1,132.9,35.31,31.13,93,93,93,35.43,31,40,0.725,0.7,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0776,0.72,0,1,0
808351200000,1995,8,1994,11,46,7,0.0727,0.0562,0,0,0,0,0,0,0,0,120.2,117.8,122.8,27.23,24.84,93,93,93,27.14,25,30,0.774,0.758,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0727,0.77,0,1,0
808956000000,1995,8,1994,11,47,7,0.0693,0.0562,0,0,0,0,0,0,0,0,114.6,112.1,117,21.56,19.1,93,93,93,21.57,19,24,0.812,0.795,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0693,0.81,0,1,0
809560800000,1995,8,1994,11,48,7,0.0653,0.0508,0,0,0,0,0,0,0,0,108,103.6,111.3,24.04,15.82,84,72,93,24.14,16,35,0.776,0.673,0.855,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0653,0.78,0,1,0
810165600000,1995,9,1994,12,49,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.44,91.87,101.7,24.44,19.87,72,72,72,24.57,20,30,0.747,0.708,0.784,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
810770400000,1995,9,1994,12,50,7,0.0529,0.0435,0,0,0,0,0,0,0,0,87.49,85.03,90.5,15.49,13.03,72,72,72,15.57,13,19,0.823,0.796,0.847,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.82,0,1,0
811375200000,1995,9,1994,12,51,7,0.0506,0.0435,0,0,0,0,0,0,0,0,83.7,82.57,84.49,11.7,10.57,72,72,72,11.57,11,12,0.86,0.852,0.872,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0506,0.86,0,1,0
811980000000,1995,9,1994,12,52,7,0.048,0.0418,0,0,0,0,0,0,0,0,79.29,76.83,81.75,10.15,5.65,69.14,52,72,10.14,6,25,0.871,0.677,0.927,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.87,0,1,0
812584800000,1995,10,1995,1,1,7,0.0448,0.0314,0,0,0,0,0,0,0,0,74.02,72.73,76.01,22.02,20.73,52,52,52,22,21,24,0.703,0.684,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0448,0.7,0,1,0
813189600000,1995,10,1995,1,2,7,0.0425,0.0314,0,0,0,0,0,0,0,0,70.28,68.81,72.45,18.28,16.81,52,52,52,18.29,17,20,0.74,0.718,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0425,0.74,0,1,0
813794400000,1995,10,1995,1,3,7,0.0409,0.0314,0,0,0,0,0,0,0,0,67.62,67.12,68.41,15.62,15.12,52,52,52,15.43,15,16,0.769,0.76,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0409,0.77,0,1,0
814399200000,1995,10,1995,1,4,7,0.0438,0.0314,0,0,0,0,0,0,0,0,72.47,70.47,73.21,20.47,18.47,52,52,52,20.29,18,21,0.718,0.71,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0438,0.72,0,1,0
815004000000,1995,10,1995,1,5,7,0.0473,0.0306,0,0,0,0,0,0,0,0,78.21,74.58,80.05,27.64,22.58,50.57,50,52,27.71,23,30,0.647,0.625,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.65,0,1,0
815608800000,1995,11,1995,2,6,7,0.0485,0.0302,0,0,0,0,0,0,0,0,80.13,79.23,80.87,30.13,29.23,50,50,50,30.14,29,31,0.624,0.618,0.631,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.62,0,1,0
816213600000,1995,11,1995,2,7,7,0.0541,0.0302,0,0,0,0,0,0,0,0,89.46,84.42,97,39.46,34.42,50,50,50,39.57,34,47,0.56,0.515,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0541,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0638,0.0302,0.0335,0,0,0,0,1,1,1,105.4,101.1,108.8,55.44,51.1,50,50,50,0,0,0,0.475,0.46,0.495,55.44,51.1,58.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000462,0.0000935,0.000745,0.000018,0.0000037,0.000029,0.0886,0.0824,0.0934,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
817423200000,1995,11,1995,2,9,7,0.0693,0.0326,0.0367,661.552,14.03,14.03,3.938,1,1,1,114.6,105.8,124.9,60.76,55.75,53.86,50,59,0,0,0,0.469,0.438,0.506,60.76,55.75,65.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000915,0.000489,0.00135,0.000036,0.000019,0.000053,0.0963,0.0891,0.104,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.253,0,0.891,0.274,0,0.96,0.243,0,0.855,4.102,0,14.61,3.938,0,14.03,0,5,0,0,0.714,0,0.0219,0.714,0.0326,0.47,0.53,0.47,9.55
818028000000,1995,12,1995,3,10,7,0.0785,0.0357,0.0428,2606.97,16.65,16.65,15.52,1,1,1,129.7,125.2,133.4,70.74,66.17,59,59,59,0,0,0,0.455,0.442,0.471,70.74,66.17,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0734,0.00176,0.00137,0.00207,0.000069,0.000054,0.000081,0.112,0.104,0.118,0.0044,0.0041,0.0046,25.39,25.38,25.4,0.917,0.892,0.937,0.96,0.96,0.96,0.88,0.856,0.899,16.16,14.7,17.35,15.52,14.11,16.65,0,0,0,0,0,0,0.0862,0,0.0357,0.45,0.55,0.45,33.2
818632800000,1995,12,1995,3,11,7,0.0764,0.0357,0.0407,2431.39,15.62,15.62,14.47,1,1,1,126.3,123.8,130.1,67.34,64.8,59,59,59,0,0,0,0.467,0.454,0.477,67.34,64.8,71.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0723,0.00147,0.00126,0.00179,0.000058,0.000049,0.00007,0.106,0.102,0.113,0.0042,0.004,0.0044,25.39,25.39,25.4,0.899,0.884,0.919,0.96,0.96,0.96,0.863,0.849,0.882,15.08,14.28,16.27,14.47,13.7,15.62,0,0,0,0,0,0,0.0804,0,0.0357,0.47,0.53,0.47,31.8
819237600000,1995,12,1995,3,12,7,0.077,0.0357,0.0413,2476.42,15.28,15.28,14.74,1,1,1,127.2,125.7,129,68.24,66.71,59,59,59,0,0,0,0.463,0.457,0.469,68.24,66.71,69.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0719,0.00155,0.00142,0.0017,0.000061,0.000056,0.000067,0.107,0.105,0.111,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.904,0.895,0.913,0.96,0.96,0.96,0.867,0.859,0.877,15.35,14.87,15.91,14.74,14.28,15.28,0,0,0,0,0,0,0.0819,0,0.0357,0.46,0.54,0.46,32.2
819842400000,1995,12,1995,3,13,7,0.0756,0.0357,0.0399,2364.18,15.7,15.7,14.07,1,1,1,125,122.7,130.4,66.01,63.7,59,59,59,0,0,0,0.472,0.453,0.481,66.01,63.7,71.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.00136,0.00116,0.00182,0.000053,0.000046,0.000071,0.104,0.1,0.113,0.0041,0.0039,0.0044,25.4,25.39,25.4,0.891,0.878,0.921,0.96,0.96,0.96,0.855,0.843,0.884,14.66,13.94,16.36,14.07,13.38,15.7,0,0,0,0,0,0,0.0782,0,0.0357,0.47,0.53,0.47,31.3
820447200000,1996,1,1995,4,14,7,0.0769,0.0442,0.0242,0,0,0,0,1,0,0.7142857142857143,127.2,122.4,133.9,54.16,49.43,73,73,73,14.14,0,50,0.575,0.545,0.596,40,0,60.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000364,0,0.000928,0.000014,0,0.000036,0.0841,0.0708,0.0965,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0527,0.57,0.31,0.69,0
821052000000,1996,1,1995,4,15,7,0.0881,0.0442,0.044,2670.11,18.94,18.94,15.89,1,1,1,145.7,136.4,158.3,72.71,63.38,73,73,73,0,0,0,0.502,0.461,0.535,72.71,63.38,85.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0713,0.079,0.00193,0.00114,0.003,0.000076,0.000045,0.00012,0.117,0.101,0.14,0.0046,0.0039,0.0055,25.39,25.38,25.4,0.912,0.876,0.939,0.96,0.96,0.962,0.876,0.841,0.901,16.55,13.84,19.69,15.89,13.28,18.94,0,0,0,0,0,0,0.0883,0,0.0441,0.5,0.5,0.5,30.3
821656800000,1996,1,1995,4,16,7,0.102,0.0442,0.0579,3543.17,21.74,21.74,21.09,1,1,1,168.7,161.8,171.9,95.72,88.81,73,73,73,0,0,0,0.433,0.425,0.451,95.72,88.81,98.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0803,0.0839,0.00389,0.0033,0.00416,0.00015,0.00013,0.00016,0.158,0.146,0.164,0.0062,0.0057,0.0064,25.38,25.38,25.38,0.916,0.912,0.924,0.967,0.964,0.968,0.885,0.883,0.89,21.81,20.42,22.45,21.09,19.68,21.74,0,0,0,0,0,0,0.117,0,0.0441,0.43,0.57,0.43,34.7
822261600000,1996,1,1995,4,17,7,0.112,0.0442,0.0678,4180.94,28.95,28.95,24.89,1,1,1,185.1,171.9,202,112.1,98.92,73,73,73,0,0,0,0.395,0.361,0.425,112.1,98.92,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0839,0.0945,0.00528,0.00416,0.00672,0.00021,0.00016,0.00026,0.188,0.164,0.218,0.0073,0.0064,0.0085,25.38,25.37,25.38,0.919,0.912,0.93,0.97,0.968,0.97,0.891,0.883,0.902,25.66,22.45,29.85,24.89,21.74,28.95,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
822866400000,1996,1,1995,4,18,7,0.144,0.0483,0.0958,6002.1,41.07,41.07,35.73,1,1,1,238.3,209.9,265.7,158.5,136.9,79.86,73,85,0,0,0,0.336,0.319,0.357,158.5,136.9,180.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.0973,0.114,0.00922,0.00739,0.0111,0.00036,0.00029,0.00044,0.271,0.232,0.311,0.011,0.0091,0.012,25.11,24.93,25.31,0.941,0.933,0.949,0.972,0.97,0.98,0.915,0.905,0.93,36.73,31.72,41.91,35.73,30.77,41.07,0,0,0,0,0,0,0.198,0,0.0482,0.34,0.67,0.33,41.7
823471200000,1996,2,1995,5,19,7,0.174,0.0514,0.122,7707.18,48.2,48.2,45.88,1,1,1,287.4,272,301.5,202.4,187,85,85,85,0,0,0,0.296,0.282,0.313,202.4,187,216.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.126,0.013,0.0116,0.0142,0.00052,0.00046,0.00056,0.35,0.323,0.375,0.014,0.013,0.015,24.8,24.72,24.89,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.01,43.39,50.27,45.88,42.53,48.2,0,0,0,0,0,0,0.255,0,0.052,0.3,0.7,0.3,44.3
824076000000,1996,2,1995,5,20,7,0.189,0.0514,0.138,8306.57,51.85,51.85,49.44,2,1,1.4285714285714286,312.6,304.5,323.1,227.6,219.5,85,85,85,0,0,0,0.272,0.263,0.279,227.6,219.5,238.1,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.134,0.0151,0.0144,0.016,0.0006,0.00057,0.00064,0.327,0.245,0.394,0.013,0.0098,0.016,24.71,24.65,24.77,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.75,25.91,52.6,38.49,25.14,48.2,0,0,0,0,0,0,0.275,0,0.051,0.27,0.73,0.27,44
824680800000,1996,2,1995,5,21,7,0.204,0.0514,0.152,9226.14,58.85,58.85,54.92,2,2,2,337,323.4,355.1,252,238.4,85,85,85,0,0,0,0.252,0.239,0.263,252,238.4,270.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.134,0.145,0.0193,0.016,0.0265,0.00077,0.00064,0.0011,0.271,0.254,0.297,0.011,0.01,0.012,24.64,24.53,24.73,0.929,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.31,26.76,30.34,27.46,25.96,29.43,0,0,0,0,0,0,0.305,0,0.052,0.25,0.75,0.25,45.2
825285600000,1996,2,1995,5,22,7,0.242,0.0571,0.184,11121.5,70.75,70.75,66.2,2,2,2,399.3,364.7,434.1,304.9,279.7,94.43,85,107,0,0,0,0.236,0.213,0.26,304.9,279.7,327.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.159,0.149,0.169,0.0429,0.031,0.0534,0.0017,0.0013,0.0022,0.35,0.311,0.385,0.014,0.013,0.016,24.26,24.06,24.47,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.12,31.4,36.47,33.1,30.46,35.38,0,0,0,0,0,0,0.368,0,0.058,0.24,0.76,0.24,46
825890400000,1996,3,1995,6,23,7,0.292,0.0647,0.227,13696.9,89.06,89.06,81.53,2,2,2,483,445.9,518.6,376,338.9,107,107,107,0,0,0,0.222,0.206,0.24,376,338.9,411.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.186,0.173,0.198,0.0765,0.059,0.0933,0.0032,0.0024,0.0039,0.459,0.403,0.512,0.019,0.017,0.021,23.77,23.55,23.99,0.952,0.947,0.956,0.978,0.971,0.98,0.93,0.919,0.937,41.69,37.75,45.44,40.76,36.66,44.53,0,0,0,0,0,0,0.453,0,0.065,0.22,0.78,0.22,46.9
826495200000,1996,3,1995,6,24,7,0.341,0.0647,0.276,16133.3,103.7,103.7,96.03,3,2,2.142857142857143,564,529.3,604.8,457,422.3,107,107,107,0,0,0,0.19,0.177,0.202,457,422.3,497.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.217,0.202,0.238,0.115,0.0983,0.134,0.0048,0.0041,0.0057,0.567,0.528,0.623,0.024,0.022,0.026,23.3,23.13,23.49,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.3,35.62,52.22,45.55,34.56,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47.3
827100000000,1996,3,1995,6,25,7,0.408,0.0647,0.343,19735.3,127.5,127.5,117.5,3,3,3,674,620.4,725.4,567,513.4,107,107,107,0,0,0,0.159,0.148,0.172,567,513.4,618.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.277,0.247,0.306,0.18,0.144,0.214,0.0077,0.0061,0.0092,0.655,0.564,0.741,0.028,0.024,0.032,22.75,22.46,23.05,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.12,36.66,43.36,39.16,35.56,42.49,0,0,0,0,0,0,0.653,0,0.065,0.16,0.84,0.16,48.4
827704800000,1996,3,1995,6,26,7,0.468,0.0647,0.403,22848.9,140.4,140.4,136,3,3,3,774,741,799.9,667,634,107,107,107,0,0,0,0.138,0.134,0.144,667,634,692.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.315,0.349,0.247,0.224,0.264,0.011,0.0097,0.012,0.823,0.767,0.867,0.036,0.033,0.038,22.18,22.03,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.26,44.3,47.76,45.34,43.42,46.81,0,0,0,0,0,0,0.756,0,0.065,0.14,0.86,0.14,48.8
828309600000,1996,4,1995,7,27,7,0.493,0.0756,0.417,23424.9,140.1,140.1,139.4,3,3,3,814.9,808.2,818.7,689.9,683.2,125,125,125,0,0,0,0.153,0.153,0.155,689.9,683.2,693.7,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.352,0.348,0.354,0.262,0.257,0.264,0.011,0.011,0.012,0.866,0.855,0.873,0.038,0.037,0.038,21.97,21.95,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,47.05,47.64,46.48,46.11,46.69,0,0,0,0,0,0,0.775,0,0.076,0.15,0.85,0.15,47.5
828914400000,1996,4,1995,7,28,7,0.487,0.0756,0.412,23159.5,139.2,139.2,137.9,3,3,3,805.4,793.5,813.4,680.4,668.5,125,125,125,0,0,0,0.155,0.154,0.158,680.4,668.5,688.4,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.346,0.339,0.351,0.256,0.248,0.261,0.011,0.011,0.011,0.85,0.83,0.864,0.037,0.036,0.038,22.03,21.98,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.89,46.2,47.34,45.95,45.28,46.39,0,0,0,0,0,0,0.766,0,0.075,0.16,0.85,0.15,47.6
829519200000,1996,4,1995,7,29,7,0.465,0.0756,0.39,22108.3,135,135,131.6,3,3,3,769.3,742.9,789,644.3,617.9,125,125,125,0,0,0,0.162,0.158,0.168,644.3,617.9,664,990,990,990,967,966.9,967.1,23,22.9,23.1,0.326,0.311,0.337,0.231,0.214,0.245,0.01,0.0092,0.011,0.789,0.745,0.823,0.034,0.032,0.036,22.23,22.12,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.76,43.18,45.94,43.87,42.31,45.02,0,0,0,0,0,0,0.731,0,0.075,0.16,0.84,0.16,47.5
830124000000,1996,4,1995,7,30,7,0.419,0.0756,0.343,19683.9,124.6,124.6,117.2,3,3,3,692.3,654,730,567.3,529,125,125,125,0,0,0,0.181,0.171,0.191,567.3,529,605,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.26,0.303,0.18,0.154,0.205,0.0077,0.0066,0.0089,0.66,0.595,0.723,0.028,0.025,0.031,22.67,22.46,22.89,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.935,40.02,37.57,42.4,39.06,36.47,41.55,0,0,0,0,0,0,0.651,0,0.076,0.18,0.82,0.18,47
830728800000,1996,4,1995,7,31,7,0.366,0.0851,0.281,16393,106.9,106.9,97.58,3,2,2.2857142857142856,605.2,571.7,641.1,464.5,424.7,140.7,125,147,0,0,0,0.233,0.195,0.257,464.5,424.7,516.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.225,0.206,0.253,0.119,0.0995,0.146,0.005,0.0042,0.0062,0.567,0.535,0.606,0.024,0.022,0.026,23.12,22.96,23.29,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,45.04,35.87,50.68,43.76,34.8,48.2,0,0,0,0,0,0,0.542,0,0.085,0.23,0.77,0.23,44.8
831333600000,1996,5,1995,8,32,7,0.321,0.0889,0.232,13894.5,88.83,88.83,82.71,2,2,2,531.4,503.1,561,384.4,356.1,147,147,147,0,0,0,0.277,0.262,0.292,384.4,356.1,414,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.182,0.202,0.0804,0.0671,0.0944,0.0034,0.0028,0.004,0.474,0.432,0.519,0.02,0.018,0.022,23.53,23.36,23.7,0.953,0.949,0.956,0.979,0.974,0.98,0.932,0.925,0.937,42.26,39.29,45.32,41.35,38.29,44.42,0,0,0,0,0,0,0.459,0,0.089,0.28,0.72,0.28,43.3
831938400000,1996,5,1995,8,33,7,0.285,0.0889,0.196,11677.2,74.79,74.79,69.51,2,2,2,470.6,447.6,495.1,323.6,300.6,147,147,147,0,0,0,0.313,0.297,0.328,323.6,300.6,348.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.162,0.179,0.0517,0.0409,0.0633,0.0021,0.0017,0.0026,0.383,0.349,0.42,0.016,0.014,0.017,23.9,23.75,24.04,0.944,0.941,0.948,0.97,0.97,0.973,0.917,0.913,0.922,35.81,33.33,38.45,34.75,32.33,37.4,0,0,0,0,0,0,0.386,0,0.089,0.31,0.69,0.31,41
832543200000,1996,5,1995,8,34,7,0.254,0.0889,0.166,9898.25,63.08,63.08,58.92,2,2,2,420.8,401.9,440.2,273.8,254.9,147,147,147,0,0,0,0.35,0.334,0.366,273.8,254.9,293.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.146,0.16,0.0282,0.0193,0.0374,0.0012,0.00078,0.0015,0.308,0.28,0.338,0.013,0.011,0.014,24.2,24.08,24.31,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.37,28.28,32.52,29.46,27.43,31.54,0,0,0,0,0,0,0.327,0,0.088,0.35,0.65,0.35,39
833148000000,1996,5,1995,8,35,7,0.231,0.0841,0.146,8743.17,54.49,54.49,52.04,2,1,1.8571428571428572,381.2,366.1,397.2,242.2,228.9,139,119,147,0,0,0,0.364,0.321,0.391,242.2,228.9,251.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.145,0.0164,0.0152,0.0178,0.00067,0.00062,0.00072,0.286,0.255,0.404,0.012,0.01,0.016,24.41,24.32,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.75,25.93,52.3,29.46,25.16,48.2,0,0,0,0,0,0,0.289,0,0.085,0.36,0.63,0.37,37.8
833752800000,1996,6,1995,9,36,7,0.211,0.072,0.139,8371.12,52.44,52.44,49.83,2,1,1.5714285714285714,349,336.8,361.4,230,217.8,119,119,119,0,0,0,0.341,0.329,0.353,230,217.8,242.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0153,0.0143,0.0164,0.00062,0.00057,0.00066,0.313,0.249,0.397,0.013,0.01,0.016,24.54,24.48,24.61,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.94,25.63,52.02,35.24,24.86,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.7
834357600000,1996,6,1995,9,37,7,0.195,0.072,0.123,7716.9,48.2,48.2,45.93,1,1,1,322.2,312.5,332.7,203.2,193.5,119,119,119,0,0,0,0.37,0.358,0.381,203.2,193.5,213.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.13,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.356,0.339,0.375,0.014,0.014,0.015,24.63,24.56,24.7,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.88,44.65,49.27,45.93,43.76,48.2,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.6
834962400000,1996,6,1995,9,38,7,0.182,0.072,0.11,6880.59,43.07,43.07,40.96,1,1,1,300.4,291.4,309.5,181.4,172.4,119,119,119,0,0,0,0.396,0.385,0.408,181.4,172.4,190.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0112,0.0104,0.0119,0.00045,0.00041,0.00048,0.318,0.301,0.334,0.013,0.012,0.013,24.78,24.72,24.83,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.85,39.74,43.95,40.96,38.76,43.07,0,0,0,0,0,0,0.228,0,0.072,0.4,0.6,0.4,37.8
835567200000,1996,6,1995,9,39,7,0.17,0.072,0.0977,6067.91,38.01,38.01,36.12,1,1,1,280.6,273.1,288.4,161.6,154.1,119,119,119,0,0,0,0.424,0.413,0.436,161.6,154.1,169.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00948,0.00885,0.0101,0.00038,0.00035,0.0004,0.282,0.269,0.296,0.011,0.011,0.012,24.9,24.85,24.94,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.19,35.45,39.03,36.12,34.39,38.01,0,0,0,0,0,0,0.201,0,0.0723,0.42,0.57,0.43,35.7
836172000000,1996,7,1995,10,40,7,0.159,0.0653,0.0939,5831.1,36.41,36.41,34.71,1,1,1,263.3,255.9,270.6,155.3,147.9,108,108,108,0,0,0,0.41,0.399,0.422,155.3,147.9,162.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00895,0.00832,0.00957,0.00035,0.00033,0.00038,0.269,0.256,0.283,0.011,0.01,0.011,24.98,24.93,25.02,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.915,35.78,34.04,37.51,34.71,33.02,36.41,0,0,0,0,0,0,0.193,0,0.0651,0.41,0.59,0.41,36.7
836776800000,1996,7,1995,10,41,7,0.149,0.0653,0.0841,5211.06,32.46,32.46,31.02,1,1,1,247.1,241.4,253.4,139.1,133.4,108,108,108,0,0,0,0.437,0.426,0.447,139.1,133.4,145.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00758,0.00709,0.00811,0.0003,0.00028,0.00032,0.241,0.23,0.252,0.0095,0.0091,0.01,25.08,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,31.98,30.63,33.46,31.02,29.71,32.46,0,0,0,0,0,0,0.172,0,0.0649,0.44,0.56,0.44,35
837381600000,1996,7,1995,10,42,7,0.141,0.0653,0.076,4698.41,29.28,29.28,27.97,1,1,1,233.7,228,239.5,125.7,120,108,108,108,0,0,0,0.462,0.451,0.474,125.7,120,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0959,0.0999,0.00644,0.00595,0.00692,0.00025,0.00023,0.00027,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.83,27.46,30.18,27.97,26.64,29.28,0,0,0,0,0,0,0.155,0,0.065,0.46,0.54,0.46,33.3
837986400000,1996,7,1995,10,43,7,0.133,0.0653,0.0681,4184.45,26.19,26.19,24.91,1,1,1,220.6,215.7,226.1,112.6,107.7,108,108,108,0,0,0,0.49,0.478,0.501,112.6,107.7,118.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0933,0.0915,0.0952,0.00532,0.0049,0.00579,0.00021,0.00019,0.00023,0.193,0.184,0.203,0.0076,0.0072,0.008,25.28,25.24,25.32,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.68,24.5,27,24.91,23.77,26.19,0,0,0,0,0,0,0.138,0,0.0649,0.49,0.51,0.49,31.5
838591200000,1996,7,1995,10,44,7,0.126,0.0601,0.0657,3470.73,25.82,25.82,20.66,1,1,1,208.1,200.1,214.3,108.7,103.6,99.43,93,108,0,0,0,0.477,0.445,0.51,108.7,103.6,116.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0896,0.0927,0.00499,0.00455,0.00562,0.0002,0.00018,0.00022,0.185,0.177,0.198,0.0072,0.0069,0.0077,25.37,25.33,25.42,0.786,0,0.922,0.831,0,0.97,0.763,0,0.895,21.3,0,26.62,20.66,0,25.82,0,1,0,0,0.143,0,0.115,0.143,0.0603,0.48,0.52,0.48,27.5
839196000000,1996,8,1995,11,45,7,0.114,0.0562,0.058,0,0,0,0,1,1,1,188.8,181.2,197.1,95.84,88.22,93,93,93,0,0,0,0.493,0.472,0.513,95.84,88.22,104.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0829,0.0885,0.0039,0.00325,0.0046,0.00015,0.00013,0.00018,0.161,0.148,0.176,0.0063,0.0058,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.49,0.51,0.49,0
839800800000,1996,8,1995,11,46,7,0.105,0.0562,0.0491,0,0,0,0,1,1,1,174.1,168.4,179.8,81.11,75.37,93,93,93,0,0,0,0.534,0.517,0.552,81.11,75.37,86.85,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0784,0.0824,0.00264,0.00216,0.00313,0.0001,0.000084,0.00012,0.135,0.125,0.145,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.47,0.53,0
840405600000,1996,8,1995,11,47,7,0.0979,0.0562,0.0417,0,0,0,0,1,1,1,161.9,157.7,166.4,68.88,64.7,93,93,93,0,0,0,0.575,0.559,0.59,68.88,64.7,73.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0777,0.00161,0.00125,0.00199,0.000063,0.000049,0.000078,0.113,0.106,0.121,0.0044,0.0041,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
841010400000,1996,8,1995,11,48,7,0.0921,0.0544,0.0376,409.65,17.07,17.07,2.438,1,1,1,152.2,148.1,156.3,62.24,56.5,90,72,93,0,0,0,0.591,0.486,0.622,62.24,56.5,76.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0717,0.0765,0.00104,0.000553,0.00222,0.000041,0.000022,0.000087,0.101,0.091,0.124,0.004,0.0036,0.0049,25.4,25.38,25.41,0.134,0,0.938,0.137,0,0.96,0.129,0,0.901,2.54,0,17.78,2.438,0,17.07,0,6,0,0,0.857,0,0.0135,0.857,0.0545,0.59,0.41,0.59,4.45
841615200000,1996,9,1995,12,49,7,0.0843,0.0435,0.0407,2124.05,16.25,16.25,12.64,1,1,1,139.3,133.6,145.1,67.31,61.64,72,72,72,0,0,0,0.517,0.496,0.539,67.31,61.64,73.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0714,0.0755,0.00147,0.000989,0.00197,0.000058,0.000039,0.000077,0.108,0.0981,0.119,0.0042,0.0038,0.0047,25.39,25.38,25.4,0.774,0,0.93,0.823,0,0.96,0.743,0,0.893,13.17,0,16.93,12.64,0,16.25,0,1,0,0,0.143,0,0.0702,0.143,0.0436,0.52,0.48,0.52,25.2
842220000000,1996,9,1995,12,50,7,0.0769,0.0435,0.0334,0,0,0,0,1,1,1,127.2,123,131.7,55.16,50.98,72,72,72,0,0,0,0.567,0.547,0.585,55.16,50.98,59.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000438,0.0000833,0.000827,0.000017,0.0000033,0.000032,0.0882,0.0822,0.0948,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
842824800000,1996,9,1995,12,51,7,0.0718,0.0435,0,0,0,0,0,0,0,0,118.8,116.1,121.6,46.76,44.14,72,72,72,46.71,44,50,0.606,0.592,0.62,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0718,0.61,0,1,0
843429600000,1996,9,1995,12,52,7,0.0683,0.0435,0,0,0,0,0,0,0,0,112.9,110.4,115.3,40.86,38.4,72,72,72,40.86,38,43,0.638,0.624,0.652,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0683,0.64,0,1,0
844034400000,1996,9,1995,12,53,7,0.0648,0.0332,0.0284,0,0,0,0,1,0,0.8571428571428571,107.2,105.2,109.6,52.34,37.58,54.86,52,72,5.429,0,38,0.511,0.478,0.657,46.97,0,56.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00035,0,0.000575,0.000014,0,0.000023,0.0853,0.0708,0.0905,0.0033,0.0028,0.0035,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0364,0.51,0.44,0.56,0
844639200000,1996,10,1996,1,1,7,0.0626,0.0314,0.0269,0,0,0,0,1,0,0.8571428571428571,103.6,101.9,104.9,51.56,49.92,52,52,52,7.143,0,50,0.502,0.496,0.51,44.43,0,52.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000134,0,0.000249,0.0000052,0,0.0000098,0.0817,0.0708,0.085,0.0032,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.5,0.43,0.57,0
845244000000,1996,10,1996,1,2,7,0.0606,0.0314,0,0,0,0,0,0,0,0,100.2,98.64,101.9,48.17,46.64,52,52,52,48.29,47,50,0.519,0.51,0.527,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0606,0.52,0,1,0
845848800000,1996,10,1996,1,3,7,0.0599,0.0314,0,0,0,0,0,0,0,0,99.11,97.82,100,47.11,45.82,52,52,52,47.14,46,48,0.525,0.52,0.532,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.52,0,1,0
846453600000,1996,10,1996,1,4,7,0.0608,0.0309,0.0135,0,0,0,0,1,0,0.42857142857142855,100.5,98.1,104.1,49.34,46.1,51.14,50,52,26.86,0,48,0.509,0.48,0.53,22.37,0,54.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00008,0,0.000349,0.0000031,0,0.000014,0.0765,0.0708,0.0867,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0473,0.51,0.22,0.78,0
847058400000,1996,11,1996,2,5,7,0.0654,0.0302,0.0352,0,0,0,0,1,1,1,108.2,105.5,111.5,58.17,55.48,50,50,50,0,0,0,0.462,0.448,0.474,58.17,55.48,61.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000695,0.000466,0.000977,0.000027,0.000018,0.000038,0.0926,0.0887,0.0973,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
847663200000,1996,11,1996,2,6,7,0.0728,0.0302,0.0425,2578.88,17.38,17.38,15.35,1,1,1,120.3,116.1,127.6,70.32,66.14,50,50,50,0,0,0,0.416,0.392,0.431,70.32,66.14,77.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0732,0.00173,0.00137,0.00235,0.000068,0.000054,0.000092,0.11,0.104,0.123,0.0043,0.0041,0.0048,25.39,25.38,25.4,0.912,0.892,0.937,0.96,0.96,0.96,0.876,0.856,0.899,15.99,14.69,18.1,15.35,14.1,17.38,0,0,0,0,0,0,0.0853,0,0.0303,0.41,0.58,0.42,35.4
848268000000,1996,11,1996,2,7,7,0.08,0.0302,0.0498,3076.86,18.75,18.75,18.31,1,1,1,132.3,130.1,134.5,82.32,80.09,50,50,50,0,0,0,0.378,0.372,0.384,82.32,80.09,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.074,0.0756,0.00275,0.00256,0.00293,0.00011,0.0001,0.00011,0.131,0.127,0.135,0.0051,0.005,0.0053,25.37,25.36,25.37,0.931,0.928,0.934,0.961,0.96,0.962,0.894,0.893,0.896,19.06,18.6,19.49,18.31,17.86,18.75,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
848872800000,1996,11,1996,2,8,7,0.0863,0.031,0.0553,3390.26,21.21,21.21,20.18,1,1,1,142.7,135.8,146.5,91.46,85.03,51.29,50,59,0,0,0,0.359,0.341,0.41,91.46,85.03,96.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0761,0.0798,0.00352,0.00298,0.00395,0.00014,0.00012,0.00015,0.148,0.137,0.157,0.0058,0.0054,0.0061,25.35,25.34,25.36,0.92,0.914,0.927,0.965,0.962,0.967,0.888,0.884,0.892,20.91,19.61,21.93,20.18,18.87,21.21,0,0,0,0,0,0,0.112,0,0.031,0.36,0.64,0.36,39.3
849477600000,1996,12,1996,3,9,7,0.0892,0.0357,0.0535,3287.35,20.04,20.04,19.57,1,1,1,147.5,144.8,149.8,88.47,85.85,59,59,59,0,0,0,0.4,0.394,0.407,88.47,85.85,90.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0775,0.0792,0.00327,0.00305,0.00347,0.00013,0.00012,0.00014,0.144,0.139,0.148,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.92,0.926,0.964,0.963,0.965,0.889,0.888,0.891,20.31,19.77,20.77,19.57,19.03,20.04,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
850082400000,1996,12,1996,3,10,7,0.0913,0.0357,0.0557,3409.99,20.83,20.83,20.3,1,1,1,151,148.4,153.6,92.02,89.41,59,59,59,0,0,0,0.391,0.384,0.398,92.02,89.41,94.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0787,0.0806,0.00357,0.00335,0.00379,0.00014,0.00013,0.00015,0.15,0.145,0.155,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.03,20.5,21.56,20.3,19.76,20.83,0,0,0,0,0,0,0.113,0,0.0356,0.39,0.61,0.39,37.3
850687200000,1996,12,1996,3,11,7,0.0938,0.0357,0.0581,3553.71,22.89,22.89,21.15,1,1,1,155,149.8,162.9,96.05,90.77,59,59,59,0,0,0,0.381,0.362,0.394,96.05,90.77,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0792,0.0838,0.00391,0.00347,0.00458,0.00015,0.00014,0.00018,0.157,0.148,0.171,0.0062,0.0058,0.0067,25.35,25.35,25.35,0.916,0.911,0.92,0.967,0.965,0.97,0.886,0.883,0.888,21.87,20.77,23.6,21.15,20.04,22.89,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
851292000000,1996,12,1996,3,12,7,0.103,0.0357,0.0677,4170.35,26.12,26.12,24.82,1,1,1,170.9,165.9,176.3,111.9,106.9,59,59,59,0,0,0,0.345,0.335,0.356,111.9,106.9,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0849,0.0886,0.00527,0.00484,0.00572,0.00021,0.00019,0.00022,0.186,0.177,0.195,0.0073,0.0069,0.0076,25.36,25.36,25.36,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.59,24.34,26.92,24.82,23.61,26.12,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
851896800000,1996,12,1996,3,13,7,0.109,0.0417,0.0675,4162.37,27.05,27.05,24.78,1,1,1,180.7,178.2,184.8,111.7,106,69,59,73,0,0,0,0.382,0.328,0.408,111.7,106,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0864,0.0899,0.00524,0.00476,0.00605,0.00021,0.00019,0.00024,0.186,0.177,0.202,0.0073,0.0069,0.0079,25.37,25.36,25.38,0.919,0.915,0.926,0.97,0.97,0.97,0.891,0.887,0.898,25.54,24.15,27.89,24.78,23.42,27.05,0,0,0,0,0,0,0.138,0,0.0415,0.38,0.62,0.38,38.2
852501600000,1997,1,1996,4,14,7,0.115,0.0442,0.0713,4415.31,28.45,28.45,26.28,1,1,1,190.9,185.6,199.8,117.9,112.6,73,73,73,0,0,0,0.383,0.365,0.393,117.9,112.6,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0937,0.00577,0.00532,0.00653,0.00023,0.00021,0.00026,0.198,0.189,0.214,0.0077,0.0074,0.0084,25.38,25.38,25.39,0.923,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.09,25.77,29.33,26.28,25,28.45,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
853106400000,1997,1,1996,4,15,7,0.13,0.0442,0.086,5371.71,35.01,35.01,31.97,1,1,1,215.2,203.4,228.5,142.2,130.4,73,73,73,0,0,0,0.34,0.319,0.359,142.2,130.4,155.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0991,0.095,0.104,0.00784,0.00683,0.00897,0.00031,0.00027,0.00035,0.241,0.22,0.265,0.0095,0.0086,0.01,25.27,25.16,25.36,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,32.96,30.17,36.1,31.97,29.27,35.01,0,0,0,0,0,0,0.178,0,0.044,0.34,0.66,0.34,41.3
853711200000,1997,1,1996,4,16,7,0.155,0.0442,0.11,6964.59,47.5,47.5,41.46,1,1,1,255.5,234.8,281.3,182.5,161.8,73,73,73,0,0,0,0.287,0.26,0.311,182.5,161.8,208.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.122,0.0113,0.0095,0.0135,0.00045,0.00037,0.00053,0.313,0.276,0.36,0.012,0.011,0.014,24.97,24.82,25.11,0.949,0.943,0.956,0.977,0.971,0.98,0.927,0.915,0.937,42.41,37.56,48.47,41.46,36.47,47.5,0,0,0,0,0,0,0.23,0,0.045,0.29,0.71,0.29,44.9
854316000000,1997,1,1996,4,17,7,0.203,0.0462,0.157,9505.31,67.48,67.48,56.58,2,1,1.7142857142857142,336,289.2,395.3,259.6,216.2,76.43,73,85,0,0,0,0.229,0.209,0.252,259.6,216.2,310.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.141,0.125,0.16,0.0252,0.0141,0.0455,0.001,0.00056,0.0018,0.326,0.255,0.392,0.013,0.01,0.016,24.59,24.27,24.78,0.941,0.926,0.959,0.973,0.97,0.98,0.916,0.899,0.94,36.77,27.1,52.61,35.18,26.29,48.2,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,46.8
854920800000,1997,2,1996,5,18,7,0.304,0.0514,0.252,14979.5,103.5,103.5,89.16,3,2,2.142857142857143,502,419.7,579.4,417,334.7,85,85,85,0,0,0,0.171,0.147,0.203,417,334.7,494.4,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.198,0.168,0.231,0.0958,0.057,0.132,0.004,0.0023,0.0056,0.502,0.393,0.598,0.021,0.016,0.025,23.64,23.26,24.12,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.42,35.55,51.43,42.12,34.49,48.2,0,0,0,0,0,0,0.495,0,0.052,0.17,0.83,0.17,49.3
855525600000,1997,2,1996,5,19,7,0.401,0.0514,0.35,20180.3,131.7,131.7,120.1,3,3,3,663.3,601.5,724,578.3,516.5,85,85,85,0,0,0,0.129,0.117,0.141,578.3,516.5,639,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.278,0.243,0.313,0.187,0.146,0.228,0.008,0.0062,0.0098,0.668,0.564,0.771,0.029,0.024,0.033,22.78,22.43,23.13,0.952,0.948,0.956,0.977,0.97,0.98,0.93,0.919,0.937,40.99,37.02,44.8,40.04,35.91,43.9,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.3
