datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1237154400000,2009,3,2008,6,24,7,0.698,0.0685,0.607,30888.1,192.8,192.8,183.9,4,4,4,1153,954,1402,1040,847,113.3,107,129,36.71,0,173,0.0989,0.0883,0.112,1004,847,1100,990,990,990,968.4,967.7,969.2,21.6,20.8,22.3,0.668,0.476,0.852,0.506,0.349,0.648,0.024,0.016,0.031,1.45,1.05,1.8,0.067,0.047,0.086,20.17,19.03,21.23,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.21,42.08,50.74,45.96,41.24,48.2,0,0,0,0,0,0,1.02,0,0.091,0.098,0.87,0.13,44.3
1237759200000,2009,3,2008,6,25,7,1.02,0.078,0.665,30524.5,189.4,189.4,181.7,4,4,4,1681,1461,1913,1552,1332,129,129,129,452.1,232,684,0.0774,0.0674,0.0883,1100,1100,1100,990,990,990,970.1,969.4,970.8,19.9,19.2,20.6,0.911,0.877,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.093,0.088,0.098,18.07,17.31,18.82,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.35,44.29,48.33,45.42,43.41,47.36,0,0,0,0,0,0,1.01,0,0.355,0.076,0.65,0.35,29.9
1238364000000,2009,3,2008,6,26,7,1.35,0.0862,0.665,27695,170.8,170.8,164.9,4,4,4,2224,1994,2421,2082,1865,142.6,129,148,981.6,765,1173,0.0641,0.0611,0.0685,1100,1100,1100,990,990,990,971.6,971.1,972.1,18.4,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.49,16.01,17.04,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.08,40.8,43.58,41.21,39.9,42.71,0,0,0,0,0,0,0.916,0,0.685,0.064,0.49,0.51,20.5
1238968800000,2009,4,2008,7,27,7,1.56,0.101,0.665,26096.6,158,158,155.3,4,4,4,2573,2478,2625,2406,2330,167.7,148,217,1306,1230,1361,0.065,0.0567,0.0828,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.52,15.87,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.923,39.81,39.47,40.43,38.83,38.48,39.5,0,0,0,0,0,0,0.863,0,0.895,0.065,0.43,0.57,16.7
1239573600000,2009,4,2008,7,28,7,1.56,0.131,0.665,26063.2,156.8,156.8,155.1,4,4,4,2580,2520,2621,2363,2303,217,217,217,1263,1203,1304,0.0841,0.0828,0.0861,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.53,15.77,0.943,0.943,0.944,0.976,0.975,0.976,0.92,0.919,0.922,39.76,39.49,40.15,38.78,38.5,39.2,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1240178400000,2009,4,2008,7,29,7,1.46,0.131,0.665,26872.9,162.6,162.6,160,4,4,4,2407,2312,2493,2190,2095,217,217,217,1090,995,1176,0.0902,0.087,0.0939,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.83,16.27,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.89,40.33,41.51,39.99,39.39,40.65,0,0,0,0,0,0,0.889,0,0.795,0.09,0.46,0.54,18.4
1240783200000,2009,4,2008,7,30,7,1.3,0.147,0.665,28062.5,170.6,170.6,167,4,4,4,2142,2002,2278,1899,1726,242.3,217,276,799.4,626,961,0.114,0.0953,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.35,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.73,43.52,41.76,40.88,42.65,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1241388000000,2009,5,2008,8,31,7,1.1,0.167,0.665,29675.4,180.8,180.8,176.6,4,4,4,1826,1708,1955,1550,1432,276,276,276,450.3,332,579,0.152,0.141,0.162,1100,1100,1100,990,990,990,970.5,970.2,971,19.5,19,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.59,17.17,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,43.92,46.11,44.16,43.05,45.19,0,0,0,0,0,0,0.981,0,0.435,0.15,0.6,0.4,27
1241992800000,2009,5,2008,8,32,7,0.946,0.116,0.665,31207.9,189.4,189.4,185.8,4,4,4,1564,1464,1671,1372,1272,192,192,192,272.1,172,379,0.123,0.115,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.868,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.46,18.1,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.44,48.32,46.44,45.51,47.36,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1242597600000,2009,5,2008,8,33,7,0.795,0.116,0.647,31975.9,192.8,192.8,190.3,4,4,4,1314,1180,1436,1122,988.4,192,192,192,51.57,0,144,0.147,0.134,0.163,1071,988.4,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.775,0.633,0.857,0.585,0.417,0.648,0.028,0.019,0.031,1.65,1.33,1.8,0.078,0.062,0.087,19.46,18.92,20.21,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.66,46.78,49.75,47.58,45.84,48.2,0,0,0,0,0,0,1.06,0,0.148,0.15,0.81,0.19,40.2
1243202400000,2009,5,2008,8,34,7,0.638,0.116,0.522,27452.6,178.3,178.3,163.4,4,3,3.857142857142857,1055,978,1144,862.9,786,192,192,192,0,0,0,0.183,0.168,0.196,862.9,786,952.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.506,0.436,0.588,0.357,0.319,0.4,0.016,0.014,0.018,1.11,1,1.25,0.051,0.045,0.058,20.82,20.39,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.88,39.84,51.95,42.57,38.87,48.2,0,0,0,0,0,0,0.908,0,0.116,0.18,0.82,0.18,43
1243807200000,2009,6,2008,9,35,7,0.547,0.0974,0.45,24351.9,154.4,154.4,145,4,3,3.142857142857143,905.1,859,956.4,744.1,698,161,161,161,0,0,0,0.178,0.168,0.187,744.1,698,795.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.396,0.36,0.442,0.296,0.267,0.324,0.013,0.012,0.015,0.956,0.883,1.02,0.043,0.039,0.046,21.52,21.3,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.15,39.58,51.65,46.48,38.59,48.2,0,0,0,0,0,0,0.805,0,0.097,0.18,0.82,0.18,44.5
1244412000000,2009,6,2008,9,36,7,0.493,0.0974,0.396,22239.1,137.5,137.5,132.4,3,3,3,815,783.2,845,654,622.2,161,161,161,0,0,0,0.198,0.191,0.206,654,622.2,684,990,990,990,967.2,967,967.3,22.8,22.7,23,0.335,0.316,0.352,0.238,0.217,0.258,0.01,0.0094,0.011,0.809,0.756,0.86,0.035,0.033,0.038,22.03,21.86,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,43.15,46.77,44.13,42.29,45.84,0,0,0,0,0,0,0.735,0,0.097,0.2,0.8,0.2,45.1
1245016800000,2009,6,2008,9,37,7,0.449,0.0974,0.351,20002,125.3,125.3,119.1,3,3,3,742.1,707,774.4,581.1,546,161,161,161,0,0,0,0.217,0.208,0.228,581.1,546,613.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.273,0.311,0.189,0.166,0.211,0.0082,0.0071,0.0092,0.686,0.627,0.741,0.03,0.027,0.032,22.45,22.26,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.62,38.41,42.62,39.69,37.36,41.77,0,0,0,0,0,0,0.661,0,0.098,0.22,0.78,0.22,44.5
1245621600000,2009,6,2008,9,38,7,0.402,0.0974,0.305,17322.1,109.8,109.8,103.1,3,2,2.7142857142857144,665.2,635.7,695.8,504.2,474.7,161,161,161,0,0,0,0.242,0.231,0.253,504.2,474.7,534.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.249,0.233,0.267,0.139,0.123,0.158,0.0059,0.0052,0.0068,0.589,0.54,0.635,0.025,0.023,0.027,22.85,22.71,22.94,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.68,34.98,51.96,38.96,33.93,48.2,0,0,0,0,0,0,0.573,0,0.097,0.24,0.76,0.24,43.1
1246226400000,2009,6,2008,9,39,7,0.363,0.0861,0.277,16132.4,96.4,96.4,96.03,2,2,2,600.7,575.8,626.1,458.2,440.8,142.4,135,161,0,0,0,0.237,0.222,0.261,458.2,440.8,474.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.212,0.23,0.115,0.107,0.123,0.0049,0.0045,0.0052,0.589,0.559,0.615,0.025,0.023,0.026,23.11,22.99,23.25,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.72,48.12,51.26,48.01,47.16,48.2,0,0,0,0,0,0,0.533,0,0.086,0.24,0.76,0.24,44.4
1246831200000,2009,7,2008,10,40,7,0.33,0.0905,0.24,14293.1,92.76,92.76,85.08,2,2,2,546.4,525.2,567.9,396.8,339.2,149.6,135,186,0,0,0,0.275,0.238,0.354,396.8,339.2,432.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.18,0.209,0.0863,0.0591,0.103,0.0036,0.0025,0.0043,0.494,0.41,0.547,0.021,0.017,0.023,23.45,23.3,23.63,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.51,37.21,47.33,42.54,36.1,46.38,0,0,0,0,0,0,0.473,0,0.09,0.27,0.73,0.27,43.3
1247436000000,2009,7,2008,10,41,7,0.303,0.112,0.19,11280.9,71.01,71.01,67.15,2,2,2,500.8,482.8,519.5,314.8,296.8,186,186,186,0,0,0,0.372,0.358,0.385,314.8,296.8,333.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0476,0.0391,0.0564,0.002,0.0016,0.0023,0.374,0.347,0.402,0.015,0.014,0.017,23.77,23.66,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.61,32.68,36.6,33.57,31.7,35.5,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1248040800000,2009,7,2008,10,42,7,0.279,0.112,0.167,9887.14,62.18,62.18,58.85,2,2,2,461.4,445.9,477.1,275.4,259.9,186,186,186,0,0,0,0.403,0.39,0.417,275.4,259.9,291.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.163,0.029,0.0217,0.0364,0.0012,0.00089,0.0015,0.314,0.291,0.338,0.013,0.012,0.014,24.01,23.92,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.34,28.63,32.05,29.43,27.78,31.09,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.4
1248645600000,2009,7,2008,10,43,7,0.258,0.107,0.151,8951.76,56.18,56.18,53.28,2,2,2,426.1,409.5,440.7,249,236.1,177.1,155,186,0,0,0,0.415,0.372,0.441,249,236.1,261.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.143,0.15,0.0181,0.0158,0.0224,0.00074,0.00065,0.00091,0.276,0.261,0.291,0.011,0.011,0.012,24.21,24.13,24.28,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.47,25.97,28.96,26.64,25.19,28.09,0,0,0,0,0,0,0.296,0,0.107,0.41,0.59,0.41,34.7
1249250400000,2009,8,2008,11,44,7,0.234,0.0937,0.14,8377.31,53.48,53.48,49.86,2,1,1.4285714285714286,386.4,370.4,403.8,231.4,215.4,155,155,155,0,0,0,0.401,0.384,0.418,231.4,215.4,248.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.145,0.0154,0.0141,0.0169,0.00063,0.00057,0.00069,0.339,0.258,0.407,0.014,0.01,0.017,24.33,24.27,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.63,26.13,52.53,38.7,25.35,48.2,0,0,0,0,0,0,0.277,0,0.094,0.4,0.6,0.4,35.8
1249855200000,2009,8,2008,11,45,7,0.213,0.0937,0.119,7411.97,47.16,47.16,44.12,1,1,1,351.5,339,365.2,196.5,184,155,155,155,0,0,0,0.441,0.424,0.457,196.5,184,210.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0136,0.0005,0.00046,0.00055,0.347,0.324,0.371,0.014,0.013,0.015,24.5,24.4,24.58,0.954,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.02,42.14,48.13,44.12,41.3,47.16,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1250460000000,2009,8,2008,11,46,7,0.196,0.0937,0.102,6301.81,40.31,40.31,37.51,1,1,1,323.4,312.5,334.9,168.4,157.5,155,155,155,0,0,0,0.48,0.463,0.496,168.4,157.5,179.9,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.121,0.0101,0.00913,0.011,0.0004,0.00036,0.00044,0.296,0.277,0.317,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.929,38.53,36.02,41.19,37.51,34.94,40.31,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.2
1251064800000,2009,8,2008,11,47,7,0.182,0.0937,0.0879,5410.07,34.14,34.14,32.2,1,1,1,300.4,291.4,308.9,145.4,136.4,155,155,155,0,0,0,0.516,0.502,0.532,145.4,136.4,153.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00811,0.00735,0.00883,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.84,24.78,24.9,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.2,31.1,35.2,32.2,30.17,34.14,0,0,0,0,0,0,0.179,0,0.0941,0.51,0.48,0.52,29.7
1251669600000,2009,8,2008,11,48,7,0.168,0.0746,0.0939,5819.71,37.52,37.52,34.64,1,1,1,278.5,269.3,288.4,155.2,133.4,123.3,118,155,0,0,0,0.442,0.413,0.537,155.2,133.4,167.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.112,0.00895,0.00709,0.00998,0.00036,0.00028,0.0004,0.27,0.234,0.291,0.011,0.0093,0.012,24.92,24.87,24.96,0.941,0.932,0.945,0.971,0.97,0.973,0.913,0.905,0.919,35.69,30.39,38.57,34.64,29.48,37.52,0,0,0,0,0,0,0.192,0,0.0741,0.44,0.56,0.44,34.6
1252274400000,2009,9,2008,12,49,7,0.156,0.0714,0.0844,5215.59,33.06,33.06,31.05,1,1,1,257.5,249.3,266.3,139.5,131.3,118,118,118,0,0,0,0.458,0.443,0.473,139.5,131.3,148.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0995,0.106,0.00761,0.00691,0.00835,0.0003,0.00027,0.00033,0.241,0.226,0.257,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.01,30.08,34.09,31.05,29.18,33.06,0,0,0,0,0,0,0.172,0,0.0716,0.46,0.54,0.46,33.4
1252879200000,2009,9,2008,12,50,7,0.145,0.0714,0.0739,4550.35,28.62,28.62,27.09,1,1,1,240.2,234.3,246.8,122.2,116.3,118,118,118,0,0,0,0.492,0.478,0.504,122.2,116.3,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0942,0.0987,0.00613,0.00563,0.0067,0.00024,0.00022,0.00026,0.21,0.199,0.222,0.0083,0.0078,0.0088,25.15,25.1,25.2,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.92,26.51,29.5,27.09,25.72,28.62,0,0,0,0,0,0,0.15,0,0.0711,0.49,0.51,0.49,31.4
1253484000000,2009,9,2008,12,51,7,0.137,0.055,0.082,5096.98,31.65,31.65,30.34,1,1,1,226.6,220.9,232.3,135.6,129.9,91,91,91,0,0,0,0.402,0.392,0.412,135.6,129.9,141.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0969,0.101,0.00728,0.00679,0.00776,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.21,25.16,25.25,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.28,29.93,32.63,30.34,29.03,31.65,0,0,0,0,0,0,0.169,0,0.055,0.4,0.6,0.4,37.2
1254088800000,2009,9,2008,12,52,7,0.131,0.0571,0.0735,4549.41,28.6,28.6,27.08,1,1,1,215.9,212.9,218.9,121.5,115.9,94.43,91,97,0,0,0,0.437,0.416,0.456,121.5,115.9,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0923,0.0962,0.00608,0.0056,0.00663,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0086,25.3,25.27,25.33,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.92,26.55,29.48,27.08,25.76,28.6,0,0,0,0,0,0,0.15,0,0.0575,0.44,0.56,0.44,34.7
1254693600000,2009,10,2009,1,1,7,0.125,0.0587,0.0662,3519.99,25.44,25.44,20.95,1,1,1,206.5,201.7,211.6,109.5,104.7,97,97,97,0,0,0,0.47,0.458,0.481,109.5,104.7,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0884,0.0918,0.00506,0.00465,0.00549,0.0002,0.00018,0.00021,0.186,0.177,0.195,0.0073,0.0069,0.0076,25.38,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.763,0,0.894,21.6,0,26.22,20.95,0,25.44,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.2
1255298400000,2009,10,2009,1,2,7,0.119,0.0587,0.0604,0,0,0,0,1,1,1,196.9,192.7,200.9,99.88,95.7,97,97,97,0,0,0,0.493,0.483,0.503,99.88,95.7,103.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0852,0.0881,0.00424,0.00388,0.00458,0.00017,0.00015,0.00018,0.168,0.161,0.175,0.0066,0.0063,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1255903200000,2009,10,2009,1,3,7,0.114,0.0483,0.0656,3043.01,26.13,26.13,18.11,1,1,1,188.3,184.2,191.3,108.4,94.06,79.86,73,97,0,0,0,0.424,0.384,0.508,108.4,94.06,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0846,0.0903,0.00496,0.00375,0.00572,0.00019,0.00015,0.00022,0.182,0.158,0.197,0.0071,0.0062,0.0077,25.39,25.38,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.895,18.67,0,26.93,18.11,0,26.13,0,2,0,0,0.286,0,0.101,0.286,0.0484,0.42,0.58,0.42,26.7
1256508000000,2009,10,2009,1,4,7,0.109,0.0436,0.0655,4024.6,25.52,25.52,23.96,1,1,1,180.4,178.5,182.9,108.3,105.5,72.14,67,73,0,0,0,0.4,0.369,0.409,108.3,105.5,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0862,0.0884,0.00495,0.00472,0.00551,0.00019,0.00018,0.00022,0.181,0.176,0.191,0.0071,0.0069,0.0075,25.38,25.37,25.38,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.894,24.7,24.01,26.31,23.96,23.29,25.52,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,36.9
1257112800000,2009,11,2009,2,5,7,0.119,0.0405,0.0784,4887.87,30.49,30.49,29.09,1,1,1,196.6,187,202.6,129.6,120,67,67,67,0,0,0,0.341,0.331,0.358,129.6,120,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0957,0.00677,0.00595,0.00727,0.00026,0.00023,0.00028,0.218,0.201,0.228,0.0085,0.0078,0.0089,25.37,25.36,25.38,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.99,27.61,31.44,29.09,26.78,30.49,0,0,0,0,0,0,0.162,0,0.0406,0.34,0.66,0.34,41.1
1257717600000,2009,11,2009,2,6,7,0.121,0.0405,0.0809,5054.88,30.62,30.62,30.09,1,1,1,200.8,199,203.1,133.8,132,67,67,67,0,0,0,0.334,0.33,0.337,133.8,132,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0945,0.0959,0.00712,0.00697,0.00732,0.00028,0.00027,0.00029,0.225,0.222,0.229,0.0088,0.0087,0.009,25.37,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.02,30.59,31.57,30.09,29.67,30.62,0,0,0,0,0,0,0.167,0,0.0401,0.33,0.67,0.33,41.8
1258322400000,2009,11,2009,2,7,7,0.131,0.0405,0.091,5693.96,35.37,35.37,33.89,1,1,1,217.4,206.7,223.9,150.4,139.7,67,67,67,0,0,0,0.308,0.299,0.324,150.4,139.7,156.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0972,0.103,0.00853,0.00762,0.00908,0.00033,0.0003,0.00036,0.255,0.236,0.267,0.01,0.0092,0.01,25.24,25.19,25.32,0.939,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.94,32.41,36.46,33.89,31.43,35.37,0,0,0,0,0,0,0.188,0,0.04,0.31,0.69,0.31,43.5
1258927200000,2009,11,2009,2,8,7,0.135,0.0405,0.0946,5927.08,36.79,36.79,35.28,1,1,1,223.4,220.1,229.9,156.4,153.1,67,67,67,0,0,0,0.3,0.291,0.304,156.4,153.1,162.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00905,0.00876,0.0096,0.00036,0.00034,0.00038,0.266,0.26,0.277,0.01,0.01,0.011,25.19,25.14,25.22,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.36,35.57,37.87,35.28,34.5,36.79,0,0,0,0,0,0,0.196,0,0.0404,0.3,0.7,0.3,43.9
1259532000000,2009,11,2009,2,9,7,0.14,0.0364,0.104,6554.51,39.73,39.73,39.01,1,1,1,231.8,230.7,233.4,171.6,163.7,60.14,59,67,0,0,0,0.259,0.253,0.29,171.6,163.7,174.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.00967,0.0106,0.00041,0.00038,0.00042,0.292,0.279,0.297,0.012,0.011,0.012,25.12,25.1,25.14,0.946,0.943,0.946,0.976,0.972,0.977,0.923,0.917,0.925,39.97,38.06,40.65,39.01,36.99,39.73,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1260136800000,2009,12,2009,3,10,7,0.151,0.0357,0.115,7307.89,45.7,45.7,43.5,1,1,1,249.4,237.6,258.9,190.4,178.6,59,59,59,0,0,0,0.237,0.228,0.248,190.4,178.6,199.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.11,0.118,0.0119,0.0109,0.0127,0.00047,0.00043,0.0005,0.326,0.305,0.343,0.013,0.012,0.014,24.98,24.92,25.07,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,44.39,41.61,46.63,43.5,40.75,45.7,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.4
1260741600000,2009,12,2009,3,11,7,0.158,0.0357,0.122,7743.4,46.57,46.57,46.09,1,1,1,260.6,258.6,262.7,201.6,199.6,59,59,59,0,0,0,0.226,0.225,0.228,201.6,199.6,203.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.118,0.119,0.0129,0.0127,0.0131,0.00051,0.0005,0.00052,0.346,0.342,0.35,0.014,0.014,0.014,24.91,24.9,24.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.03,46.57,47.52,46.09,45.64,46.57,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,49
1261346400000,2009,12,2009,3,12,7,0.161,0.0357,0.125,7929.88,47.56,47.56,47.2,1,1,1,265.5,260,267.1,206.5,201,59,59,59,0,0,0,0.222,0.221,0.227,206.5,201,208.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0133,0.0128,0.0134,0.00053,0.00051,0.00053,0.355,0.345,0.357,0.014,0.014,0.014,24.88,24.87,24.92,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.16,46.89,48.54,47.2,45.95,47.56,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.3
1261951200000,2009,12,2009,3,13,7,0.168,0.0393,0.128,8066.4,48.2,48.2,48.01,1,1,1,277.3,267.4,284.3,212.3,208.3,65,59,73,0,0,0,0.234,0.212,0.259,212.3,208.3,219.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0138,0.0135,0.0144,0.00055,0.00053,0.00057,0.366,0.358,0.378,0.015,0.014,0.015,24.82,24.8,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,48.6,51.19,48.01,47.63,48.2,0,0,0,0,0,0,0.267,0,0.04,0.23,0.76,0.24,48
1262556000000,2010,1,2009,4,14,7,0.179,0.0442,0.135,8272.72,51.67,51.67,49.24,2,1,1.4285714285714286,296.1,284.6,309.7,223.1,211.6,73,73,73,0,0,0,0.247,0.236,0.257,223.1,211.6,236.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.132,0.0147,0.0137,0.0159,0.00059,0.00055,0.00063,0.319,0.24,0.386,0.013,0.0096,0.015,24.79,24.73,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.95,25.57,51.81,38.39,24.8,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.2
1263160800000,2010,1,2009,4,15,7,0.201,0.0442,0.156,9489.81,60.59,60.59,56.49,2,2,2,331.6,314.9,350.5,258.6,241.9,73,73,73,0,0,0,0.22,0.208,0.232,258.6,241.9,277.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.134,0.147,0.0216,0.0163,0.03,0.00087,0.00065,0.0012,0.279,0.256,0.307,0.011,0.01,0.012,24.66,24.54,24.77,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.12,27.23,31.23,28.24,26.41,30.29,0,0,0,0,0,0,0.314,0,0.045,0.22,0.78,0.22,47.2
1263765600000,2010,1,2009,4,16,7,0.237,0.0442,0.193,11688.8,77.35,77.35,69.58,2,2,2,392.1,359.5,427.3,319.1,286.5,73,73,73,0,0,0,0.187,0.171,0.203,319.1,286.5,354.3,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.15,0.174,0.0496,0.0342,0.0662,0.002,0.0014,0.0027,0.369,0.32,0.422,0.015,0.013,0.017,24.27,24.06,24.48,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.82,32.24,39.66,34.79,31.27,38.68,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.3
1264370400000,2010,1,2009,4,17,7,0.308,0.0442,0.264,15671.3,105.2,105.2,93.28,3,2,2.2857142857142856,508.8,442.4,575.2,435.8,369.4,73,73,73,0,0,0,0.145,0.127,0.165,435.8,369.4,502.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.204,0.179,0.234,0.105,0.0733,0.136,0.0044,0.003,0.0057,0.514,0.444,0.581,0.021,0.018,0.024,23.6,23.27,23.96,0.952,0.944,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.88,34.9,50.59,41.72,33.85,48.2,0,0,0,0,0,0,0.518,0,0.044,0.14,0.86,0.14,50.9
1264975200000,2010,2,2009,5,18,7,0.402,0.0514,0.351,20238.3,133.5,133.5,120.5,3,3,3,665.3,595.8,734.1,580.3,510.8,85,85,85,0,0,0,0.128,0.116,0.143,580.3,510.8,649.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.28,0.24,0.319,0.189,0.142,0.235,0.0081,0.006,0.01,0.672,0.555,0.788,0.029,0.023,0.034,22.77,22.38,23.16,0.952,0.947,0.956,0.977,0.97,0.98,0.93,0.919,0.937,41.11,36.64,45.41,40.16,35.54,44.5,0,0,0,0,0,0,0.669,0,0.051,0.13,0.87,0.13,50.3
1265580000000,2010,2,2009,5,19,7,0.502,0.0583,0.443,24377.5,158.8,158.8,145.1,4,3,3.142857142857143,829.2,760.1,914.8,732.8,675.1,96.43,85,105,0,0,0,0.116,0.107,0.128,732.8,675.1,809.8,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.375,0.333,0.439,0.288,0.252,0.331,0.013,0.011,0.015,0.921,0.832,1.01,0.04,0.036,0.045,21.86,21.45,22.23,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,48.11,40.62,52.36,46.48,39.7,48.2,0,0,0,0,0,0,0.806,0,0.059,0.12,0.88,0.12,48.6
1266184800000,2010,2,2009,5,20,7,0.693,0.0684,0.609,31020.5,192.8,192.8,184.6,4,4,4,1145,958.8,1359,1032,853.8,113.1,105,162,24.43,0,97,0.099,0.0822,0.119,1008,853.8,1100,990,990,990,968.4,967.7,969,21.6,21,22.3,0.664,0.48,0.833,0.51,0.352,0.648,0.024,0.016,0.031,1.45,1.06,1.78,0.067,0.048,0.085,20.2,19.19,21.2,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.49,42.37,50.8,46.16,41.52,48.2,0,0,0,0,0,0,1.03,0,0.084,0.099,0.88,0.12,44.8
1266789600000,2010,2,2009,5,21,7,0.951,0.098,0.665,31172.2,191.1,191.1,185.5,4,4,4,1572,1417,1728,1410,1255,162,162,162,310,155,466,0.104,0.0938,0.114,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.895,0.858,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.087,0.094,18.44,17.92,18.98,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.33,45.95,48.75,46.39,45.03,47.77,0,0,0,0,0,0,1.03,0,0.286,0.1,0.7,0.3,32.8
1267394400000,2010,3,2009,6,22,7,1.18,0.145,0.665,28975.2,178.3,178.3,172.5,4,4,4,1956,1779,2146,1717,1540,239,239,239,617,440,807,0.123,0.111,0.134,1100,1100,1100,990,990,990,970.9,970.4,971.5,19.1,18.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.67,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44,42.59,45.48,43.12,41.74,44.57,0,0,0,0,0,0,0.958,0,0.515,0.12,0.56,0.44,24.6
1267999200000,2010,3,2009,6,23,7,1.47,0.125,0.665,26738.2,165,165,159.2,4,4,4,2435,2223,2664,2228,1984,207,183,239,1129,884,1381,0.0859,0.0687,0.108,1100,1100,1100,990,990,990,972.2,971.6,972.7,17.8,17.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.42,16.49,0.945,0.943,0.946,0.977,0.974,0.98,0.923,0.918,0.928,40.7,39.21,42.09,39.79,38.21,41.25,0,0,0,0,0,0,0.884,0,0.805,0.085,0.45,0.55,18.2
1268604000000,2010,3,2009,6,24,7,1.77,0.116,0.665,24447.8,150.5,150.5,145.5,4,4,4,2928,2746,3067,2737,2563,191,183,239,1637,1463,1748,0.0652,0.0604,0.0779,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.45,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.91,0.917,37.47,36.54,38.67,36.38,35.45,37.64,0,0,0,0,0,0,0.808,0,1.105,0.066,0.38,0.62,13.8
1269208800000,2010,3,2009,6,25,7,1.91,0.145,0.665,23417,141,141,139.4,4,4,4,3162,3096,3203,2923,2857,239,239,239,1823,1757,1864,0.0756,0.0746,0.0772,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.14,14.38,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.92,35.68,36.35,34.85,34.6,35.26,0,0,0,0,0,0,0.774,0,1.245,0.076,0.35,0.65,12.3
1269813600000,2010,3,2009,6,26,7,1.94,0.137,0.665,23205.1,138.3,138.3,138.1,4,4,4,3216,3207,3223,2989,2968,226.4,217,239,1889,1868,1906,0.0704,0.0673,0.0745,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14.09,14.13,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.6,35.55,35.65,34.53,34.49,34.58,0,0,0,0,0,0,0.767,0,1.275,0.071,0.34,0.66,12
1270418400000,2010,4,2009,7,27,7,1.99,0.138,0.665,22891.9,137.7,137.7,136.3,4,4,4,3298,3236,3377,3070,3019,228.1,217,295,1970,1919,2031,0.0691,0.0648,0.0873,1100,1100,1100,990,990,990,974.2,974.1,974.4,15.8,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.76,14.07,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.12,34.66,35.48,34.07,33.62,34.42,0,0,0,0,0,0,0.757,0,1.325,0.069,0.33,0.67,11.5
1271023200000,2010,4,2009,7,28,7,2.08,0.178,0.665,22336.7,133.8,133.8,133,4,4,4,3445,3407,3466,3150,3112,295,295,295,2050,2012,2071,0.0856,0.0851,0.0866,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.58,13.7,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.27,34.14,34.49,33.24,33.12,33.45,0,0,0,0,0,0,0.739,0,1.415,0.086,0.32,0.68,10.7
1271628000000,2010,4,2009,7,29,7,2.08,0.178,0.665,22379.9,134.3,134.3,133.2,4,4,4,3433,3386,3462,3138,3091,295,295,295,2038,1991,2067,0.0859,0.0852,0.0871,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.59,13.75,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.33,34.17,34.61,33.3,33.14,33.57,0,0,0,0,0,0,0.74,0,1.415,0.086,0.32,0.68,10.8
1272232800000,2010,4,2009,7,30,7,1.99,0.183,0.665,22934.6,138.7,138.7,136.5,4,4,4,3287,3190,3365,2984,2869,302.4,295,321,1884,1769,1970,0.0922,0.0877,0.101,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.79,14.16,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.18,34.73,35.75,34.13,33.69,34.67,0,0,0,0,0,0,0.758,0,1.325,0.092,0.33,0.67,11.5
1272837600000,2010,5,2009,8,31,7,1.82,0.194,0.665,24069.5,147.4,147.4,143.3,4,4,4,3012,2861,3153,2691,2540,321,321,321,1591,1440,1732,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.24,14.95,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.91,35.97,37.92,35.82,34.89,36.84,0,0,0,0,0,0,0.796,0,1.155,0.11,0.37,0.63,13.2
1273442400000,2010,5,2009,8,32,7,1.61,0.194,0.665,25709.6,157.2,157.2,153,4,4,4,2656,2505,2809,2335,2184,321,321,321,1235,1084,1388,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.07,15.81,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.26,38.26,40.25,38.26,37.2,39.31,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1274047200000,2010,5,2009,8,33,7,1.4,0.194,0.665,27284.4,166.5,166.5,162.4,4,4,4,2317,2164,2455,1996,1843,321,321,321,896.1,743,1034,0.139,0.131,0.148,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.93,16.63,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.47,40.58,42.47,40.6,39.66,41.62,0,0,0,0,0,0,0.902,0,0.735,0.14,0.48,0.52,19.5
1274652000000,2010,5,2009,8,34,7,1.18,0.194,0.665,28962.5,177.1,177.1,172.4,4,4,4,1955,1813,2109,1634,1492,321,321,321,534.4,392,688,0.165,0.152,0.177,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.76,17.63,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.98,42.82,45.18,43.1,41.97,44.27,0,0,0,0,0,0,0.958,0,0.515,0.16,0.56,0.44,24.5
1275256800000,2010,5,2009,8,35,7,0.999,0.137,0.665,30679.2,186.4,186.4,182.6,4,4,4,1653,1543,1768,1427,1333,225.9,210,321,326.6,233,414,0.136,0.122,0.182,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.16,17.77,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.57,47.54,45.65,44.65,46.59,0,0,0,0,0,0,1.01,0,0.334,0.14,0.67,0.33,30.7
1275861600000,2010,6,2009,9,36,7,0.855,0.127,0.664,32031.1,192.8,192.8,190.7,4,4,4,1413,1293,1508,1203,1083,210,210,210,105.7,0,198,0.149,0.139,0.162,1098,1083,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.853,0.786,0.903,0.642,0.609,0.648,0.031,0.029,0.032,1.8,1.69,1.85,0.086,0.08,0.09,19,18.64,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.7,47.86,49.47,47.67,46.9,48.2,0,0,0,0,0,0,1.06,0,0.191,0.15,0.78,0.22,37.5
1276466400000,2010,6,2009,9,37,7,0.69,0.127,0.563,29229.8,188.7,188.7,174,4,4,4,1140,1046,1249,930.1,835.6,210,210,210,0,0,0,0.185,0.168,0.201,930.1,835.6,1039,990,990,990,968.3,968,968.7,21.7,21.3,22,0.587,0.49,0.722,0.399,0.343,0.511,0.018,0.016,0.024,1.24,1.06,1.52,0.057,0.048,0.071,20.42,19.8,20.9,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.4,40.83,48.14,43.5,39.93,47.18,0,0,0,0,0,0,0.967,0,0.127,0.18,0.82,0.18,42.4
1277071200000,2010,6,2009,9,38,7,0.581,0.127,0.454,24301.3,155.7,155.7,144.7,4,3,3.142857142857143,961.3,908.1,1023,751.3,698.1,210,210,210,0,0,0,0.219,0.205,0.231,751.3,698.1,812.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.414,0.367,0.469,0.3,0.267,0.332,0.013,0.012,0.015,0.979,0.891,1.06,0.044,0.04,0.048,21.28,21.01,21.58,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.04,39.9,51.97,46.36,38.94,48.2,0,0,0,0,0,0,0.804,0,0.127,0.22,0.78,0.22,41.8
1277676000000,2010,6,2009,9,39,7,0.514,0.119,0.396,22095.1,136,136,131.5,3,3,3,850.5,813.4,892.7,654.2,627.4,196.3,186,210,0,0,0,0.231,0.219,0.243,654.2,627.4,682.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.322,0.358,0.238,0.22,0.257,0.01,0.0096,0.011,0.814,0.767,0.865,0.036,0.034,0.038,21.88,21.66,22.08,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.73,43.25,46.25,43.84,42.39,45.33,0,0,0,0,0,0,0.731,0,0.118,0.23,0.77,0.23,43
1278280800000,2010,7,2009,10,40,7,0.473,0.116,0.357,20183.7,125.7,125.7,120.1,3,3,3,782.1,757.1,804.8,590.3,530.1,191.9,186,227,0,0,0,0.246,0.231,0.3,590.3,530.1,618.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.273,0.317,0.195,0.155,0.214,0.0085,0.0067,0.0094,0.705,0.609,0.753,0.031,0.026,0.033,22.27,22.13,22.46,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.921,0.936,40.95,36.94,42.74,40.05,35.83,41.89,0,0,0,0,0,0,0.667,0,0.116,0.25,0.75,0.25,42.7
1278885600000,2010,7,2009,10,41,7,0.43,0.137,0.293,16530.7,105.2,105.2,98.4,3,2,2.2857142857142856,711.5,679.1,744.8,484.5,452.1,227,227,227,0,0,0,0.319,0.305,0.334,484.5,452.1,517.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.229,0.266,0.128,0.112,0.147,0.0055,0.0048,0.0064,0.612,0.57,0.662,0.026,0.025,0.029,22.64,22.53,22.79,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.19,35.43,52.31,44.24,34.37,48.2,0,0,0,0,0,0,0.547,0,0.137,0.32,0.68,0.32,38.4
1279490400000,2010,7,2009,10,42,7,0.387,0.137,0.25,14676.2,92.95,92.95,87.36,2,2,2,640.5,612.7,669,413.5,385.7,227,227,227,0,0,0,0.355,0.339,0.37,413.5,385.7,442,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.223,0.0942,0.0811,0.108,0.004,0.0034,0.0046,0.526,0.484,0.572,0.022,0.02,0.024,23.01,22.85,23.17,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.57,41.76,47.42,43.68,40.91,46.47,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1280095200000,2010,7,2009,10,43,7,0.351,0.134,0.217,12794.7,80.07,80.07,76.16,2,2,2,580.4,556.6,604.8,359.5,338.1,220.9,184,227,0,0,0,0.38,0.331,0.402,359.5,338.1,377.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.183,0.197,0.0687,0.0586,0.0773,0.0029,0.0025,0.0033,0.444,0.412,0.472,0.019,0.017,0.02,23.34,23.21,23.44,0.95,0.947,0.952,0.974,0.97,0.978,0.925,0.918,0.931,39.08,36.8,40.93,38.08,35.7,40.03,0,0,0,0,0,0,0.423,0,0.134,0.38,0.62,0.38,36.5
1280700000000,2010,8,2009,11,44,7,0.317,0.111,0.206,12196.6,77.9,77.9,72.6,2,2,2,524.5,501.7,548.7,340.5,317.7,184,184,184,0,0,0,0.351,0.335,0.367,340.5,317.7,364.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0597,0.0489,0.0711,0.0025,0.002,0.003,0.413,0.379,0.449,0.017,0.016,0.019,23.63,23.48,23.76,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.35,34.93,39.91,36.3,33.88,38.95,0,0,0,0,0,0,0.403,0,0.111,0.35,0.65,0.35,38.5
1281304800000,2010,8,2009,11,45,7,0.287,0.111,0.176,10441.8,66.24,66.24,62.15,2,2,2,474.9,456,494.3,290.9,272,184,184,184,0,0,0,0.388,0.372,0.403,290.9,272,310.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0363,0.0274,0.0455,0.0015,0.0011,0.0019,0.338,0.31,0.368,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.04,29.97,34.14,31.08,29.08,33.12,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1281909600000,2010,8,2009,11,46,7,0.262,0.111,0.151,8945.89,56.81,56.81,53.25,2,2,2,433.2,417.5,449.7,249.2,233.5,184,184,184,0,0,0,0.425,0.409,0.441,249.2,233.5,265.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.143,0.154,0.0186,0.0156,0.0244,0.00076,0.00064,0.001,0.278,0.259,0.301,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.45,25.67,29.28,26.62,24.9,28.41,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.1
1282514400000,2010,8,2009,11,47,7,0.24,0.111,0.129,7887.4,48.2,48.2,46.95,1,1,1,397.5,383.3,412.3,213.5,199.3,184,184,184,0,0,0,0.463,0.446,0.48,213.5,199.3,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00056,0.00051,0.00062,0.381,0.355,0.407,0.015,0.014,0.017,24.23,24.14,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.54,45.4,51.76,46.95,44.49,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.9
1283119200000,2010,8,2009,11,48,7,0.22,0.0914,0.129,7884.06,50.04,50.04,46.93,2,1,1.1428571428571428,364.4,348.6,379.7,213.2,191.6,151.1,138,184,0,0,0,0.414,0.373,0.49,213.2,191.6,232.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0139,0.012,0.0155,0.00056,0.00049,0.00063,0.355,0.253,0.399,0.014,0.01,0.016,24.42,24.35,24.49,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.91,25.79,51.84,43.35,25.02,48.2,0,0,0,0,0,0,0.261,0,0.091,0.42,0.59,0.41,35.8
1283724000000,2010,9,2009,12,49,7,0.199,0.0835,0.116,7251.61,46.26,46.26,43.16,1,1,1,329.7,317.1,343.4,191.7,179.1,138,138,138,0,0,0,0.419,0.402,0.435,191.7,179.1,205.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.129,0.012,0.011,0.0132,0.00048,0.00044,0.00053,0.337,0.315,0.362,0.014,0.013,0.015,24.61,24.52,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.928,0.937,44.05,41.15,47.2,43.16,40.27,46.26,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.4
1284328800000,2010,9,2009,12,50,7,0.182,0.0835,0.0989,6128.66,39.26,39.26,36.48,1,1,1,301.5,290.6,313,163.5,152.6,138,138,138,0,0,0,0.458,0.441,0.475,163.5,152.6,175,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00965,0.00872,0.0106,0.00038,0.00035,0.00042,0.287,0.267,0.308,0.011,0.011,0.012,24.8,24.73,24.87,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.53,34.99,40.2,36.48,33.94,39.26,0,0,0,0,0,0,0.203,0,0.0831,0.46,0.54,0.46,33.7
1284933600000,2010,9,2009,12,51,7,0.168,0.0835,0.0846,5216.93,33.14,33.14,31.05,1,1,1,277.9,269,287,139.9,131,138,138,138,0,0,0,0.497,0.481,0.513,139.9,131,149,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00764,0.00688,0.00842,0.0003,0.00027,0.00033,0.245,0.229,0.261,0.0097,0.0091,0.01,24.94,24.89,25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.01,29.91,34.16,31.05,29.01,33.14,0,0,0,0,0,0,0.173,0,0.0834,0.5,0.5,0.5,31.1
1285538400000,2010,9,2009,12,52,7,0.156,0.0728,0.0834,5152.2,35.28,35.28,30.67,1,1,1,258.3,253.4,266,137.9,119,120.4,97,138,0,0,0,0.465,0.381,0.537,137.9,119,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0983,0.107,0.00747,0.00586,0.00914,0.0003,0.00023,0.00036,0.239,0.207,0.271,0.0095,0.0082,0.011,25.03,25.01,25.06,0.934,0.925,0.941,0.97,0.97,0.97,0.906,0.897,0.913,31.62,27.05,36.37,30.67,26.24,35.28,0,0,0,0,0,0,0.17,0,0.0726,0.47,0.53,0.47,33
1286143200000,2010,10,2010,1,1,7,0.147,0.0587,0.0883,5488.35,34.35,34.35,32.67,1,1,1,243,235.6,250.4,146,138.6,97,97,97,0,0,0,0.399,0.387,0.412,146,138.6,153.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00816,0.00753,0.00879,0.00032,0.0003,0.00035,0.251,0.238,0.264,0.0099,0.0094,0.01,25.09,25.03,25.15,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.68,31.94,35.41,32.67,30.98,34.35,0,0,0,0,0,0,0.181,0,0.0587,0.4,0.6,0.4,37.3
1286748000000,2010,10,2010,1,2,7,0.139,0.0587,0.0802,4975.57,30.42,30.42,29.62,1,1,1,229.6,225.5,233.2,132.6,128.5,97,97,97,0,0,0,0.422,0.416,0.43,132.6,128.5,136.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0968,0.0995,0.00702,0.00667,0.00732,0.00028,0.00026,0.00029,0.227,0.219,0.233,0.0089,0.0086,0.0092,25.2,25.17,25.23,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.53,29.57,31.37,29.62,28.68,30.42,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1287352800000,2010,10,2010,1,3,7,0.132,0.0587,0.0738,4563.97,28.37,28.37,27.17,1,1,1,219,213.2,224.2,122,116.2,97,97,97,0,0,0,0.443,0.433,0.455,122,116.2,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0924,0.0963,0.00612,0.00563,0.00656,0.00024,0.00022,0.00026,0.208,0.197,0.217,0.0082,0.0077,0.0085,25.28,25.24,25.32,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.01,26.62,29.25,27.17,25.82,28.37,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1287957600000,2010,10,2010,1,4,7,0.129,0.0587,0.0702,4335.12,26.91,26.91,25.8,1,1,1,213.1,206.9,217.9,116.1,109.9,97,97,97,0,0,0,0.455,0.445,0.469,116.1,109.9,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0902,0.0941,0.00562,0.00509,0.00602,0.00022,0.0002,0.00024,0.197,0.186,0.206,0.0077,0.0073,0.0081,25.32,25.29,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.89,0.898,26.6,25.1,27.75,25.8,24.35,26.91,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1288562400000,2010,11,2010,2,5,7,0.13,0.0562,0.0733,4541.28,28.38,28.38,27.03,1,1,1,214.3,205.6,220.1,121.3,112.6,93,93,93,0,0,0,0.434,0.423,0.452,121.3,112.6,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0908,0.0959,0.00606,0.00532,0.00655,0.00024,0.00021,0.00026,0.206,0.191,0.216,0.0081,0.0075,0.0085,25.31,25.26,25.38,0.926,0.92,0.929,0.97,0.97,0.97,0.898,0.892,0.902,27.87,25.76,29.26,27.03,24.99,28.38,0,0,0,0,0,0,0.15,0,0.0567,0.43,0.56,0.44,34.9
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0764,4738.02,29.62,29.62,28.2,1,1,1,219.3,216.5,225.5,126.3,123.5,93,93,93,0,0,0,0.424,0.412,0.43,126.3,123.5,132.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0946,0.0978,0.00649,0.00625,0.00701,0.00025,0.00024,0.00028,0.215,0.21,0.226,0.0084,0.0082,0.0089,25.27,25.22,25.29,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.07,28.41,30.54,28.2,27.56,29.62,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1289772000000,2010,11,2010,2,7,7,0.132,0.054,0.0783,4863.31,33.32,33.32,28.95,1,1,1,218.7,214.8,222.5,129.4,123.8,89.29,67,93,0,0,0,0.408,0.312,0.429,129.4,123.8,147.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0947,0.1,0.00675,0.00627,0.00832,0.00026,0.00025,0.00033,0.22,0.211,0.25,0.0086,0.0083,0.0098,25.27,25.24,25.29,0.93,0.928,0.938,0.97,0.97,0.97,0.902,0.9,0.91,29.84,28.48,34.35,28.95,27.62,33.32,0,0,0,0,0,0,0.161,0,0.0537,0.41,0.59,0.41,36.8
1290376800000,2010,11,2010,2,8,7,0.136,0.0405,0.095,5950.9,36.52,36.52,35.42,1,1,1,224.1,216.2,228.8,157.1,149.2,67,67,67,0,0,0,0.299,0.293,0.31,157.1,149.2,161.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.0091,0.00843,0.0095,0.00036,0.00033,0.00037,0.267,0.253,0.275,0.01,0.0099,0.011,25.19,25.15,25.25,0.941,0.938,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.51,34.67,37.61,35.42,33.63,36.52,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1290981600000,2010,11,2010,2,9,7,0.146,0.0371,0.109,6883.46,43.6,43.6,40.97,1,1,1,241.1,232.3,249.8,179.9,165.3,61.29,59,67,0,0,0,0.255,0.236,0.288,179.9,165.3,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.011,0.0098,0.012,0.00044,0.00039,0.00047,0.307,0.282,0.327,0.012,0.011,0.013,25.05,24.97,25.12,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.89,38.44,44.49,40.97,37.39,43.6,0,0,0,0,0,0,0.228,0,0.037,0.25,0.75,0.25,47.1
1291586400000,2010,12,2010,3,10,7,0.157,0.0357,0.122,7719.36,47.07,47.07,45.95,1,1,1,260,251.2,264.9,201,192.2,59,59,59,0,0,0,0.227,0.223,0.235,201,192.2,205.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0133,0.00051,0.00048,0.00052,0.345,0.329,0.354,0.014,0.013,0.014,24.92,24.89,24.97,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.89,44.81,48.03,45.95,43.92,47.07,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1292191200000,2010,12,2010,3,11,7,0.165,0.0357,0.13,8086.82,48.2,48.2,48.14,1,1,1,273.6,267.9,276.4,214.6,208.9,59,59,59,0,0,0,0.216,0.213,0.22,214.6,208.9,217.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.014,0.0135,0.0142,0.00055,0.00054,0.00056,0.369,0.359,0.374,0.015,0.014,0.015,24.84,24.82,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.04,48.73,50.69,48.14,47.75,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,49
1292796000000,2010,12,2010,3,12,7,0.178,0.0357,0.143,8658.25,54.58,54.58,51.54,2,1,1.8571428571428572,294.7,280.8,308.1,235.7,221.8,59,59,59,0,0,0,0.2,0.191,0.21,235.7,221.8,249.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.125,0.135,0.0158,0.0146,0.0169,0.00063,0.00058,0.00068,0.269,0.239,0.382,0.011,0.0095,0.015,24.85,24.8,24.91,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.4,25.69,51.7,29.21,24.92,48.2,0,0,0,0,0,0,0.286,0,0.035,0.2,0.8,0.2,48.6
1293400800000,2010,12,2010,3,13,7,0.209,0.0381,0.171,10403.8,66.36,66.36,61.93,2,2,2,346.1,315.5,377.3,283.1,256.5,63,59,73,0,0,0,0.182,0.166,0.199,283.1,256.5,304.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.138,0.156,0.0326,0.0201,0.0426,0.0013,0.0008,0.0017,0.314,0.273,0.347,0.013,0.011,0.014,24.56,24.37,24.75,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.92,28.97,34.21,30.96,28.1,33.18,0,0,0,0,0,0,0.344,0,0.038,0.18,0.82,0.18,49.8
1294005600000,2011,1,2010,4,14,7,0.252,0.0442,0.208,12581.5,83.03,83.03,74.89,2,2,2,416.3,387.4,452.5,343.3,314.4,73,73,73,0,0,0,0.176,0.161,0.188,343.3,314.4,379.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.17,0.16,0.183,0.0611,0.0474,0.0781,0.0025,0.0019,0.0032,0.405,0.362,0.46,0.017,0.015,0.019,24.12,23.9,24.3,0.947,0.943,0.952,0.973,0.97,0.98,0.922,0.914,0.933,38.46,35.31,42.36,37.44,34.25,41.51,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,49.9
1294610400000,2011,1,2010,4,15,7,0.314,0.0442,0.27,15904.3,104.3,104.3,94.67,3,2,2.142857142857143,518.8,468.1,570.3,445.8,395.1,73,73,73,0,0,0,0.141,0.128,0.156,445.8,395.1,497.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.208,0.188,0.231,0.109,0.0855,0.134,0.0046,0.0035,0.0056,0.544,0.483,0.611,0.023,0.02,0.026,23.52,23.3,23.81,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.5,35.83,52.32,44.85,34.76,48.2,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,50.7
1295215200000,2011,1,2010,4,16,7,0.394,0.0488,0.345,19962.2,128.4,128.4,118.8,3,3,3,651.4,589.2,712.2,570.7,516.2,80.71,73,91,0,0,0,0.124,0.112,0.135,570.7,516.2,621.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.241,0.304,0.182,0.146,0.216,0.0078,0.0061,0.0093,0.655,0.562,0.742,0.028,0.024,0.032,22.84,22.51,23.19,0.952,0.948,0.955,0.977,0.97,0.98,0.93,0.919,0.936,40.55,37.08,43.67,39.61,35.97,42.79,0,0,0,0,0,0,0.66,0,0.049,0.12,0.88,0.12,50.7
1295820000000,2011,1,2010,4,17,7,0.481,0.055,0.426,23782.9,154.1,154.1,141.6,4,3,3.142857142857143,794.5,731.1,871.4,703.5,640.1,91,91,91,0,0,0,0.115,0.104,0.124,703.5,640.1,780.4,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.353,0.315,0.409,0.27,0.229,0.317,0.012,0.0099,0.014,0.87,0.774,0.955,0.038,0.033,0.042,22.05,21.68,22.4,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.58,39.52,50.88,45.35,38.53,48.2,0,0,0,0,0,0,0.786,0,0.055,0.11,0.89,0.11,49.4
1296424800000,2011,1,2010,4,18,7,0.661,0.0789,0.577,29857.2,192.8,192.8,177.7,4,4,4,1093,912.6,1299,962.9,821.6,130.4,91,137,8.857,0,62,0.12,0.0997,0.143,954.1,821.6,1100,990,990,990,968.2,967.6,968.8,21.8,21.2,22.4,0.602,0.446,0.805,0.453,0.337,0.648,0.021,0.015,0.031,1.32,1,1.75,0.061,0.045,0.083,20.51,19.41,21.45,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.61,40.93,50.2,44.43,40.03,48.2,0,0,0,0,0,0,0.987,0,0.084,0.12,0.87,0.13,45.2
1297029600000,2011,2,2010,5,19,7,0.922,0.0893,0.665,31455.7,192.6,192.6,187.2,4,4,4,1525,1380,1661,1377,1243,147.7,137,162,277,143,399,0.0968,0.0897,0.103,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.885,0.838,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.085,0.093,18.6,18.14,19.12,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.76,46.54,49.12,46.81,45.61,48.14,0,0,0,0,0,0,1.04,0,0.257,0.097,0.72,0.28,34.1
1297634400000,2011,2,2010,5,20,7,1.1,0.098,0.665,29724.4,181,181,176.9,4,4,4,1819,1704,1910,1657,1542,162,162,162,556.6,442,648,0.0892,0.0848,0.0951,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.62,17.32,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.14,44.32,46.17,44.23,43.44,45.24,0,0,0,0,0,0,0.983,0,0.435,0.089,0.6,0.4,27
1298239200000,2011,2,2010,5,21,7,1.19,0.098,0.665,28865.1,172.9,172.9,171.8,4,4,4,1966,1934,1984,1804,1772,162,162,162,704.1,672,722,0.0824,0.0817,0.0838,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,17.08,17.24,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.68,44.11,42.95,42.8,43.23,0,0,0,0,0,0,0.955,0,0.525,0.082,0.56,0.44,24.3
1298844000000,2011,2,2010,5,22,7,1.21,0.138,0.665,28658.2,171.1,171.1,170.6,4,4,4,2004,1987,2030,1776,1752,228,162,239,676,652,725,0.114,0.0815,0.12,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.02,16.95,17.07,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.52,43.34,43.64,42.65,42.47,42.77,0,0,0,0,0,0,0.948,0,0.545,0.11,0.55,0.45,23.7
1299448800000,2011,3,2010,6,23,7,1.25,0.13,0.665,28378.1,169.6,169.6,168.9,4,4,4,2068,2041,2091,1853,1802,215,183,239,753,702,808,0.104,0.0875,0.117,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.86,16.81,16.93,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.94,43.27,42.23,42.08,42.4,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1300053600000,2011,3,2010,6,24,7,1.29,0.111,0.665,28065.9,168.1,168.1,167.1,4,4,4,2141,2102,2190,1958,1919,183,183,183,858.1,819,907,0.0855,0.0836,0.0871,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.57,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.62,42.3,42.87,41.76,41.46,42.01,0,0,0,0,0,0,0.928,0,0.625,0.086,0.52,0.48,21.8
