datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491170400000,2017,4,2016,7,27,7,2.22,0.131,0.665,21470.6,128.7,128.7,127.8,4,4,4,3675,3636,3696,3458,3419,217,217,217,2358,2319,2379,0.059,0.0587,0.0597,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.14,13.09,13.22,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.94,32.81,33.16,31.95,31.83,32.17,0,0,0,0,0,0,0.71,0,1.555,0.059,0.3,0.7,9.67
1491775200000,2017,4,2016,7,28,7,2.22,0.172,0.665,21472.9,128.8,128.8,127.8,4,4,4,3674,3632,3700,3390,3337,283.9,217,295,2290,2237,2383,0.0773,0.0586,0.0812,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.14,13.08,13.23,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.94,32.79,33.19,31.95,31.81,32.19,0,0,0,0,0,0,0.71,0,1.555,0.077,0.3,0.7,9.67
1492380000000,2017,4,2016,7,29,7,2.12,0.178,0.665,22126.4,134.2,134.2,131.7,4,4,4,3501,3390,3602,3206,3095,295,295,295,2106,1995,2207,0.0843,0.0819,0.087,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.29,13.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.94,33.36,34.58,32.93,32.36,33.55,0,0,0,0,0,0,0.732,0,1.455,0.084,0.31,0.69,10.4
1492984800000,2017,4,2016,7,30,7,1.93,0.178,0.665,23309.6,142.9,142.9,138.7,4,4,4,3193,3022,3352,2898,2727,295,295,295,1798,1627,1957,0.0925,0.088,0.0976,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.82,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.8,36.84,34.69,33.76,35.74,0,0,0,0,0,0,0.771,0,1.265,0.092,0.34,0.66,12.1
1493589600000,2017,5,2016,8,31,7,1.7,0.194,0.665,24958.8,152.5,152.5,148.6,4,4,4,2817,2675,2970,2496,2354,321,321,321,1396,1254,1549,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.68,15.4,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.2,37.19,39.14,37.14,36.08,38.13,0,0,0,0,0,0,0.825,0,1.035,0.11,0.39,0.61,14.7
1494194400000,2017,5,2016,8,32,7,1.52,0.194,0.665,26363.6,159.9,159.9,156.9,4,4,4,2516,2410,2632,2195,2089,321,321,321,1095,989,1211,0.128,0.122,0.133,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.5,16.04,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.18,39.42,40.88,39.23,38.42,39.97,0,0,0,0,0,0,0.872,0,0.855,0.13,0.44,0.56,17.3
1494799200000,2017,5,2016,8,33,7,1.35,0.19,0.665,27630,168.4,168.4,164.5,4,4,4,2240,2088,2376,1926,1812,314.6,276,321,825.7,712,955,0.141,0.132,0.15,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.12,16.81,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.97,41.1,42.96,41.12,40.21,42.1,0,0,0,0,0,0,0.914,0,0.685,0.14,0.49,0.51,20.5
1495404000000,2017,5,2016,8,34,7,1.15,0.167,0.665,29229.3,178.4,178.4,174,4,4,4,1905,1775,2041,1629,1499,276,276,276,528.6,399,665,0.145,0.135,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.34,16.93,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.27,45.51,43.5,42.4,44.6,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1496008800000,2017,5,2016,8,35,7,0.985,0.144,0.665,30812.7,186.9,186.9,183.4,4,4,4,1629,1527,1738,1391,1317,238.3,210,276,291.1,217,362,0.146,0.129,0.166,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.23,17.88,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,45.84,47.67,45.85,44.92,46.72,0,0,0,0,0,0,1.02,0,0.32,0.15,0.68,0.32,31.3
1496613600000,2017,6,2016,9,36,7,0.848,0.127,0.663,32057.6,192.8,192.8,190.8,4,4,4,1402,1278,1498,1192,1068,210,210,210,96.14,0,188,0.15,0.14,0.164,1095,1068,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.846,0.765,0.895,0.638,0.576,0.648,0.031,0.027,0.032,1.78,1.63,1.84,0.086,0.077,0.09,19.05,18.68,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.96,49.62,47.7,47,48.2,0,0,0,0,0,0,1.06,0,0.185,0.15,0.78,0.22,37.8
1497218400000,2017,6,2016,9,37,7,0.686,0.127,0.559,29094.9,187.1,187.1,173.2,4,4,4,1134,1043,1234,924.1,833.1,210,210,210,0,0,0,0.186,0.17,0.201,924.1,833.1,1024,990,990,990,968.3,968,968.6,21.7,21.4,22,0.579,0.488,0.701,0.392,0.342,0.478,0.018,0.016,0.022,1.23,1.05,1.46,0.057,0.048,0.069,20.45,19.9,20.91,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.19,40.73,47.73,43.3,39.82,46.77,0,0,0,0,0,0,0.962,0,0.127,0.19,0.81,0.19,42.4
1497823200000,2017,6,2016,9,38,7,0.58,0.127,0.453,24264.7,155.3,155.3,144.4,4,3,3.142857142857143,958.9,905.9,1020,748.9,695.9,210,210,210,0,0,0,0.219,0.206,0.232,748.9,695.9,810.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.411,0.366,0.467,0.298,0.266,0.331,0.013,0.012,0.015,0.975,0.887,1.06,0.044,0.039,0.048,21.29,21.02,21.59,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.92,39.8,51.84,46.3,38.83,48.2,0,0,0,0,0,0,0.802,0,0.127,0.22,0.78,0.22,41.8
1498428000000,2017,6,2016,9,39,7,0.513,0.123,0.39,21796.4,135.6,135.6,129.7,3,3,3,848,808.2,890.5,644.9,622.2,203.1,186,210,0,0,0,0.24,0.227,0.252,644.9,622.2,680.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.335,0.319,0.357,0.232,0.217,0.256,0.01,0.0095,0.011,0.8,0.758,0.861,0.035,0.033,0.038,21.91,21.68,22.11,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.13,42.82,46.13,43.25,41.96,45.21,0,0,0,0,0,0,0.721,0,0.123,0.24,0.76,0.24,42.5
1499032800000,2017,7,2016,10,40,7,0.47,0.112,0.357,20236.7,124.8,124.8,120.5,3,3,3,777,750.8,799.9,591,564.8,186,186,186,0,0,0,0.24,0.233,0.248,591,564.8,613.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.287,0.315,0.196,0.178,0.211,0.0085,0.0077,0.0092,0.706,0.662,0.744,0.031,0.029,0.033,22.29,22.16,22.44,0.953,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.05,39.42,42.45,40.15,38.43,41.6,0,0,0,0,0,0,0.669,0,0.113,0.24,0.76,0.24,43.1
1499637600000,2017,7,2016,10,41,7,0.427,0.134,0.293,16658.7,113,113,99.16,3,2,2.2857142857142856,706.3,674.5,739.6,485.1,447.5,221.1,186,227,0,0,0,0.314,0.251,0.337,485.1,447.5,553.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.226,0.28,0.129,0.11,0.171,0.0056,0.0047,0.0074,0.612,0.56,0.652,0.026,0.024,0.028,22.66,22.5,22.82,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,46.17,35.06,51.79,44.46,34,48.2,0,0,0,0,0,0,0.551,0,0.134,0.31,0.69,0.31,39
1500242400000,2017,7,2016,10,42,7,0.385,0.137,0.248,14560.5,92.05,92.05,86.67,2,2,2,637,610.8,664.4,410,383.8,227,227,227,0,0,0,0.357,0.342,0.372,410,383.8,437.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.209,0.199,0.221,0.0925,0.0801,0.105,0.0039,0.0034,0.0045,0.521,0.481,0.564,0.022,0.02,0.024,23.03,22.88,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.22,41.56,46.96,43.33,40.7,46.02,0,0,0,0,0,0,0.481,0,0.137,0.36,0.64,0.36,37.8
1500847200000,2017,7,2016,10,43,7,0.35,0.137,0.213,12496.3,79.52,79.52,74.38,2,2,2,578.8,556.4,602.3,351.8,329.4,227,227,227,0,0,0,0.392,0.377,0.408,351.8,329.4,375.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.065,0.0545,0.0761,0.0027,0.0023,0.0032,0.433,0.399,0.468,0.018,0.017,0.02,23.36,23.22,23.5,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.23,35.88,40.68,37.19,34.81,39.76,0,0,0,0,0,0,0.413,0,0.137,0.39,0.61,0.39,35.7
1501452000000,2017,7,2016,10,44,7,0.317,0.115,0.202,11972.7,76.08,76.08,71.27,2,2,2,524.8,502,549,334.7,318,190.1,184,227,0,0,0,0.362,0.34,0.413,334.7,318,356.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.173,0.186,0.057,0.0491,0.0673,0.0024,0.002,0.0028,0.405,0.379,0.437,0.017,0.016,0.018,23.63,23.53,23.76,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.7,34.96,39.06,35.63,33.91,38.04,0,0,0,0,0,0,0.396,0,0.115,0.36,0.64,0.36,37.8
1502056800000,2017,8,2016,11,45,7,0.287,0.111,0.176,10451.6,66.3,66.3,62.21,2,2,2,475.2,456.3,494.6,291.2,272.3,184,184,184,0,0,0,0.387,0.372,0.403,291.2,272.3,310.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0364,0.0275,0.0456,0.0015,0.0011,0.0019,0.339,0.311,0.368,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.07,30.01,34.17,31.11,29.1,33.15,0,0,0,0,0,0,0.346,0,0.111,0.39,0.61,0.39,36.4
1502661600000,2017,8,2016,11,46,7,0.262,0.111,0.151,8970.38,56.87,56.87,53.4,2,2,2,433.9,418.3,450,249.9,234.3,184,184,184,0,0,0,0.424,0.409,0.44,249.9,234.3,266,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0187,0.0157,0.0246,0.00076,0.00064,0.001,0.279,0.26,0.301,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.52,25.77,29.31,26.7,24.99,28.43,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
1503266400000,2017,8,2016,11,47,7,0.241,0.111,0.13,7916,48.2,48.2,47.12,1,1,1,398.7,384.7,413.1,214.7,200.7,184,184,184,0,0,0,0.462,0.445,0.478,214.7,200.7,229.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.014,0.0128,0.0152,0.00057,0.00052,0.00062,0.383,0.358,0.408,0.016,0.014,0.017,24.23,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.8,45.71,51.93,47.12,44.79,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.8
1503871200000,2017,8,2016,11,48,7,0.223,0.0994,0.123,7561.72,48.2,48.2,45.01,1,1,1,368,353.8,381.1,203.7,184.8,164.3,138,184,0,0,0,0.445,0.38,0.499,203.7,184.8,225.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0131,0.0115,0.0149,0.00053,0.00046,0.0006,0.361,0.329,0.398,0.015,0.013,0.016,24.4,24.34,24.45,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,46.56,42.08,51.73,45.01,41.24,48.2,0,0,0,0,0,0,0.25,0,0.1,0.45,0.55,0.45,33.9
1504476000000,2017,9,2016,12,49,7,0.202,0.0835,0.119,7437.63,47.4,47.4,44.27,1,1,1,334.5,321.8,348.6,196.5,183.8,138,138,138,0,0,0,0.413,0.396,0.429,196.5,183.8,210.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.131,0.0125,0.0114,0.0136,0.0005,0.00045,0.00055,0.346,0.323,0.371,0.014,0.013,0.015,24.58,24.49,24.67,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.18,42.23,48.37,44.27,41.39,47.4,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
1505080800000,2017,9,2016,12,50,7,0.185,0.0835,0.102,6314.83,40.41,40.41,37.59,1,1,1,306.1,295.2,317.7,168.1,157.2,138,138,138,0,0,0,0.451,0.434,0.467,168.1,157.2,179.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.01,0.00912,0.011,0.0004,0.00036,0.00044,0.295,0.276,0.316,0.012,0.011,0.013,24.77,24.7,24.84,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.913,0.929,38.61,36.08,41.28,37.59,34.99,40.41,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
1505685600000,2017,9,2016,12,51,7,0.171,0.0835,0.0878,5416.29,34.19,34.19,32.24,1,1,1,283.1,274.2,291.7,145.1,136.2,138,138,138,0,0,0,0.488,0.473,0.503,145.1,136.2,153.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.111,0.00809,0.00733,0.00881,0.00032,0.00029,0.00035,0.254,0.238,0.269,0.01,0.0094,0.011,24.91,24.86,24.97,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.24,31.13,35.25,32.24,30.19,34.19,0,0,0,0,0,0,0.179,0,0.0832,0.49,0.51,0.49,31.7
1506290400000,2017,9,2016,12,52,7,0.159,0.081,0.0779,4791.7,32.55,32.55,28.52,1,1,1,262.8,255.9,271.2,128.8,119.2,134,110,138,0,0,0,0.51,0.43,0.536,128.8,119.2,145.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0984,0.105,0.0067,0.00589,0.00815,0.00027,0.00023,0.00032,0.224,0.208,0.253,0.0089,0.0082,0.01,25.02,24.98,25.06,0.93,0.925,0.937,0.97,0.97,0.97,0.902,0.898,0.909,29.4,27.12,33.56,28.52,26.31,32.55,0,0,0,0,0,0,0.158,0,0.0811,0.51,0.49,0.51,30.1
1506895200000,2017,10,2017,1,1,7,0.151,0.0665,0.0841,5203.94,32.11,32.11,30.98,1,1,1,249,245.5,253.9,139,135.5,110,110,110,0,0,0,0.442,0.433,0.448,139,135.5,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.104,0.00756,0.00727,0.00799,0.0003,0.00029,0.00032,0.24,0.234,0.249,0.0095,0.0092,0.0099,25.07,25.04,25.09,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,31.93,31.11,33.1,30.98,30.18,32.11,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1507500000000,2017,10,2017,1,2,7,0.147,0.0609,0.0856,5311.79,32.98,32.98,31.62,1,1,1,242.2,236.7,247.1,141.5,135.8,100.7,97,110,0,0,0,0.416,0.397,0.448,141.5,135.8,147.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.103,0.00778,0.00729,0.00828,0.00031,0.00029,0.00033,0.243,0.234,0.253,0.0096,0.0093,0.01,25.1,25.08,25.14,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.6,31.17,34,31.62,30.24,32.98,0,0,0,0,0,0,0.176,0,0.0614,0.41,0.58,0.42,36.1
1508104800000,2017,10,2017,1,3,7,0.139,0.0587,0.0799,4954.72,30.8,30.8,29.49,1,1,1,229.1,223.3,234.8,132.1,126.3,97,97,97,0,0,0,0.423,0.413,0.434,132.1,126.3,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.096,0.1,0.00698,0.00649,0.00746,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.4,29.06,31.75,29.49,28.19,30.8,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.6
1508709600000,2017,10,2017,1,4,7,0.131,0.0587,0.0725,4481.47,27.75,27.75,26.68,1,1,1,216.8,214.3,221.4,119.8,117.3,97,97,97,0,0,0,0.448,0.438,0.453,119.8,117.3,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0928,0.0953,0.00594,0.00572,0.00633,0.00023,0.00022,0.00025,0.204,0.199,0.212,0.008,0.0078,0.0083,25.29,25.26,25.31,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.5,26.89,28.61,26.68,26.08,27.75,0,0,0,0,0,0,0.148,0,0.0585,0.45,0.55,0.45,34.2
1509314400000,2017,10,2017,1,5,7,0.13,0.0569,0.0731,4521.27,28.19,28.19,26.91,1,1,1,214.9,211.8,219.2,120.8,115.7,94.14,93,97,0,0,0,0.438,0.424,0.456,120.8,115.7,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0922,0.0956,0.00602,0.00558,0.00648,0.00024,0.00022,0.00025,0.205,0.196,0.215,0.0081,0.0077,0.0084,25.31,25.27,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.74,26.49,29.06,26.91,25.69,28.19,0,0,0,0,0,0,0.15,0,0.0569,0.44,0.56,0.44,34.8
1509919200000,2017,11,2017,2,6,7,0.134,0.0562,0.078,4841.52,30.43,30.43,28.82,1,1,1,222,216.5,229.1,129,123.5,93,93,93,0,0,0,0.419,0.406,0.43,129,123.5,136.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0946,0.0991,0.00671,0.00625,0.00732,0.00026,0.00024,0.00029,0.22,0.21,0.233,0.0086,0.0082,0.0091,25.25,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.71,28.41,31.37,28.82,27.56,30.43,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1510524000000,2017,11,2017,2,7,7,0.136,0.0562,0.0795,4935.92,30.12,30.12,29.38,1,1,1,224.5,221.7,227.7,131.5,128.7,93,93,93,0,0,0,0.414,0.408,0.42,131.5,128.7,134.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0965,0.0986,0.00692,0.00669,0.0072,0.00027,0.00026,0.00028,0.224,0.219,0.23,0.0088,0.0086,0.009,25.23,25.2,25.25,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.29,29.64,31.05,29.38,28.75,30.12,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0932,5837.41,37.67,37.67,34.75,1,1,1,224.8,217.3,233.4,154.1,125.7,70.71,67,93,0,0,0,0.315,0.287,0.425,154.1,125.7,166.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0954,0.107,0.00885,0.00643,0.0099,0.00035,0.00025,0.00039,0.262,0.214,0.284,0.01,0.0084,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.912,0.901,0.919,35.78,28.93,38.7,34.75,28.07,37.67,0,0,0,0,0,0,0.193,0,0.0428,0.31,0.69,0.31,42.9
1511733600000,2017,11,2017,2,9,7,0.136,0.0384,0.0973,6102.67,36.92,36.92,36.33,1,1,1,224.4,221.1,230.4,160.8,155.5,63.57,59,67,0,0,0,0.283,0.266,0.301,160.8,155.5,163.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00942,0.00897,0.00964,0.00037,0.00035,0.00038,0.273,0.264,0.278,0.011,0.01,0.011,25.18,25.14,25.2,0.942,0.94,0.943,0.971,0.97,0.972,0.915,0.912,0.916,37.41,36.14,38,36.33,35.06,36.92,0,0,0,0,0,0,0.202,0,0.0387,0.28,0.72,0.28,44.9
1512338400000,2017,12,2017,3,10,7,0.141,0.0357,0.105,6638.97,41.72,41.72,39.52,1,1,1,232.6,223.1,241.7,173.6,164.1,59,59,59,0,0,0,0.254,0.244,0.265,173.6,164.1,182.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.112,0.0105,0.0097,0.0113,0.00041,0.00038,0.00044,0.296,0.279,0.312,0.012,0.011,0.012,25.11,25.04,25.18,0.946,0.943,0.949,0.977,0.972,0.98,0.924,0.917,0.93,40.45,38.21,42.57,39.52,37.15,41.72,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.113,7153.14,43.41,43.41,42.58,1,1,1,245.4,243,249,186.4,184,59,59,59,0,0,0,0.24,0.237,0.243,186.4,184,190,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0114,0.0119,0.00046,0.00045,0.00047,0.319,0.314,0.325,0.013,0.012,0.013,25.01,24.98,25.03,0.95,0.95,0.952,0.98,0.98,0.98,0.931,0.931,0.932,43.45,42.89,44.3,42.58,42.03,43.41,0,0,0,0,0,0,0.237,0,0.035,0.24,0.76,0.24,48.3
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7691.76,47.25,47.25,45.78,1,1,1,259.3,253.1,265.7,200.3,194.1,59,59,59,0,0,0,0.228,0.222,0.233,200.3,194.1,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0123,0.0133,0.00051,0.00048,0.00053,0.343,0.333,0.355,0.014,0.013,0.014,24.92,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.72,45.27,48.22,45.78,44.36,47.25,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514152800000,2017,12,2017,3,13,7,0.171,0.0357,0.135,8251.7,50.89,50.89,49.12,2,1,1.4285714285714286,282.3,270.9,291.7,223.3,211.9,59,59,59,0,0,0,0.209,0.202,0.218,223.3,211.9,232.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.129,0.0147,0.0138,0.0155,0.00059,0.00055,0.00062,0.318,0.239,0.387,0.013,0.0095,0.015,24.85,24.78,24.91,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.17,25.66,52.39,38.33,24.89,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.3
1514757600000,2018,1,2017,4,14,7,0.189,0.0442,0.144,8741.9,54.78,54.78,52.04,2,1,1.8571428571428572,311.7,296.3,323.7,238.7,223.3,73,73,73,0,0,0,0.234,0.226,0.246,238.7,223.3,250.7,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.137,0.0161,0.0147,0.0173,0.00064,0.00059,0.00069,0.274,0.244,0.387,0.011,0.0097,0.015,24.77,24.72,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.69,25.94,51.94,29.46,25.16,48.2,0,0,0,0,0,0,0.289,0,0.045,0.23,0.76,0.24,46.3
1515362400000,2018,1,2017,4,15,7,0.209,0.0442,0.165,9993.37,62.89,62.89,59.48,2,2,2,345.4,327.2,361.1,272.4,254.2,73,73,73,0,0,0,0.211,0.202,0.223,272.4,254.2,288.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.151,0.0276,0.019,0.035,0.0011,0.00076,0.0014,0.299,0.272,0.323,0.012,0.011,0.013,24.57,24.47,24.69,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,30.66,28.63,32.42,29.74,27.77,31.45,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1515967200000,2018,1,2017,4,16,7,0.232,0.0442,0.188,11366.1,70.41,70.41,67.66,2,2,2,383.4,367.4,396.4,310.4,294.4,73,73,73,0,0,0,0.191,0.184,0.199,310.4,294.4,323.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.153,0.163,0.0455,0.038,0.0517,0.0018,0.0015,0.0021,0.356,0.332,0.376,0.014,0.013,0.015,24.33,24.24,24.43,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.87,33.12,36.29,33.83,32.13,35.2,0,0,0,0,0,0,0.376,0,0.044,0.19,0.81,0.19,49
1516572000000,2018,1,2017,4,17,7,0.253,0.0442,0.209,12651.7,78.98,78.98,75.31,2,2,2,418.4,401.1,434.4,345.4,328.1,73,73,73,0,0,0,0.175,0.168,0.182,345.4,328.1,361.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.165,0.176,0.062,0.0538,0.0696,0.0025,0.0022,0.0028,0.408,0.383,0.433,0.017,0.016,0.018,24.11,24.01,24.21,0.947,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.68,36.8,40.42,37.65,35.69,39.49,0,0,0,0,0,0,0.418,0,0.044,0.17,0.83,0.17,50
1517176800000,2018,1,2017,4,18,7,0.279,0.0483,0.231,14006.3,87.44,87.44,83.37,2,2,2,461.7,439.6,486.6,381.8,366.6,79.86,73,85,0,0,0,0.173,0.162,0.185,381.8,366.6,401.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.178,0.192,0.0792,0.072,0.0886,0.0033,0.003,0.0037,0.464,0.44,0.494,0.019,0.018,0.02,23.86,23.72,23.98,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.55,40.98,44.61,41.69,40.09,43.72,0,0,0,0,0,0,0.463,0,0.048,0.17,0.83,0.17,50.2
1517781600000,2018,2,2017,5,19,7,0.329,0.0514,0.278,16306.5,105.6,105.6,97.06,3,2,2.2857142857142856,543.9,499.5,590.3,458.9,414.5,85,85,85,0,0,0,0.157,0.144,0.17,458.9,414.5,505.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.214,0.196,0.237,0.116,0.0946,0.139,0.0048,0.0039,0.0058,0.55,0.513,0.604,0.023,0.021,0.025,23.4,23.2,23.64,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.08,35.31,51.7,43.57,34.25,48.2,0,0,0,0,0,0,0.539,0,0.051,0.16,0.84,0.16,49.6
1518386400000,2018,2,2017,5,20,7,0.408,0.0514,0.356,20511.7,136.6,136.6,122.1,3,3,3,674,606.4,751.9,589,521.4,85,85,85,0,0,0,0.127,0.113,0.14,589,521.4,666.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.285,0.246,0.329,0.194,0.149,0.246,0.0083,0.0063,0.011,0.686,0.573,0.818,0.029,0.024,0.035,22.72,22.27,23.1,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.65,37.35,46.47,40.7,36.24,45.54,0,0,0,0,0,0,0.678,0,0.052,0.13,0.87,0.13,50.3
1518991200000,2018,2,2017,5,21,7,0.539,0.06,0.479,25992.6,178.1,178.1,154.7,4,3,3.4285714285714284,891.8,778,1038,792.5,693,99.29,85,105,0,0,0,0.111,0.101,0.125,792.5,693,932.9,990,990,990,967.5,967,968,22.5,22,23,0.426,0.344,0.552,0.32,0.264,0.391,0.014,0.011,0.018,1,0.862,1.2,0.045,0.037,0.055,21.54,20.78,22.13,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.04,41.08,52.24,45.52,40.19,48.2,0,0,0,0,0,0,0.86,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.775,0.0905,0.652,32171.8,192.8,192.8,191.5,4,4,4,1281,1098,1429,1131,993.2,149.6,105,183,52.71,0,146,0.115,0.0857,0.142,1078,993.2,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.774,0.611,0.857,0.601,0.42,0.648,0.028,0.019,0.031,1.67,1.31,1.8,0.079,0.06,0.087,19.55,18.94,20.48,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.25,47.67,50.6,47.87,46.72,48.2,0,0,0,0,0,0,1.06,0,0.123,0.12,0.84,0.16,41.5
1520200800000,2018,3,2017,6,23,7,0.924,0.111,0.665,31425.8,189.6,189.6,187.1,4,4,4,1527,1457,1605,1344,1274,183,183,183,244,174,322,0.12,0.114,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.894,0.868,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.59,18.32,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,47.02,48.38,46.76,46.07,47.41,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1520805600000,2018,3,2017,6,24,7,1.04,0.111,0.665,30251.3,183.3,183.3,180.1,4,4,4,1728,1634,1830,1545,1451,183,183,183,444.6,351,547,0.106,0.1,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.91,17.58,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,45.02,46.76,45.02,44.12,45.82,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1521410400000,2018,3,2017,6,25,7,1.2,0.111,0.665,28817.4,175.2,175.2,171.5,4,4,4,1980,1868,2080,1797,1685,183,183,183,697.1,585,797,0.0925,0.088,0.098,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.83,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.931,43.76,43.01,44.69,42.88,42.15,43.8,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1522015200000,2018,3,2017,6,26,7,1.33,0.114,0.665,27809.3,168,168,165.5,4,4,4,2200,2106,2304,2012,1923,187.9,183,217,912.6,823,988,0.0854,0.0806,0.0942,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.29,16.77,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.23,41.56,42.85,41.38,40.7,41.99,0,0,0,0,0,0,0.92,0,0.665,0.086,0.5,0.5,20.9
1522620000000,2018,4,2017,7,27,7,1.49,0.131,0.665,26584.5,161.9,161.9,158.2,4,4,4,2469,2338,2621,2252,2121,217,217,217,1152,1021,1304,0.088,0.0828,0.0928,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.53,16.21,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.49,39.49,41.34,39.56,38.5,40.47,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1523224800000,2018,4,2017,7,28,7,1.72,0.131,0.665,24823.4,152.4,152.4,147.8,4,4,4,2846,2679,2990,2629,2462,217,217,217,1529,1362,1673,0.0763,0.0726,0.081,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.64,15.39,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.918,38.01,37.06,39.11,36.94,35.95,38.1,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1523829600000,2018,4,2017,7,29,7,1.85,0.131,0.665,23842.4,142.8,142.8,141.9,4,4,4,3062,3027,3075,2845,2810,217,217,217,1745,1710,1758,0.0709,0.0706,0.0717,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.46,14.43,14.55,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.58,36.49,36.81,35.48,35.39,35.71,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
1524434400000,2018,4,2017,7,30,7,1.81,0.131,0.665,24125.5,145.6,145.6,143.6,4,4,4,2998,2925,3055,2781,2708,217,217,217,1681,1608,1738,0.0724,0.071,0.0742,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.48,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.01,36.62,37.49,35.9,35.52,36.39,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1525039200000,2018,4,2017,7,31,7,1.7,0.162,0.665,24993.9,151.4,151.4,148.8,4,4,4,2810,2715,2897,2543,2439,267.6,217,276,1443,1339,1580,0.0953,0.0749,0.102,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.86,15.3,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.25,37.68,38.88,37.19,36.59,37.85,0,0,0,0,0,0,0.827,0,1.035,0.095,0.39,0.61,14.7
1525644000000,2018,5,2017,8,32,7,1.55,0.179,0.665,26121.8,158.8,158.8,155.5,4,4,4,2568,2448,2679,2273,2127,295.3,276,321,1173,1027,1303,0.115,0.103,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.39,15.95,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.84,39.11,40.63,38.87,38.1,39.71,0,0,0,0,0,0,0.864,0,0.885,0.12,0.43,0.57,16.9
1526248800000,2018,5,2017,8,33,7,1.37,0.194,0.665,27483.9,167.5,167.5,163.6,4,4,4,2273,2124,2406,1952,1803,321,321,321,852.1,703,985,0.141,0.133,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.05,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.76,40.9,42.73,40.9,40,41.87,0,0,0,0,0,0,0.909,0,0.705,0.14,0.49,0.51,20.1
1526853600000,2018,5,2017,8,34,7,1.17,0.167,0.665,29040.8,177.2,177.2,172.9,4,4,4,1940,1809,2077,1664,1533,276,276,276,563.6,433,701,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.84,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.03,45.21,43.22,42.17,44.3,0,0,0,0,0,0,0.96,0,0.505,0.14,0.57,0.43,24.8
1527458400000,2018,5,2017,8,35,7,1.01,0.15,0.665,30622.3,185.8,185.8,182.3,4,4,4,1662,1559,1772,1415,1349,247.7,210,276,314.7,249,396,0.149,0.129,0.166,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.12,17.76,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.54,47.39,45.57,44.63,46.45,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1528063200000,2018,6,2017,9,36,7,0.872,0.127,0.665,31915.5,192.8,192.8,190,4,4,4,1442,1338,1530,1232,1128,210,210,210,132,28,220,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.823,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.65,49.53,47.49,46.69,48.2,0,0,0,0,0,0,1.06,0,0.207,0.15,0.76,0.24,36.6
1528668000000,2018,6,2017,9,37,7,0.715,0.127,0.588,30177.2,192.8,192.8,179.6,4,4,4,1182,1085,1293,971.7,874.9,210,210,210,0,0,0,0.178,0.162,0.194,971.7,874.9,1083,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.635,0.526,0.786,0.44,0.362,0.609,0.02,0.017,0.029,1.34,1.13,1.69,0.063,0.052,0.08,20.19,19.49,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.85,42.39,49.35,44.91,41.55,48.2,0,0,0,0,0,0,0.998,0,0.127,0.18,0.82,0.18,42.2
1529272800000,2018,6,2017,9,38,7,0.602,0.127,0.475,25251.7,162.4,162.4,150.3,4,3,3.4285714285714284,995.6,937.6,1061,785.6,727.6,210,210,210,0,0,0,0.211,0.198,0.224,785.6,727.6,851.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.445,0.392,0.505,0.318,0.287,0.351,0.014,0.013,0.016,1.02,0.949,1.09,0.046,0.042,0.05,21.11,20.82,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.98,39.59,51.58,44.45,38.61,48.2,0,0,0,0,0,0,0.835,0,0.127,0.21,0.79,0.21,41.9
1529877600000,2018,6,2017,9,39,7,0.53,0.125,0.405,22488.7,140.6,140.6,133.9,3,3,3,876.4,833.5,921.6,669.9,637,206.6,186,210,0,0,0,0.236,0.223,0.248,669.9,637,711.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.351,0.332,0.377,0.248,0.227,0.276,0.011,0.01,0.012,0.843,0.788,0.916,0.037,0.035,0.041,21.75,21.5,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.53,43.62,47.84,44.62,42.75,46.88,0,0,0,0,0,0,0.744,0,0.125,0.24,0.76,0.24,42.4
1530482400000,2018,7,2017,10,40,7,0.481,0.112,0.369,20839.5,128.4,128.4,124,3,3,3,796.1,774.4,820.5,610.1,588.4,186,186,186,0,0,0,0.234,0.227,0.24,610.1,588.4,634.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.3,0.326,0.209,0.194,0.225,0.0091,0.0084,0.0099,0.738,0.701,0.779,0.032,0.03,0.034,22.18,22.04,22.3,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.21,40.89,43.68,41.35,39.99,42.8,0,0,0,0,0,0,0.689,0,0.112,0.23,0.77,0.23,43.3
1531087200000,2018,7,2017,10,41,7,0.443,0.13,0.313,17564.4,118.6,118.6,104.5,3,2,2.5714285714285716,733,700.2,767.5,517.7,473.2,215.3,186,227,0,0,0,0.294,0.242,0.324,517.7,473.2,581.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.264,0.241,0.296,0.148,0.122,0.189,0.0064,0.0053,0.0082,0.635,0.567,0.69,0.027,0.024,0.03,22.53,22.34,22.67,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.64,35.34,52.24,41.74,34.28,48.2,0,0,0,0,0,0,0.581,0,0.13,0.29,0.71,0.29,39.6
1531692000000,2018,7,2017,10,42,7,0.399,0.137,0.262,15317.8,96.4,96.4,91.18,2,2,2,660.4,632.1,689.5,433.4,405.1,227,227,227,0,0,0,0.344,0.329,0.359,433.4,405.1,462.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.207,0.235,0.104,0.0902,0.117,0.0044,0.0038,0.005,0.558,0.513,0.607,0.024,0.022,0.026,22.9,22.73,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.54,43.75,49.36,45.59,42.87,48.2,0,0,0,0,0,0,0.507,0,0.137,0.34,0.66,0.34,38.4
1532296800000,2018,7,2017,10,43,7,0.362,0.137,0.225,13225.2,83.95,83.95,78.72,2,2,2,598.8,575.5,623.1,371.8,348.5,227,227,227,0,0,0,0.379,0.364,0.394,371.8,348.5,396.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.187,0.204,0.0745,0.0635,0.086,0.0031,0.0027,0.0036,0.463,0.428,0.499,0.02,0.018,0.021,23.25,23.11,23.38,0.951,0.948,0.954,0.976,0.972,0.98,0.929,0.921,0.935,40.31,37.9,42.83,39.36,36.82,41.97,0,0,0,0,0,0,0.437,0,0.137,0.38,0.62,0.38,36.5
1532901600000,2018,7,2017,10,44,7,0.329,0.119,0.211,12437.9,78.69,78.69,74.04,2,2,2,544.3,521.1,568.1,348.1,333.8,196.3,184,227,0,0,0,0.36,0.333,0.405,348.1,333.8,368.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.18,0.191,0.0633,0.0565,0.0728,0.0026,0.0024,0.003,0.425,0.406,0.454,0.018,0.017,0.019,23.53,23.43,23.65,0.948,0.946,0.951,0.972,0.97,0.977,0.922,0.918,0.929,38.07,36.34,40.29,37.02,35.25,39.34,0,0,0,0,0,0,0.411,0,0.118,0.36,0.64,0.36,37.8
1533506400000,2018,8,2017,11,45,7,0.298,0.111,0.187,11071.4,70.26,70.26,65.9,2,2,2,492.7,473.3,513.7,308.7,289.3,184,184,184,0,0,0,0.374,0.358,0.389,308.7,289.3,329.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.177,0.0447,0.0355,0.0546,0.0019,0.0015,0.0023,0.365,0.336,0.397,0.015,0.014,0.016,23.82,23.69,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.97,31.86,36.22,32.95,30.91,35.13,0,0,0,0,0,0,0.366,0,0.111,0.37,0.63,0.37,37.2
1534111200000,2018,8,2017,11,46,7,0.272,0.111,0.16,9527.1,60.48,60.48,56.71,2,2,2,449.3,433.1,467,265.3,249.1,184,184,184,0,0,0,0.41,0.394,0.425,265.3,249.1,283,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0243,0.0169,0.0326,0.001,0.00069,0.0013,0.3,0.276,0.327,0.012,0.011,0.013,24.08,23.97,24.18,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.23,27.45,31.17,28.35,26.62,30.24,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1534716000000,2018,8,2017,11,47,7,0.25,0.111,0.138,8285.35,52.1,52.1,49.32,2,1,1.4285714285714286,412.7,398.3,427.9,228.7,214.3,184,184,184,0,0,0,0.446,0.43,0.462,228.7,214.3,243.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.339,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.98,25.67,51.76,38.4,24.9,48.2,0,0,0,0,0,0,0.274,0,0.112,0.44,0.55,0.45,33.1
1535320800000,2018,8,2017,11,48,7,0.231,0.103,0.127,7775.78,50.52,50.52,46.28,2,1,1.1428571428571428,381.5,368,393.7,210.6,193.8,170.9,138,184,0,0,0,0.447,0.37,0.487,210.6,193.8,234.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.129,0.139,0.0137,0.0122,0.0157,0.00055,0.00049,0.00063,0.352,0.256,0.406,0.014,0.01,0.016,24.34,24.26,24.48,0.951,0.925,0.958,0.979,0.97,0.98,0.931,0.897,0.939,44.08,26.04,52.62,42.68,25.26,48.2,0,0,0,0,0,0,0.257,0,0.104,0.45,0.55,0.45,33.7
1535925600000,2018,9,2017,12,49,7,0.211,0.0835,0.128,7893.44,48.2,48.2,46.98,1,1,1,349.1,336.5,362.8,211.1,198.5,138,138,138,0,0,0,0.395,0.38,0.41,211.1,198.5,224.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0137,0.0126,0.0149,0.00055,0.00051,0.0006,0.372,0.35,0.396,0.015,0.014,0.016,24.48,24.39,24.57,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.48,45.65,51.55,46.98,44.74,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.61,0.39,37.4
1536530400000,2018,9,2017,12,50,7,0.195,0.0835,0.111,6961.19,43.81,43.81,41.44,1,1,1,322.2,312.7,332.4,184.2,174.7,138,138,138,0,0,0,0.429,0.415,0.441,184.2,174.7,194.4,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0114,0.0106,0.0123,0.00046,0.00042,0.00049,0.324,0.307,0.342,0.013,0.012,0.014,24.67,24.6,24.73,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.925,0.934,42.32,40.14,44.7,41.44,39.19,43.81,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1537135200000,2018,9,2017,12,51,7,0.182,0.0835,0.0984,6095.68,38.45,38.45,36.28,1,1,1,300.7,291.7,309.7,162.7,153.7,138,138,138,0,0,0,0.459,0.446,0.473,162.7,153.7,171.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.117,0.00958,0.00881,0.0103,0.00038,0.00035,0.00041,0.286,0.269,0.302,0.011,0.011,0.012,24.81,24.75,24.86,0.943,0.941,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.35,35.25,39.44,36.28,34.19,38.45,0,0,0,0,0,0,0.202,0,0.0836,0.46,0.54,0.46,33.5
1537740000000,2018,9,2017,12,52,7,0.169,0.0835,0.0857,5282.92,33.51,33.51,31.45,1,1,1,279.7,270.6,288.7,141.7,132.6,138,138,138,0,0,0,0.494,0.478,0.51,141.7,132.6,150.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.11,0.00779,0.00702,0.00856,0.00031,0.00028,0.00034,0.248,0.232,0.264,0.0098,0.0092,0.01,24.93,24.88,24.99,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.42,30.29,34.55,31.45,29.38,33.51,0,0,0,0,0,0,0.175,0,0.0833,0.49,0.51,0.49,31.3
1538344800000,2018,10,2018,1,1,7,0.158,0.0665,0.0912,5657.77,35.36,35.36,33.68,1,1,1,260.8,253.4,268.2,150.8,143.4,110,110,110,0,0,0,0.422,0.41,0.434,150.8,143.4,158.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00857,0.00794,0.00919,0.00034,0.00031,0.00036,0.261,0.248,0.275,0.01,0.0098,0.011,25,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.72,32.98,36.45,33.68,31.99,35.36,0,0,0,0,0,0,0.187,0,0.0668,0.42,0.58,0.42,35.8
1538949600000,2018,10,2018,1,2,7,0.148,0.062,0.0859,5331.2,33.05,33.05,31.73,1,1,1,244.7,238.9,250.9,142.1,136,102.6,97,110,0,0,0,0.419,0.396,0.447,142.1,136,147.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.102,0.104,0.00783,0.00731,0.0083,0.00031,0.00029,0.00033,0.245,0.235,0.254,0.0097,0.0093,0.01,25.09,25.05,25.12,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.71,31.23,34.07,31.73,30.3,33.05,0,0,0,0,0,0,0.176,0,0.0621,0.42,0.58,0.42,36
1539554400000,2018,10,2018,1,3,7,0.142,0.0587,0.0833,5172.87,31.98,31.98,30.79,1,1,1,234.8,228.8,240,137.8,131.8,97,97,97,0,0,0,0.413,0.404,0.424,137.8,131.8,143,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0979,0.102,0.00746,0.00695,0.00791,0.00029,0.00027,0.00031,0.236,0.225,0.245,0.0093,0.0089,0.0097,25.16,25.11,25.2,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.74,30.34,32.97,30.79,29.43,31.98,0,0,0,0,0,0,0.171,0,0.0587,0.41,0.59,0.41,36.4
1540159200000,2018,10,2018,1,4,7,0.134,0.0587,0.0751,4649.24,28.99,28.99,27.67,1,1,1,221.1,215.4,226.9,124.1,118.4,97,97,97,0,0,0,0.439,0.428,0.45,124.1,118.4,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0932,0.0973,0.0063,0.00581,0.00679,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.53,27.15,29.89,27.67,26.34,28.99,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1540764000000,2018,10,2018,1,5,7,0.128,0.0573,0.0703,4341.12,26.72,26.72,25.84,1,1,1,210.9,208.8,213.5,116.2,112.7,94.71,93,97,0,0,0,0.449,0.437,0.463,116.2,112.7,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0912,0.0934,0.00563,0.00533,0.00594,0.00022,0.00021,0.00023,0.197,0.191,0.204,0.0077,0.0075,0.008,25.34,25.32,25.35,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.64,25.76,27.55,25.84,24.99,26.72,0,0,0,0,0,0,0.144,0,0.0577,0.45,0.55,0.45,33.9
1541368800000,2018,11,2018,2,6,7,0.132,0.0562,0.076,4712.77,28.69,28.69,28.05,1,1,1,218.6,214.8,221.4,125.6,121.8,93,93,93,0,0,0,0.425,0.42,0.433,125.6,121.8,128.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0941,0.0964,0.00643,0.00611,0.00667,0.00025,0.00024,0.00026,0.214,0.207,0.219,0.0084,0.0081,0.0086,25.27,25.25,25.3,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.92,28.01,29.58,28.05,27.17,28.69,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
1541973600000,2018,11,2018,2,7,7,0.132,0.0562,0.0762,4723.73,28.69,28.69,28.12,1,1,1,218.9,216.8,221.4,125.9,123.8,93,93,93,0,0,0,0.425,0.42,0.429,125.9,123.8,128.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0947,0.0964,0.00645,0.00627,0.00667,0.00025,0.00025,0.00026,0.214,0.211,0.219,0.0084,0.0083,0.0086,25.27,25.25,25.29,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.99,28.48,29.58,28.12,27.62,28.69,0,0,0,0,0,0,0.156,0,0.0558,0.43,0.58,0.42,35.8
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0861,5379.28,34.44,34.44,32.02,1,1,1,216.8,215.4,219.8,142.4,123.2,74.43,67,93,0,0,0,0.343,0.305,0.43,142.4,123.2,152.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0991,0.0945,0.102,0.00786,0.00622,0.00874,0.00031,0.00024,0.00034,0.242,0.21,0.259,0.0095,0.0082,0.01,25.26,25.22,25.29,0.935,0.927,0.94,0.97,0.97,0.97,0.907,0.899,0.911,33.01,28.34,35.5,32.02,27.49,34.44,0,0,0,0,0,0,0.178,0,0.0449,0.34,0.66,0.34,41.1
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0971,6096.35,38.57,38.57,36.29,1,1,1,225.3,221.7,228.8,160.6,154.7,64.71,59,67,0,0,0,0.287,0.258,0.302,160.6,154.7,169.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.0094,0.0089,0.0102,0.00037,0.00035,0.0004,0.273,0.263,0.289,0.011,0.01,0.011,25.17,25.14,25.21,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.36,35.95,39.56,36.29,34.87,38.57,0,0,0,0,0,0,0.202,0,0.0389,0.29,0.71,0.29,44.8
1543788000000,2018,12,2018,3,10,7,0.143,0.0357,0.107,6793.6,41.97,41.97,40.44,1,1,1,236.4,229.1,242.7,177.4,170.1,59,59,59,0,0,0,0.25,0.243,0.258,177.4,170.1,183.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.303,0.29,0.314,0.012,0.011,0.012,25.08,25.03,25.14,0.947,0.945,0.949,0.978,0.975,0.98,0.927,0.922,0.931,41.33,39.62,42.82,40.44,38.64,41.97,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
1544392800000,2018,12,2018,3,11,7,0.143,0.0357,0.107,6767.62,41.66,41.66,40.28,1,1,1,235.7,231.5,241.4,176.7,172.5,59,59,59,0,0,0,0.25,0.244,0.255,176.7,172.5,182.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.112,0.0108,0.0104,0.0113,0.00042,0.00041,0.00044,0.301,0.294,0.312,0.012,0.012,0.012,25.08,25.04,25.12,0.947,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.93,41.18,40.2,42.51,40.28,39.25,41.66,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
1544997600000,2018,12,2018,3,12,7,0.139,0.0357,0.103,6532.11,39.32,39.32,38.88,1,1,1,230,228,231.8,171,169,59,59,59,0,0,0,0.257,0.255,0.259,171,169,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.108,0.0103,0.0101,0.0104,0.0004,0.0004,0.00041,0.291,0.288,0.294,0.011,0.011,0.012,25.13,25.11,25.14,0.945,0.945,0.946,0.976,0.975,0.977,0.922,0.921,0.924,39.85,39.37,40.26,38.88,38.37,39.32,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1545602400000,2018,12,2018,3,13,7,0.142,0.0357,0.106,6735.57,41.53,41.53,40.09,1,1,1,234.9,230.7,240.8,175.9,171.7,59,59,59,0,0,0,0.251,0.245,0.256,175.9,171.7,181.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0103,0.0112,0.00042,0.00041,0.00044,0.3,0.292,0.311,0.012,0.012,0.012,25.09,25.04,25.12,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,40.99,40,42.38,40.09,39.05,41.53,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1546207200000,2018,12,2018,3,14,7,0.148,0.0429,0.105,6632.3,42.09,42.09,39.48,1,1,1,245,242.2,248.8,174,169.2,71,59,73,0,0,0,0.29,0.243,0.301,174,169.2,184.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.112,0.0105,0.0101,0.0114,0.00042,0.0004,0.00045,0.298,0.29,0.315,0.012,0.011,0.012,25.03,25.01,25.06,0.946,0.945,0.95,0.977,0.974,0.98,0.924,0.921,0.931,40.42,39.29,42.95,39.48,38.29,42.09,0,0,0,0,0,0,0.219,0,0.043,0.29,0.71,0.29,44.8
1546812000000,2019,1,2018,4,15,7,0.152,0.0442,0.108,6809.83,41.46,41.46,40.53,1,1,1,251.3,249,255.1,178.3,176,73,73,73,0,0,0,0.29,0.286,0.293,178.3,176,182.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0109,0.0107,0.0112,0.00043,0.00042,0.00044,0.306,0.302,0.313,0.012,0.012,0.012,24.99,24.97,25,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.41,40.88,42.3,40.53,39.98,41.46,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.8
1547416800000,2019,1,2018,4,16,7,0.158,0.0442,0.114,7205.51,43.81,43.81,42.89,1,1,1,261.2,258.6,265.2,188.2,185.6,73,73,73,0,0,0,0.279,0.275,0.282,188.2,185.6,192.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.117,0.0117,0.0115,0.0121,0.00047,0.00046,0.00048,0.324,0.319,0.331,0.013,0.013,0.013,24.93,24.91,24.95,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.77,43.14,44.7,42.89,42.28,43.81,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1548021600000,2019,1,2018,4,17,7,0.172,0.0442,0.127,7935.44,48.2,48.2,47.23,1,1,1,283.8,270.9,299.4,210.8,197.9,73,73,73,0,0,0,0.257,0.244,0.269,210.8,197.9,226.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.129,0.0137,0.0126,0.015,0.00054,0.0005,0.0006,0.364,0.341,0.392,0.014,0.014,0.016,24.8,24.71,24.88,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,49.03,46.06,52.61,47.23,45.14,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46.1
1548626400000,2019,1,2018,4,18,7,0.206,0.0473,0.158,9598.43,61.98,61.98,57.13,2,2,2,340,309.5,369.6,261.9,236.5,78.14,73,85,0,0,0,0.23,0.214,0.244,261.9,236.5,284.6,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.142,0.132,0.15,0.0235,0.0158,0.0333,0.00094,0.00063,0.0013,0.285,0.25,0.318,0.011,0.01,0.013,24.62,24.43,24.8,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.897,0.909,29.45,26.6,31.95,28.57,25.8,30.99,0,0,0,0,0,0,0.317,0,0.048,0.23,0.77,0.23,46.6
1549231200000,2019,2,2018,5,19,7,0.25,0.0514,0.199,12003.6,78.55,78.55,71.45,2,2,2,413.5,381.4,445.4,328.5,296.4,85,85,85,0,0,0,0.206,0.191,0.223,328.5,296.4,360.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.155,0.177,0.0541,0.0389,0.0691,0.0022,0.0016,0.0028,0.384,0.336,0.432,0.016,0.014,0.018,24.16,23.96,24.36,0.945,0.94,0.95,0.972,0.97,0.976,0.918,0.911,0.927,36.76,33.26,40.22,35.72,32.26,39.27,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
1549836000000,2019,2,2018,5,20,7,0.302,0.0514,0.251,15086.4,96.4,96.4,89.8,2,2,2,500.1,458.2,541.3,415.1,373.2,85,85,85,0,0,0,0.171,0.157,0.186,415.1,373.2,456.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.182,0.211,0.0949,0.0752,0.114,0.0039,0.0031,0.0048,0.514,0.451,0.576,0.021,0.019,0.024,23.64,23.39,23.89,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,45.95,41.59,50.12,44.9,40.74,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50
1550440800000,2019,2,2018,5,21,7,0.367,0.0514,0.316,18244.1,117.8,117.8,108.6,3,2,2.857142857142857,607.4,559.7,650.4,522.4,474.7,85,85,85,0,0,0,0.14,0.131,0.152,522.4,474.7,565.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.247,0.22,0.271,0.151,0.123,0.179,0.0064,0.0052,0.0076,0.59,0.525,0.647,0.025,0.022,0.028,23.09,22.85,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.9,35.42,51.81,38.49,34.36,48.2,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.415,0.0571,0.358,20629.9,125.4,125.4,122.8,3,3,3,685.9,659.5,713.6,591.5,574.5,94.43,85,107,0,0,0,0.137,0.124,0.154,591.5,574.5,606.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.288,0.276,0.3,0.196,0.185,0.206,0.0084,0.0079,0.0089,0.693,0.662,0.721,0.03,0.028,0.031,22.66,22.52,22.8,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.931,0.936,41.79,40.79,42.64,40.93,39.88,41.79,0,0,0,0,0,0,0.682,0,0.057,0.14,0.86,0.14,49.7
1551650400000,2019,3,2018,6,23,7,0.455,0.0647,0.39,22192.9,135.6,135.6,132.1,3,3,3,751.5,723.2,771.3,644.5,616.2,107,107,107,0,0,0,0.143,0.139,0.148,644.5,616.2,664.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.305,0.332,0.232,0.213,0.245,0.01,0.0092,0.011,0.785,0.737,0.819,0.034,0.032,0.036,22.31,22.2,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.93,43.22,46.12,44.03,42.36,45.2,0,0,0,0,0,0,0.734,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.469,0.0647,0.404,22907.6,137,137,136.4,3,3,3,775.7,770.5,779.2,668.7,663.5,107,107,107,0,0,0,0.138,0.137,0.139,668.7,663.5,672.2,990,990,990,967,967,967,23,23,23,0.335,0.332,0.337,0.248,0.244,0.25,0.011,0.011,0.011,0.826,0.817,0.832,0.036,0.036,0.036,22.17,22.15,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.38,46.07,46.59,45.45,45.15,45.65,0,0,0,0,0,0,0.758,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.455,0.0647,0.39,22205,135.4,135.4,132.2,3,3,3,751.9,730.3,770.2,644.9,623.3,107,107,107,0,0,0,0.142,0.139,0.147,644.9,623.3,663.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.309,0.332,0.232,0.217,0.244,0.01,0.0094,0.011,0.786,0.749,0.817,0.034,0.032,0.035,22.31,22.2,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.96,43.66,46.05,44.06,42.78,45.13,0,0,0,0,0,0,0.734,0,0.065,0.14,0.86,0.14,48.8
1553464800000,2019,3,2018,6,26,7,0.435,0.0647,0.37,21210.5,127.3,127.3,126.3,3,3,3,718.6,715.5,724.5,611.6,608.5,107,107,107,0,0,0,0.149,0.148,0.15,611.6,608.5,617.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.302,0.301,0.306,0.21,0.207,0.214,0.009,0.0089,0.0092,0.73,0.725,0.74,0.031,0.031,0.032,22.5,22.46,22.51,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.94,42.76,43.31,42.08,41.9,42.44,0,0,0,0,0,0,0.701,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.448,0.0756,0.372,21241.7,129.9,129.9,126.4,3,3,3,740.1,723.7,759.3,615.1,598.7,125,125,125,0,0,0,0.169,0.165,0.173,615.1,598.7,634.3,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.309,0.3,0.32,0.212,0.201,0.225,0.0092,0.0087,0.0097,0.74,0.713,0.773,0.032,0.031,0.033,22.4,22.29,22.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.01,42.01,44.17,42.15,41.17,43.28,0,0,0,0,0,0,0.702,0,0.076,0.17,0.83,0.17,47.4
