datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554674400000,2019,4,2018,7,28,7,0.468,0.0756,0.392,22227.9,133.1,133.1,132.3,3,3,3,773.3,765,778,648.3,640,125,125,125,0,0,0,0.162,0.161,0.163,648.3,640,653,990,990,990,967,967,967,23,23,23,0.328,0.323,0.331,0.234,0.229,0.237,0.01,0.0099,0.01,0.796,0.782,0.804,0.035,0.034,0.035,22.21,22.18,22.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45,44.51,45.28,44.1,43.62,44.38,0,0,0,0,0,0,0.735,0,0.076,0.16,0.84,0.16,47.5
1555279200000,2019,4,2018,7,29,7,0.468,0.0756,0.392,22236.8,133.1,133.1,132.4,3,3,3,773.6,764.2,778,648.6,639.2,125,125,125,0,0,0,0.162,0.161,0.164,648.6,639.2,653,990,990,990,967,967,967,23,23,23,0.328,0.323,0.331,0.234,0.228,0.237,0.01,0.0099,0.01,0.797,0.781,0.804,0.035,0.034,0.035,22.21,22.18,22.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.02,44.46,45.28,44.12,43.57,44.38,0,0,0,0,0,0,0.735,0,0.076,0.16,0.84,0.16,47.5
1555884000000,2019,4,2018,7,30,7,0.44,0.0756,0.365,20854,129.4,129.4,124.1,3,3,3,728,695.6,756.8,603,570.6,125,125,125,0,0,0,0.172,0.165,0.18,603,570.6,631.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.284,0.319,0.204,0.182,0.223,0.0088,0.0078,0.0097,0.72,0.665,0.768,0.031,0.029,0.033,22.47,22.3,22.65,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.936,42.26,40.23,44.02,41.38,39.29,43.14,0,0,0,0,0,0,0.69,0,0.075,0.17,0.83,0.17,47.4
1556488800000,2019,4,2018,7,31,7,0.395,0.0851,0.31,17636.5,115.6,115.6,105,3,2,2.7142857142857144,652.9,623.1,684.4,512.2,476.1,140.7,125,147,0,0,0,0.216,0.183,0.236,512.2,476.1,559.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.251,0.231,0.277,0.144,0.124,0.175,0.0061,0.0052,0.0075,0.599,0.539,0.646,0.026,0.023,0.028,22.89,22.72,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.937,41.36,35.17,52.22,39.58,34.11,48.2,0,0,0,0,0,0,0.583,0,0.085,0.22,0.78,0.22,44.6
1557093600000,2019,5,2018,8,32,7,0.355,0.0889,0.266,15674.2,96.4,96.4,93.3,2,2,2,586.5,559.4,613.5,439.5,412.4,147,147,147,0,0,0,0.251,0.24,0.263,439.5,412.4,466.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.202,0.225,0.106,0.0936,0.119,0.0045,0.0039,0.005,0.558,0.516,0.602,0.023,0.022,0.025,23.2,23.04,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.84,45.16,50.45,46.65,44.25,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,44.2
1557698400000,2019,5,2018,8,33,7,0.318,0.0889,0.229,13684.9,86.72,86.72,81.46,2,2,2,525.4,500.1,550.4,378.4,353.1,147,147,147,0,0,0,0.28,0.267,0.294,378.4,353.1,403.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.181,0.199,0.0776,0.0656,0.0894,0.0032,0.0027,0.0037,0.465,0.427,0.503,0.019,0.018,0.021,23.57,23.42,23.72,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.64,38.97,44.24,40.73,37.95,43.36,0,0,0,0,0,0,0.453,0,0.089,0.28,0.72,0.28,43
1558303200000,2019,5,2018,8,34,7,0.284,0.0889,0.195,11635.3,74.11,74.11,69.26,2,2,2,469.4,447.3,492.1,322.4,300.3,147,147,147,0,0,0,0.314,0.299,0.329,322.4,300.3,345.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.162,0.178,0.0512,0.0407,0.0619,0.0021,0.0017,0.0026,0.381,0.348,0.416,0.016,0.014,0.017,23.91,23.77,24.04,0.944,0.941,0.948,0.97,0.97,0.972,0.916,0.913,0.921,35.69,33.3,38.12,34.63,32.3,37.06,0,0,0,0,0,0,0.385,0,0.089,0.31,0.69,0.31,41
1558908000000,2019,5,2018,8,35,7,0.255,0.0841,0.171,10228.4,63.14,63.14,60.88,2,2,2,421.5,402.7,440.4,282.5,268.3,139,119,147,0,0,0,0.33,0.291,0.354,282.5,268.3,293.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.16,0.0323,0.0256,0.0375,0.0013,0.001,0.0015,0.321,0.3,0.338,0.013,0.012,0.014,24.18,24.08,24.27,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.38,29.77,32.55,30.44,28.87,31.57,0,0,0,0,0,0,0.338,0,0.084,0.33,0.67,0.33,40.1
1559512800000,2019,6,2018,9,36,7,0.231,0.072,0.159,9556.06,60.13,60.13,56.88,2,2,2,381.8,366.3,397,262.8,247.3,119,119,119,0,0,0,0.312,0.3,0.325,262.8,247.3,278,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.142,0.153,0.0232,0.0168,0.0302,0.00094,0.00068,0.0012,0.291,0.268,0.313,0.012,0.011,0.013,24.4,24.3,24.5,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.32,27.6,30.99,28.44,26.77,30.06,0,0,0,0,0,0,0.316,0,0.072,0.31,0.69,0.31,41.4
1560117600000,2019,6,2018,9,37,7,0.211,0.072,0.139,8333.22,52.5,52.5,49.6,2,1,1.4285714285714286,348.4,336,361.7,229.4,217,119,119,119,0,0,0,0.342,0.329,0.354,229.4,217,242.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0153,0.0142,0.0164,0.00061,0.00057,0.00066,0.335,0.253,0.402,0.013,0.01,0.016,24.52,24.46,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.71,26,52.59,38.57,25.22,48.2,0,0,0,0,0,0,0.276,0,0.072,0.34,0.66,0.34,39.5
1560722400000,2019,6,2018,9,38,7,0.194,0.072,0.122,7637.52,48.1,48.1,45.46,1,1,1,320,308.9,331.9,201,189.9,119,119,119,0,0,0,0.372,0.359,0.385,201,189.9,212.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0128,0.0119,0.0138,0.00051,0.00047,0.00056,0.353,0.333,0.374,0.014,0.013,0.015,24.65,24.57,24.72,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.39,43.82,49.08,45.46,42.95,48.1,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,39.4
1561327200000,2019,6,2018,9,39,7,0.179,0.072,0.107,6691.86,42.14,42.14,39.83,1,1,1,295.8,286.8,305.4,176.8,167.8,119,119,119,0,0,0,0.402,0.39,0.415,176.8,167.8,186.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.309,0.293,0.326,0.012,0.012,0.013,24.81,24.75,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.76,38.65,43,39.83,37.61,42.14,0,0,0,0,0,0,0.221,0,0.072,0.4,0.6,0.4,37.4
1561932000000,2019,7,2018,10,40,7,0.165,0.0653,0.0994,6195.23,39.39,39.39,36.88,1,1,1,272.4,263,282.7,164.4,155,108,108,108,0,0,0,0.397,0.382,0.411,164.4,155,174.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00972,0.00892,0.0106,0.00039,0.00035,0.00042,0.286,0.269,0.304,0.011,0.011,0.012,24.92,24.87,24.98,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,37.92,35.72,40.33,36.88,34.64,39.39,0,0,0,0,0,0,0.205,0,0.0656,0.4,0.6,0.4,37.5
1562536800000,2019,7,2018,10,41,7,0.152,0.0653,0.0865,5361.28,33.96,33.96,31.91,1,1,1,251,242.5,260,143,134.5,108,108,108,0,0,0,0.43,0.415,0.445,143,134.5,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00791,0.00718,0.00867,0.00031,0.00028,0.00034,0.247,0.232,0.263,0.0098,0.0092,0.01,25.05,25,25.11,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.9,30.89,35.01,31.91,29.96,33.96,0,0,0,0,0,0,0.177,0,0.0655,0.43,0.57,0.43,35.3
1563141600000,2019,7,2018,10,42,7,0.141,0.0653,0.0755,4661.8,29.4,29.4,27.75,1,1,1,232.8,226.3,240,124.8,118.3,108,108,108,0,0,0,0.464,0.45,0.477,124.8,118.3,132,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0953,0.1,0.00636,0.00581,0.00697,0.00025,0.00023,0.00027,0.215,0.203,0.228,0.0085,0.008,0.009,25.19,25.13,25.24,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.61,27.07,30.31,27.75,26.26,29.4,0,0,0,0,0,0,0.154,0,0.0655,0.46,0.54,0.46,33.1
1563746400000,2019,7,2018,10,43,7,0.132,0.0653,0.0669,4111.06,25.81,25.81,24.47,1,1,1,218.7,212.9,224.4,110.7,104.9,108,108,108,0,0,0,0.494,0.481,0.507,110.7,104.9,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0906,0.0946,0.00516,0.00467,0.00565,0.0002,0.00018,0.00022,0.19,0.179,0.2,0.0074,0.007,0.0079,25.3,25.25,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.23,23.85,26.61,24.47,23.13,25.81,0,0,0,0,0,0,0.136,0,0.0651,0.49,0.51,0.49,31.1
1564351200000,2019,7,2018,10,44,7,0.123,0.0601,0.0632,2193.13,24.66,24.66,13.05,1,1,1,204,195.7,211,104.5,99.2,99.43,93,108,0,0,0,0.487,0.455,0.521,104.5,99.2,111.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.088,0.091,0.00463,0.00418,0.0052,0.00018,0.00016,0.0002,0.178,0.169,0.189,0.0069,0.0066,0.0074,25.39,25.36,25.42,0.522,0,0.919,0.554,0,0.97,0.506,0,0.891,13.47,0,25.43,13.05,0,24.66,0,3,0,0,0.429,0,0.0725,0.429,0.0598,0.49,0.51,0.49,17.8
1564956000000,2019,8,2018,11,45,7,0.113,0.0562,0.0564,0,0,0,0,1,1,1,186.3,180.1,193.3,93.26,87.13,93,93,93,0,0,0,0.499,0.481,0.516,93.26,87.13,100.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0825,0.0871,0.00368,0.00316,0.00427,0.00014,0.00012,0.00017,0.157,0.146,0.169,0.0061,0.0057,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.5,0.5,0.5,0
1565560800000,2019,8,2018,11,46,7,0.104,0.0562,0.0481,0,0,0,0,1,1,1,172.5,166.7,178.2,79.47,73.73,93,93,93,0,0,0,0.539,0.522,0.558,79.47,73.73,85.21,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0778,0.0818,0.0025,0.00202,0.00299,0.000098,0.000079,0.00012,0.132,0.122,0.142,0.0052,0.0048,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.46,0.54,0
1566165600000,2019,8,2018,11,47,7,0.0969,0.0562,0.0407,0,0,0,0,1,1,1,160.2,156.1,164.8,67.24,63.06,93,93,93,0,0,0,0.581,0.564,0.596,67.24,63.06,71.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.074,0.0771,0.00147,0.00111,0.00185,0.000057,0.000044,0.000073,0.11,0.103,0.118,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1566770400000,2019,8,2018,11,48,7,0.0911,0.0544,0.0366,400.376,16.68,16.68,2.383,1,1,1,150.6,146.5,154.7,60.6,54.86,90,72,93,0,0,0,0.597,0.492,0.629,60.6,54.86,74.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0711,0.0759,0.000901,0.000413,0.00208,0.000035,0.000016,0.000082,0.0981,0.0881,0.121,0.0038,0.0035,0.0047,25.4,25.38,25.41,0.134,0,0.937,0.137,0,0.96,0.129,0,0.9,2.482,0,17.38,2.383,0,16.68,0,6,0,0,0.857,0,0.0132,0.857,0.0545,0.6,0.4,0.6,4.39
1567375200000,2019,9,2018,12,49,7,0.084,0.0435,0.0404,2104.14,16.08,16.08,12.52,1,1,1,138.8,133.1,144.6,66.84,61.1,72,72,72,0,0,0,0.519,0.498,0.541,66.84,61.1,72.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0712,0.0753,0.00143,0.000944,0.00192,0.000056,0.000037,0.000075,0.107,0.0971,0.118,0.0042,0.0038,0.0046,25.39,25.38,25.4,0.772,0,0.927,0.823,0,0.96,0.741,0,0.89,13.05,0,16.75,12.52,0,16.08,0,1,0,0,0.143,0,0.0696,0.143,0.0436,0.52,0.48,0.52,25
1567980000000,2019,9,2018,12,50,7,0.0769,0.0435,0.0333,0,0,0,0,1,1,1,127.1,123,131.2,55.08,50.98,72,72,72,0,0,0,0.567,0.549,0.585,55.08,50.98,59.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000432,0.0000833,0.00078,0.000017,0.0000033,0.000031,0.0881,0.0822,0.094,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.57,0.43,0.57,0
1568584800000,2019,9,2018,12,51,7,0.0713,0.0435,0,0,0,0,0,0,0,0,117.9,115,121.6,45.9,43.05,72,72,72,46,43,50,0.611,0.592,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0713,0.61,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0676,0.0435,0,0,0,0,0,0,0,0,111.8,109.3,114.2,39.77,37.31,72,72,72,39.71,37,42,0.644,0.63,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0676,0.64,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0635,0.0332,0.0272,0,0,0,0,1,0,0.8571428571428571,105,102.5,108.5,50.15,36.49,54.86,52,72,5.143,0,36,0.522,0.488,0.664,44.94,0,54.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000177,0,0.000388,0.0000069,0,0.000015,0.0824,0.0708,0.0874,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0363,0.52,0.43,0.57,0
1570399200000,2019,10,2019,1,1,7,0.062,0.0314,0.0179,0,0,0,0,1,0,0.5714285714285714,102.5,99.74,104.4,50.47,47.74,52,52,52,21,0,50,0.508,0.498,0.521,29.62,0,52.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000893,0,0.000202,0.0000035,0,0.0000079,0.078,0.0708,0.0842,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0441,0.51,0.29,0.71,0
1571004000000,2019,10,2019,1,2,7,0.0602,0.0314,0.00445,0,0,0,0,1,0,0.14285714285714285,99.46,95.36,103.6,47.46,43.36,52,52,52,40,0,50,0.523,0.502,0.545,7.366,0,51.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000189,0,0.000133,7.4e-7,0,0.0000052,0.0726,0.0708,0.0831,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05575,0.52,0.074,0.93,0
1571608800000,2019,10,2019,1,3,7,0.0564,0.0314,0,0,0,0,0,0,0,0,93.25,92.35,94.54,41.25,40.35,52,52,52,41.43,40,43,0.558,0.55,0.563,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0564,0.56,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0568,0.0309,0,0,0,0,0,0,0,0,93.99,93.45,94.81,42.85,41.45,51.14,50,52,42.86,41,45,0.544,0.527,0.556,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.54,0,1,0
1572818400000,2019,11,2019,2,5,7,0.06,0.0302,0.0139,0,0,0,0,1,0,0.42857142857142855,99.19,95.09,104.9,49.19,45.09,50,50,50,26.14,0,47,0.505,0.477,0.526,22.96,0,54.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00013,0,0.000419,0.0000051,0,0.000016,0.0773,0.0708,0.0879,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0461,0.5,0.23,0.77,0
1573423200000,2019,11,2019,2,6,7,0.067,0.0302,0.0367,659.467,13.94,13.94,3.925,1,1,1,110.7,105.8,115.6,60.71,55.75,50,50,50,0,0,0,0.452,0.433,0.473,60.71,55.75,65.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000911,0.000489,0.00133,0.000036,0.000019,0.000052,0.0962,0.0891,0.103,0.0038,0.0035,0.004,25.4,25.4,25.41,0.253,0,0.889,0.274,0,0.96,0.243,0,0.853,4.089,0,14.52,3.925,0,13.94,0,5,0,0,0.714,0,0.0218,0.714,0.0303,0.45,0.55,0.45,9.84
1574028000000,2019,11,2019,2,7,7,0.0759,0.0302,0.0456,2826.48,17.7,17.7,16.82,1,1,1,125.4,118.6,129.3,75.44,68.6,50,50,50,0,0,0,0.399,0.387,0.422,75.44,68.6,79.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0737,0.00216,0.00158,0.00249,0.000085,0.000062,0.000098,0.119,0.108,0.126,0.0047,0.0042,0.0049,25.38,25.37,25.39,0.933,0.906,0.94,0.96,0.96,0.96,0.896,0.869,0.902,17.53,15.47,18.44,16.82,14.85,17.7,0,0,0,0,0,0,0.0935,0,0.0303,0.4,0.6,0.4,37.2
1574632800000,2019,11,2019,2,8,7,0.0809,0.031,0.0499,3085.66,18.98,18.98,18.37,1,1,1,133.8,128.7,135.8,82.55,76.83,51.29,50,59,0,0,0,0.383,0.369,0.434,82.55,76.83,85.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0735,0.076,0.00277,0.00228,0.00302,0.00011,0.000089,0.00012,0.132,0.123,0.137,0.0052,0.0048,0.0054,25.37,25.36,25.38,0.93,0.927,0.938,0.961,0.96,0.962,0.894,0.892,0.9,19.1,17.93,19.72,18.37,17.21,18.98,0,0,0,0,0,0,0.102,0,0.031,0.38,0.62,0.38,38.1
1575237600000,2019,12,2019,3,9,7,0.0908,0.0357,0.0552,3383.2,22.09,22.09,20.14,1,1,1,150.2,138.3,159.6,91.2,79.29,59,59,59,0,0,0,0.394,0.37,0.427,91.2,79.29,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0752,0.0827,0.0035,0.00249,0.0043,0.00014,0.000098,0.00017,0.148,0.127,0.165,0.0058,0.005,0.0065,25.36,25.35,25.37,0.921,0.911,0.934,0.965,0.96,0.969,0.888,0.883,0.897,20.87,18.44,22.8,20.14,17.7,22.09,0,0,0,0,0,0,0.112,0,0.0356,0.39,0.61,0.39,37.3
1575842400000,2019,12,2019,3,10,7,0.0949,0.0357,0.0592,3613.22,22.03,22.03,21.51,1,1,1,156.9,155.2,159.3,97.88,96.24,59,59,59,0,0,0,0.376,0.37,0.38,97.88,96.24,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0811,0.0826,0.00407,0.00393,0.00428,0.00016,0.00015,0.00017,0.16,0.157,0.165,0.0063,0.0062,0.0065,25.35,25.35,25.35,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.882,0.885,22.22,21.89,22.73,21.51,21.17,22.03,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38.1
1576447200000,2019,12,2019,3,11,7,0.0976,0.0357,0.062,3787.3,23.94,23.94,22.54,1,1,1,161.5,158,167.3,102.5,98.98,59,59,59,0,0,0,0.365,0.353,0.373,102.5,98.98,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0821,0.0854,0.00446,0.00416,0.00495,0.00017,0.00016,0.00019,0.169,0.162,0.179,0.0066,0.0064,0.007,25.35,25.35,25.36,0.913,0.911,0.917,0.969,0.968,0.97,0.885,0.883,0.889,23.26,22.44,24.68,22.54,21.73,23.94,0,0,0,0,0,0,0.125,0,0.0356,0.37,0.64,0.36,38.8
1577052000000,2019,12,2019,3,12,7,0.103,0.0357,0.0677,4171.48,27.98,27.98,24.83,1,1,1,170.9,164.3,183.9,111.9,105.3,59,59,59,0,0,0,0.346,0.321,0.359,111.9,105.3,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0843,0.0913,0.00527,0.0047,0.00637,0.00021,0.00018,0.00025,0.186,0.174,0.209,0.0073,0.0068,0.0082,25.36,25.35,25.36,0.919,0.915,0.928,0.97,0.97,0.97,0.892,0.887,0.901,25.6,23.94,28.85,24.83,23.22,27.98,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
1577656800000,2019,12,2019,3,13,7,0.119,0.0417,0.0773,4812.8,30.39,30.39,28.65,1,1,1,196.8,186.4,208.3,127.8,120,69,59,73,0,0,0,0.35,0.314,0.378,127.8,120,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0913,0.0967,0.00661,0.00595,0.00725,0.00026,0.00023,0.00028,0.215,0.202,0.229,0.0084,0.0079,0.009,25.36,25.32,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.53,27.62,31.33,28.65,26.79,30.39,0,0,0,0,0,0,0.159,0,0.0417,0.35,0.65,0.35,40.4
1578261600000,2020,1,2019,4,14,7,0.132,0.0442,0.0875,5469.53,34.58,34.58,32.56,1,1,1,217.7,209.7,226.6,144.7,136.7,73,73,73,0,0,0,0.335,0.322,0.348,144.7,136.7,153.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0972,0.103,0.00805,0.00737,0.00881,0.00032,0.00029,0.00035,0.246,0.232,0.262,0.0096,0.0091,0.01,25.25,25.18,25.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.56,31.65,35.65,32.56,30.71,34.58,0,0,0,0,0,0,0.181,0,0.0445,0.33,0.66,0.34,41.4
1578866400000,2020,1,2019,4,15,7,0.146,0.0442,0.102,6404.14,41.14,41.14,38.12,1,1,1,241.5,229.6,253.7,168.5,156.6,73,73,73,0,0,0,0.303,0.288,0.318,168.5,156.6,180.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.113,0.0101,0.00906,0.0111,0.0004,0.00036,0.00044,0.288,0.267,0.31,0.011,0.011,0.012,25.06,24.98,25.16,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.93,39.12,36.35,41.98,38.12,35.26,41.14,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
1579471200000,2020,1,2019,4,16,7,0.17,0.0442,0.126,7853.09,50.69,50.69,46.74,2,1,1.1428571428571428,281.3,258.9,305.4,208.3,185.9,73,73,73,0,0,0,0.26,0.239,0.282,208.3,185.9,232.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.131,0.0135,0.0115,0.0155,0.00053,0.00046,0.00062,0.337,0.246,0.384,0.013,0.0098,0.015,24.84,24.74,24.94,0.951,0.924,0.959,0.979,0.97,0.98,0.93,0.896,0.939,44.48,26.13,51.56,43.12,25.35,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
1580076000000,2020,1,2019,4,17,7,0.214,0.0462,0.168,10182.8,68.63,68.63,60.61,2,2,2,354.3,315.5,400.8,277.9,242.5,76.43,73,85,0,0,0,0.216,0.199,0.231,277.9,242.5,315.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.147,0.135,0.161,0.0306,0.0164,0.0481,0.0012,0.00065,0.002,0.308,0.257,0.365,0.012,0.01,0.015,24.52,24.23,24.77,0.935,0.927,0.943,0.97,0.97,0.97,0.907,0.899,0.915,31.24,27.29,35.38,30.31,26.47,34.32,0,0,0,0,0,0,0.337,0,0.046,0.22,0.79,0.21,47.6
1580680800000,2020,2,2019,5,18,7,0.281,0.0514,0.229,13861.5,93.74,93.74,82.51,2,2,2,464.4,415.3,518.1,379.4,330.3,85,85,85,0,0,0,0.184,0.164,0.205,379.4,330.3,433.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.167,0.203,0.0781,0.0549,0.103,0.0032,0.0022,0.0043,0.461,0.387,0.541,0.019,0.016,0.022,23.85,23.53,24.14,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.21,36.96,47.83,41.25,35.85,46.87,0,0,0,0,0,0,0.458,0,0.052,0.18,0.81,0.19,49.3
1581285600000,2020,2,2019,5,19,7,0.376,0.0514,0.325,18720.8,131.8,131.8,111.4,3,2,2.7142857142857144,622,540.8,724.5,537,455.8,85,85,85,0,0,0,0.138,0.117,0.157,537,455.8,639.5,990,990,990,966.4,966,966.8,23.6,23.2,24,0.255,0.211,0.313,0.162,0.114,0.228,0.0069,0.0048,0.0098,0.631,0.539,0.772,0.027,0.023,0.033,22.99,22.43,23.39,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.27,36.04,52.16,41.74,34.96,48.2,0,0,0,0,0,0,0.619,0,0.051,0.14,0.86,0.14,49.8
1581890400000,2020,2,2019,5,20,7,0.557,0.0566,0.5,27009,187.2,187.2,160.8,4,3,3.5714285714285716,920.9,767.5,1101,827.3,682.5,93.57,85,105,0,0,0,0.102,0.0934,0.111,827.3,682.5,995.9,990,990,990,967.6,967,968.2,22.4,21.8,23,0.457,0.338,0.615,0.337,0.257,0.421,0.015,0.011,0.019,1.05,0.844,1.31,0.047,0.037,0.06,21.38,20.47,22.19,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.61,41.41,51.88,45.29,40.55,48.2,0,0,0,0,0,0,0.893,0,0.057,0.1,0.9,0.1,48.5
1582495200000,2020,2,2019,5,21,7,0.786,0.0702,0.662,32370.2,192.8,192.8,192.7,4,4,4,1299,1164,1392,1183,1059,116.1,105,183,89,0,172,0.0891,0.0763,0.131,1094,1059,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.8,0.707,0.842,0.635,0.555,0.648,0.03,0.026,0.031,1.73,1.55,1.79,0.082,0.072,0.086,19.43,19.07,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.68,49.01,50.63,48.17,48.03,48.2,0,0,0,0,0,0,1.07,0,0.124,0.089,0.84,0.16,41.2
1583100000000,2020,3,2019,6,22,7,0.879,0.111,0.665,31880.4,191.7,191.7,189.8,4,4,4,1454,1402,1514,1271,1219,183,183,183,170.6,119,231,0.126,0.121,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.869,0.848,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.086,0.09,18.85,18.62,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.82,48.91,47.44,46.86,47.93,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
1583704800000,2020,3,2019,6,23,7,0.998,0.111,0.665,30704.3,186.4,186.4,182.8,4,4,4,1650,1543,1775,1467,1360,183,183,183,366.6,260,492,0.111,0.103,0.119,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.913,0.903,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.17,17.75,18.52,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.62,45.51,47.56,45.69,44.6,46.61,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
1584309600000,2020,3,2019,6,24,7,1.21,0.111,0.665,28708.9,176.4,176.4,170.9,4,4,4,2006,1833,2160,1823,1650,183,183,183,723,550,877,0.0915,0.0847,0.0998,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.05,16.64,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.59,42.49,44.99,42.72,41.64,44.09,0,0,0,0,0,0,0.949,0,0.545,0.092,0.55,0.45,23.7
1584914400000,2020,3,2019,6,25,7,1.41,0.111,0.665,27234.6,165.4,165.4,162.1,4,4,4,2329,2208,2455,2146,2025,183,183,183,1046,925,1172,0.0787,0.0745,0.0829,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.93,16.52,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.4,40.58,42.18,40.53,39.66,41.34,0,0,0,0,0,0,0.901,0,0.745,0.079,0.47,0.53,19.3
1585519200000,2020,3,2019,6,26,7,1.68,0.125,0.665,25172.4,156.8,156.8,149.8,4,4,4,2772,2520,3043,2565,2337,207.3,183,217,1465,1237,1726,0.0748,0.0706,0.0811,1100,1100,1100,990,990,990,973,972.4,973.6,17,16.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.51,15.77,0.941,0.938,0.944,0.973,0.97,0.976,0.916,0.91,0.922,38.5,36.71,40.15,37.46,35.6,39.2,0,0,0,0,0,0,0.832,0,1.015,0.074,0.4,0.6,15
1586124000000,2020,4,2019,7,27,7,2.02,0.145,0.665,22752.2,140,140,135.4,4,4,4,3336,3137,3495,3096,2920,239.3,217,295,1996,1820,2100,0.0716,0.0638,0.0855,1100,1100,1100,990,990,990,974.3,973.8,974.6,15.7,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.51,14.28,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.9,33.97,36.08,33.86,32.95,35,0,0,0,0,0,0,0.752,0,1.355,0.072,0.33,0.67,11.3
1586728800000,2020,4,2019,7,28,7,2.18,0.178,0.665,21709.8,131,131,129.2,4,4,4,3611,3534,3679,3316,3239,295,295,295,2216,2139,2284,0.0817,0.0802,0.0835,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.13,13.43,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.31,32.91,33.75,32.31,31.93,32.74,0,0,0,0,0,0,0.718,0,1.515,0.082,0.31,0.69,9.96
1587333600000,2020,4,2019,7,29,7,2.22,0.178,0.665,21491.3,129.5,129.5,127.9,4,4,4,3669,3598,3705,3374,3303,295,295,295,2274,2203,2310,0.0804,0.0796,0.082,1100,1100,1100,990,990,990,975,974.8,975.1,15,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.15,13.07,13.3,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,32.97,32.77,33.38,31.98,31.78,32.38,0,0,0,0,0,0,0.711,0,1.555,0.08,0.3,0.7,9.68
1587938400000,2020,4,2019,7,30,7,2.07,0.185,0.665,22404.1,136.5,136.5,133.4,4,4,4,3427,3290,3559,3121,2969,306.1,295,321,2021,1869,2164,0.0895,0.0829,0.0976,1100,1100,1100,990,990,990,974.5,974.2,974.7,15.5,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.38,13.95,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.37,33.6,35.17,33.34,32.6,34.11,0,0,0,0,0,0,0.741,0,1.405,0.089,0.32,0.68,10.8
1588543200000,2020,5,2019,8,31,7,1.84,0.194,0.665,23937.3,147.4,147.4,142.5,4,4,4,3043,2861,3227,2722,2540,321,321,321,1622,1440,1806,0.105,0.0995,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.08,14.95,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.71,35.53,37.92,35.62,34.46,36.84,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
1589148000000,2020,5,2019,8,32,7,1.59,0.194,0.665,25823.4,158.1,158.1,153.7,4,4,4,2632,2474,2802,2311,2153,321,321,321,1211,1053,1381,0.122,0.115,0.13,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.09,15.88,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.42,38.31,40.45,38.43,37.26,39.52,0,0,0,0,0,0,0.854,0,0.925,0.12,0.42,0.58,16.2
1589752800000,2020,5,2019,8,33,7,1.37,0.194,0.665,27510.6,168.3,168.3,163.8,4,4,4,2266,2091,2425,1945,1770,321,321,321,845.4,670,1004,0.142,0.132,0.154,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16,16.81,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.8,40.78,42.94,40.94,39.87,42.08,0,0,0,0,0,0,0.91,0,0.705,0.14,0.49,0.51,20.1
1590357600000,2020,5,2019,8,34,7,1.14,0.194,0.665,29339.9,179.4,179.4,174.6,4,4,4,1885,1745,2037,1564,1424,321,321,321,464.3,324,616,0.171,0.158,0.184,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.4,16.94,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.29,45.77,43.66,42.43,44.86,0,0,0,0,0,0,0.97,0,0.475,0.17,0.58,0.42,25.7
1590962400000,2020,6,2019,9,35,7,0.963,0.127,0.665,31029.1,188.5,188.5,184.7,4,4,4,1592,1486,1701,1382,1276,210,210,210,282.6,176,391,0.132,0.123,0.141,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.912,0.885,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.36,17.99,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,46.17,48.09,46.17,45.24,47.13,0,0,0,0,0,0,1.03,0,0.298,0.13,0.69,0.31,32.2
1591567200000,2020,6,2019,9,36,7,0.813,0.127,0.652,31952.2,192.8,192.8,190.2,4,4,4,1345,1212,1457,1135,1002,210,210,210,57.71,0,147,0.157,0.144,0.173,1077,1002,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.667,0.871,0.597,0.426,0.648,0.028,0.02,0.031,1.69,1.37,1.82,0.081,0.064,0.088,19.32,18.83,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.61,47.05,49.66,47.55,46.11,48.2,0,0,0,0,0,0,1.06,0,0.161,0.16,0.8,0.2,39.3
1592172000000,2020,6,2019,9,37,7,0.655,0.127,0.528,27598.5,179.5,179.5,164.3,4,3,3.857142857142857,1082,1000,1175,872.2,790.1,210,210,210,0,0,0,0.195,0.179,0.21,872.2,790.1,964.8,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.525,0.449,0.613,0.361,0.321,0.406,0.017,0.015,0.019,1.13,1.02,1.29,0.052,0.046,0.06,20.71,20.26,21.04,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.1,39.9,51.97,42.79,38.94,48.2,0,0,0,0,0,0,0.913,0,0.127,0.19,0.81,0.19,42.1
1592776800000,2020,6,2019,9,38,7,0.558,0.127,0.431,23473.7,144.6,144.6,139.7,3,3,3,922.1,873.5,978,712.1,663.5,210,210,210,0,0,0,0.228,0.215,0.24,712.1,663.5,768,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.381,0.347,0.428,0.276,0.244,0.311,0.012,0.011,0.014,0.92,0.833,1.02,0.041,0.037,0.046,21.49,21.16,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.83,45.16,50.82,46.57,44.26,48.2,0,0,0,0,0,0,0.776,0,0.127,0.23,0.77,0.23,42.1
1593381600000,2020,6,2019,9,39,7,0.496,0.117,0.38,21338,130.3,130.3,127,3,3,3,820.5,787.5,859,627.6,601.5,192.9,186,210,0,0,0,0.235,0.224,0.249,627.6,601.5,649,990,990,990,967.2,967,967.3,22.8,22.7,23,0.324,0.308,0.339,0.22,0.203,0.235,0.0097,0.0088,0.01,0.769,0.724,0.808,0.034,0.032,0.036,22.05,21.86,22.23,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.2,41.7,44.33,42.34,40.86,43.44,0,0,0,0,0,0,0.706,0,0.116,0.24,0.77,0.23,43
1593986400000,2020,7,2019,10,40,7,0.453,0.12,0.334,18826.8,120.7,120.7,112.1,3,2,2.857142857142857,749.5,716.1,778,551.8,489.1,197.7,186,227,0,0,0,0.265,0.239,0.317,551.8,489.1,592,990,990,990,966.9,966.8,967,23.1,23,23.2,0.281,0.25,0.302,0.17,0.13,0.196,0.0074,0.0056,0.0085,0.657,0.56,0.707,0.028,0.024,0.031,22.44,22.28,22.63,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41,35.06,51.79,39.65,34,48.2,0,0,0,0,0,0,0.623,0,0.119,0.26,0.74,0.26,41.6
1594591200000,2020,7,2019,10,41,7,0.408,0.137,0.27,15652.3,96.4,96.4,93.17,2,2,2,674,644.1,704.9,447,417.1,227,227,227,0,0,0,0.337,0.322,0.352,447,417.1,477.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.244,0.11,0.0959,0.125,0.0047,0.0041,0.0053,0.58,0.531,0.633,0.025,0.023,0.027,22.82,22.65,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.85,44.96,50.76,46.58,44.06,48.2,0,0,0,0,0,0,0.518,0,0.138,0.34,0.66,0.34,38.4
1595196000000,2020,7,2019,10,42,7,0.368,0.137,0.23,13546.6,86.23,86.23,80.63,2,2,2,607.7,582.1,634.6,380.7,355.1,227,227,227,0,0,0,0.374,0.358,0.39,380.7,355.1,407.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.208,0.0787,0.0666,0.0914,0.0033,0.0028,0.0039,0.476,0.438,0.517,0.02,0.018,0.022,23.19,23.05,23.34,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.24,38.58,44,40.32,37.54,43.12,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
1595800800000,2020,7,2019,10,43,7,0.333,0.13,0.203,11952.9,74.87,74.87,71.15,2,2,2,550.5,527.1,573.6,335.8,316.5,214.7,184,227,0,0,0,0.39,0.344,0.418,335.8,316.5,351.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.175,0.186,0.0575,0.0484,0.0647,0.0024,0.002,0.0027,0.408,0.38,0.429,0.017,0.016,0.018,23.51,23.39,23.61,0.946,0.944,0.949,0.971,0.97,0.973,0.919,0.915,0.923,36.65,34.52,38.48,35.57,33.49,37.43,0,0,0,0,0,0,0.395,0,0.13,0.39,0.61,0.39,35.9
1596405600000,2020,8,2019,11,44,7,0.3,0.111,0.188,11166.7,71.27,71.27,66.47,2,2,2,495.5,473.3,518.6,311.5,289.3,184,184,184,0,0,0,0.372,0.355,0.389,311.5,289.3,334.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.163,0.179,0.046,0.0355,0.057,0.0019,0.0015,0.0024,0.369,0.336,0.404,0.015,0.014,0.017,23.8,23.66,23.93,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.26,31.86,36.74,33.23,30.91,35.64,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
1597010400000,2020,8,2019,11,45,7,0.271,0.111,0.16,9484.57,60.36,60.36,56.46,2,2,2,448.1,429.8,466.4,264.1,245.8,184,184,184,0,0,0,0.411,0.394,0.428,264.1,245.8,282.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.147,0.16,0.0239,0.0166,0.0323,0.00098,0.00068,0.0013,0.298,0.272,0.326,0.012,0.011,0.013,24.09,23.98,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.1,27.07,31.12,28.23,26.26,30.18,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1597615200000,2020,8,2019,11,46,7,0.247,0.111,0.136,8162.97,51.25,51.25,48.59,2,1,1.2857142857142858,408.4,392.9,424,224.4,208.9,184,184,184,0,0,0,0.451,0.434,0.468,224.4,208.9,240,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.145,0.0148,0.0135,0.0162,0.0006,0.00055,0.00066,0.354,0.26,0.409,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.03,25.77,52.04,41.36,24.99,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33
1598220000000,2020,8,2019,11,47,7,0.227,0.111,0.115,7156.72,45.57,45.57,42.6,1,1,1,375,362.5,388.2,191,178.5,184,184,184,0,0,0,0.491,0.474,0.508,191,178.5,204.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.133,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.34,0.318,0.364,0.014,0.013,0.015,24.38,24.29,24.47,0.952,0.949,0.956,0.98,0.977,0.98,0.933,0.927,0.936,43.49,40.64,46.5,42.6,39.72,45.57,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
1598824800000,2020,8,2019,11,48,7,0.208,0.0874,0.121,7526.34,48.2,48.2,44.8,1,1,1,344.2,328.9,358.4,199.7,174.4,144.6,138,184,0,0,0,0.42,0.389,0.513,199.7,174.4,216.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.133,0.0127,0.0106,0.0142,0.00051,0.00043,0.00057,0.352,0.311,0.382,0.014,0.013,0.015,24.53,24.44,24.62,0.954,0.947,0.958,0.979,0.975,0.98,0.934,0.924,0.938,45.83,39.7,49.78,44.8,38.72,48.2,0,0,0,0,0,0,0.249,0,0.087,0.42,0.58,0.42,36.2
1599429600000,2020,9,2019,12,49,7,0.189,0.0783,0.11,6907.41,42.94,42.94,41.12,1,1,1,311.8,299.6,324.2,182.4,173.9,129.4,118,138,0,0,0,0.415,0.383,0.442,182.4,173.9,189.8,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.0113,0.0105,0.0119,0.00045,0.00042,0.00047,0.319,0.306,0.331,0.013,0.012,0.013,24.72,24.65,24.79,0.949,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,41.99,39.95,43.81,41.12,38.99,42.94,0,0,0,0,0,0,0.228,0,0.079,0.41,0.58,0.42,36.5
1600034400000,2020,9,2019,12,50,7,0.173,0.0714,0.102,6351.29,40.18,40.18,37.81,1,1,1,286.5,277.5,296.1,168.5,159.5,118,118,118,0,0,0,0.412,0.399,0.425,168.5,159.5,178.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.0101,0.0093,0.0109,0.0004,0.00037,0.00043,0.293,0.277,0.31,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.82,36.71,41.07,37.81,35.61,40.18,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1600639200000,2020,9,2019,12,51,7,0.161,0.0714,0.0892,5522.11,34.93,34.93,32.87,1,1,1,265.4,256.4,274.5,147.4,138.4,118,118,118,0,0,0,0.445,0.43,0.46,147.4,138.4,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00828,0.00752,0.00905,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.89,31.75,36.01,32.87,30.8,34.93,0,0,0,0,0,0,0.183,0,0.0718,0.44,0.55,0.45,34.3
1601244000000,2020,9,2019,12,52,7,0.149,0.0641,0.0853,5287.82,33.48,33.48,31.48,1,1,1,247,240.8,253.9,141,131,106,97,118,0,0,0,0.429,0.393,0.474,141,131,149.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.104,0.00774,0.00689,0.00846,0.00031,0.00027,0.00033,0.243,0.226,0.257,0.0096,0.0089,0.01,25.08,25.05,25.11,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.45,30.01,34.52,31.48,29.11,33.48,0,0,0,0,0,0,0.175,0,0.0637,0.43,0.57,0.43,35.5
1601848800000,2020,10,2020,1,1,7,0.141,0.0587,0.082,5087.55,31.48,31.48,30.28,1,1,1,232.5,226.9,237.8,135.5,129.9,97,97,97,0,0,0,0.417,0.408,0.428,135.5,129.9,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0973,0.101,0.00727,0.00679,0.00772,0.00029,0.00027,0.0003,0.232,0.222,0.241,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.22,29.89,32.46,30.28,28.99,31.48,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1602453600000,2020,10,2020,1,2,7,0.133,0.0587,0.0746,4617.8,28.56,28.56,27.49,1,1,1,220.3,215.7,225,123.3,118.7,97,97,97,0,0,0,0.44,0.431,0.45,123.3,118.7,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0933,0.0966,0.00623,0.00584,0.00663,0.00024,0.00023,0.00026,0.21,0.202,0.218,0.0082,0.0079,0.0086,25.27,25.23,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.34,27.22,29.44,27.49,26.4,28.56,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1603058400000,2020,10,2020,1,3,7,0.126,0.0587,0.0671,3575.38,25.95,25.95,21.28,1,1,1,208,202.3,213.8,111,105.3,97,97,97,0,0,0,0.467,0.454,0.48,111,105.3,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0886,0.0926,0.00519,0.0047,0.00567,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0074,0.007,0.0078,25.36,25.32,25.41,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.94,0,26.75,21.28,0,25.95,0,1,0,0,0.143,0,0.118,0.143,0.0589,0.47,0.53,0.47,28.4
1603663200000,2020,10,2020,1,4,7,0.119,0.0561,0.0624,676.293,28.18,28.18,4.026,1,1,1,195.9,192.7,200.4,103.2,95.98,92.71,67,97,0,0,0,0.473,0.348,0.503,103.2,95.98,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0922,0.00452,0.00391,0.00643,0.00018,0.00015,0.00025,0.174,0.161,0.211,0.0068,0.0063,0.0082,25.42,25.37,25.43,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.15,0,29.05,4.026,0,28.18,0,6,0,0,0.857,0,0.0224,0.857,0.0566,0.47,0.52,0.48,5.68
1604268000000,2020,11,2020,2,5,7,0.12,0.0405,0.0797,4975.13,30.87,30.87,29.61,1,1,1,198.8,193.5,204.2,131.8,126.5,67,67,67,0,0,0,0.337,0.328,0.346,131.8,126.5,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0925,0.0963,0.00695,0.0065,0.00741,0.00027,0.00025,0.00029,0.222,0.212,0.231,0.0087,0.0083,0.009,25.37,25.34,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.53,29.25,31.82,29.61,28.37,30.87,0,0,0,0,0,0,0.165,0,0.0403,0.34,0.66,0.34,41.5
1604872800000,2020,11,2020,2,6,7,0.126,0.0405,0.0857,5359.23,34.01,34.01,31.9,1,1,1,208.7,200.6,217.9,141.7,133.6,67,67,67,0,0,0,0.321,0.308,0.334,141.7,133.6,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.095,0.101,0.00779,0.00711,0.00857,0.00031,0.00028,0.00034,0.239,0.225,0.256,0.0094,0.0088,0.01,25.31,25.24,25.37,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.89,30.98,35.06,31.9,30.05,34.01,0,0,0,0,0,0,0.177,0,0.0403,0.32,0.68,0.32,42.5
1605477600000,2020,11,2020,2,7,7,0.136,0.0405,0.095,5951.14,36.12,36.12,35.42,1,1,1,224.1,218.7,227.2,157.1,151.7,67,67,67,0,0,0,0.299,0.295,0.306,157.1,151.7,160.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.0091,0.00864,0.00936,0.00036,0.00034,0.00037,0.267,0.257,0.272,0.01,0.01,0.011,25.19,25.16,25.23,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.52,35.25,37.23,35.42,34.19,36.12,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1606082400000,2020,11,2020,2,8,7,0.141,0.0405,0.1,6314.98,38.82,38.82,37.59,1,1,1,233.1,229.3,238.1,166.1,162.3,67,67,67,0,0,0,0.287,0.281,0.292,166.1,162.3,171.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00987,0.00955,0.0103,0.00039,0.00038,0.00041,0.283,0.276,0.292,0.011,0.011,0.012,25.12,25.08,25.15,0.944,0.943,0.945,0.973,0.971,0.976,0.918,0.915,0.922,38.63,37.74,39.79,37.59,36.66,38.82,0,0,0,0,0,0,0.209,0,0.041,0.29,0.71,0.29,44.8
1606687200000,2020,11,2020,2,9,7,0.149,0.0457,0.103,6466.73,40.53,40.53,38.49,1,1,1,245.7,236.7,255.3,170.1,160.6,75.57,67,77,0,0,0,0.308,0.283,0.324,170.1,160.6,178.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.0094,0.0109,0.0004,0.00037,0.00043,0.291,0.275,0.306,0.012,0.011,0.012,25.04,24.97,25.1,0.945,0.942,0.948,0.975,0.97,0.979,0.922,0.914,0.928,39.48,37.24,41.4,38.49,36.12,40.53,0,0,0,0,0,0,0.214,0,0.046,0.31,0.69,0.31,43.4
1607292000000,2020,12,2020,3,10,7,0.163,0.0419,0.121,7571.8,48.2,48.2,45.07,1,1,1,269.6,258.9,279.7,200.3,181.9,69.29,59,77,0,0,0,0.258,0.211,0.297,200.3,181.9,220.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.113,0.125,0.0128,0.0112,0.0145,0.00051,0.00044,0.00058,0.345,0.313,0.38,0.014,0.012,0.015,24.88,24.8,24.95,0.954,0.949,0.959,0.98,0.98,0.98,0.935,0.93,0.939,46.62,42.24,51.44,45.07,41.39,48.2,0,0,0,0,0,0,0.25,0,0.042,0.26,0.74,0.26,46.5
1607896800000,2020,12,2020,3,11,7,0.181,0.0357,0.145,8819.49,55.95,55.95,52.5,2,1,1.8571428571428572,299.5,284.3,314.4,240.5,225.3,59,59,59,0,0,0,0.197,0.188,0.208,240.5,225.3,255.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.127,0.137,0.0165,0.0149,0.0195,0.00066,0.00059,0.00078,0.275,0.242,0.388,0.011,0.0096,0.015,24.82,24.76,24.9,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.01,25.98,52.51,29.69,25.2,48.2,0,0,0,0,0,0,0.292,0,0.036,0.2,0.8,0.2,48.7
1608501600000,2020,12,2020,3,12,7,0.207,0.0357,0.172,10439.2,68.19,68.19,62.14,2,2,2,342.9,317.9,371,283.9,258.9,59,59,59,0,0,0,0.172,0.159,0.186,283.9,258.9,312,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.139,0.157,0.033,0.0212,0.0463,0.0013,0.00085,0.0019,0.315,0.277,0.357,0.013,0.011,0.014,24.57,24.39,24.73,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,32.03,29.24,35.15,31.07,28.36,34.09,0,0,0,0,0,0,0.345,0,0.035,0.17,0.83,0.17,50.4
1609106400000,2020,12,2020,3,13,7,0.25,0.0393,0.211,12799.1,82.28,82.28,76.18,2,2,2,413.6,383.3,448.9,348.6,324.3,65,59,73,0,0,0,0.157,0.143,0.172,348.6,324.3,375.9,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.162,0.182,0.0636,0.0521,0.0764,0.0026,0.0021,0.0031,0.412,0.375,0.454,0.017,0.015,0.019,24.13,23.93,24.31,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.933,39.09,36.49,41.98,38.09,35.4,41.14,0,0,0,0,0,0,0.423,0,0.039,0.16,0.84,0.16,51.2
1609711200000,2021,1,2020,4,14,7,0.299,0.0442,0.255,15359.3,96.4,96.4,91.42,2,2,2,495.1,461.2,529,422.1,388.2,73,73,73,0,0,0,0.148,0.138,0.158,422.1,388.2,456,990,990,990,965.8,965.7,966,24.2,24,24.3,0.198,0.186,0.21,0.0982,0.0822,0.114,0.0041,0.0034,0.0048,0.524,0.473,0.574,0.022,0.019,0.024,23.65,23.44,23.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.79,43.29,50.21,45.71,42.43,48.2,0,0,0,0,0,0,0.508,0,0.044,0.15,0.85,0.15,51.4
1610316000000,2021,1,2020,4,15,7,0.351,0.055,0.296,17147.3,109.8,109.8,102.1,3,2,2.5714285714285716,581,541.9,618.5,490,450.9,91,91,91,0,0,0,0.157,0.147,0.168,490,450.9,527.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.21,0.251,0.132,0.112,0.153,0.0055,0.0047,0.0065,0.569,0.523,0.611,0.024,0.022,0.026,23.22,23.04,23.39,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.62,35.25,51.97,40.91,34.2,48.2,0,0,0,0,0,0,0.567,0,0.055,0.16,0.84,0.16,48.9
1610920800000,2021,1,2020,4,16,7,0.418,0.0651,0.353,20287.9,130.4,130.4,120.8,3,3,3,691.3,634.6,756.5,583.7,543.6,107.6,91,120,0,0,0,0.155,0.136,0.174,583.7,543.6,636.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.285,0.26,0.317,0.191,0.164,0.226,0.0082,0.007,0.0098,0.681,0.611,0.772,0.029,0.026,0.033,22.65,22.3,22.95,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.18,38.75,44.35,40.25,37.72,43.46,0,0,0,0,0,0,0.671,0,0.065,0.16,0.84,0.16,48.5
1611525600000,2021,1,2020,4,17,7,0.516,0.0726,0.443,24404.5,159.6,159.6,145.3,4,3,3.2857142857142856,852.8,776.7,937.6,732.8,656.7,120,120,120,0,0,0,0.141,0.128,0.154,732.8,656.7,817.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.38,0.329,0.45,0.288,0.24,0.335,0.013,0.01,0.015,0.914,0.806,1,0.04,0.035,0.045,21.77,21.35,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.97,39.61,51.08,44.68,38.63,48.2,0,0,0,0,0,0,0.807,0,0.073,0.14,0.86,0.14,47.3
1612130400000,2021,2,2020,5,18,7,0.623,0.0829,0.54,28709.6,181.7,181.7,170.9,4,4,4,1030,958.8,1101,892.8,821.8,137,137,137,0,0,0,0.133,0.124,0.143,892.8,821.8,963.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.523,0.458,0.588,0.371,0.337,0.406,0.017,0.015,0.019,1.14,1.01,1.26,0.052,0.046,0.058,20.88,20.52,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.61,40.84,46.34,42.72,39.93,45.41,0,0,0,0,0,0,0.949,0,0.083,0.13,0.87,0.13,46.1
1612735200000,2021,2,2020,5,19,7,0.736,0.0915,0.637,32044.8,192.8,192.8,190.7,4,4,4,1217,1125,1326,1065,988.2,151.3,137,162,11.86,0,64,0.124,0.116,0.134,1054,988.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.724,0.615,0.819,0.547,0.417,0.648,0.026,0.019,0.031,1.56,1.31,1.77,0.073,0.06,0.084,19.86,19.31,20.4,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.93,47.22,50.07,47.69,46.28,48.2,0,0,0,0,0,0,1.06,0,0.099,0.12,0.87,0.13,43.5
1613340000000,2021,2,2020,5,20,7,0.913,0.098,0.665,31548.5,192.6,192.6,187.8,4,4,4,1509,1377,1651,1347,1215,162,162,162,246.9,115,389,0.108,0.0981,0.118,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.883,0.841,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.093,18.66,18.17,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.91,46.62,49.14,46.95,45.69,48.16,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.6
1613944800000,2021,2,2020,5,21,7,1.13,0.098,0.665,29453.9,181.1,181.1,175.3,4,4,4,1866,1701,2026,1704,1539,162,162,162,604,439,764,0.0871,0.0799,0.0952,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.1,17.46,16.96,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.72,43.36,46.19,43.83,42.49,45.27,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1614549600000,2021,3,2020,6,22,7,1.26,0.145,0.665,28340.7,169.2,169.2,168.7,4,4,4,2077,2059,2091,1838,1820,239,239,239,738,720,752,0.115,0.114,0.116,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.81,16.88,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.03,42.94,43.15,42.17,42.08,42.29,0,0,0,0,0,0,0.937,0,0.595,0.12,0.53,0.47,22.5
1615154400000,2021,3,2020,6,23,7,1.22,0.125,0.665,28606.3,171.2,171.2,170.3,4,4,4,2016,1984,2048,1809,1787,207,183,239,708.7,687,733,0.103,0.0908,0.118,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.91,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.44,43.22,43.68,42.57,42.36,42.8,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.4
1615759200000,2021,3,2020,6,24,7,1.17,0.111,0.665,29042.3,173.8,173.8,172.9,4,4,4,1935,1910,1966,1752,1727,183,183,183,652.3,627,683,0.0946,0.0931,0.0958,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.23,17.14,17.32,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.83,44.32,43.22,42.95,43.44,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1616364000000,2021,3,2020,6,25,7,1.17,0.111,0.665,29050.9,173.9,173.9,172.9,4,4,4,1934,1906,1984,1751,1723,183,183,183,650.9,623,701,0.0946,0.0922,0.096,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.24,17.08,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.11,43.68,44.35,43.23,42.8,43.47,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1616968800000,2021,3,2020,6,26,7,1.28,0.122,0.665,28162.3,170.4,170.4,167.6,4,4,4,2118,2009,2226,1916,1826,202.4,183,217,816.1,726,909,0.0954,0.0877,0.102,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.48,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.06,43.48,41.91,41.22,42.61,0,0,0,0,0,0,0.931,0,0.615,0.095,0.52,0.48,22
1617573600000,2021,4,2020,7,27,7,1.43,0.131,0.665,27108.8,163.8,163.8,161.4,4,4,4,2356,2267,2455,2139,2050,217,217,217,1039,950,1138,0.0921,0.0884,0.0957,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.93,16.38,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.22,40.58,41.8,40.34,39.66,40.96,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,19
1618178400000,2021,4,2020,7,28,7,1.56,0.131,0.665,26099.1,157.7,157.7,155.4,4,4,4,2573,2490,2636,2356,2273,217,217,217,1256,1173,1319,0.0844,0.0823,0.0872,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.49,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.81,39.39,40.35,38.84,38.4,39.42,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1618783200000,2021,4,2020,7,29,7,1.59,0.131,0.665,25817.6,154.8,154.8,153.7,4,4,4,2633,2594,2652,2416,2377,217,217,217,1316,1277,1335,0.0824,0.0818,0.0837,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.45,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.41,39.29,39.67,38.42,38.29,38.69,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
