date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,169.3,0.93,5,Dry,29,5,4,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1993-01-02,1992,4,14,2,171.76,0.92,5,Dry,29,5,4,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1993-01-03,1992,4,14,3,174.22,0.92,5,Dry,29,5,4,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
1993-01-04,1992,4,14,4,177.78,0.91,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1993-01-05,1992,4,14,5,181.88,0.9,5,Dry,29,5,4,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1993-01-06,1992,4,14,6,185.98,0.9,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-01-07,1992,4,15,7,187.89,0.89,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1993-01-08,1992,4,15,8,188.71,0.89,5,Dry,29,5,4,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1993-01-09,1992,4,15,9,192.81,0.88,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1993-01-10,1992,4,15,10,196.37,0.87,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1993-01-11,1992,4,15,11,198.83,0.87,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-01-12,1992,4,15,12,200.2,0.86,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1993-01-13,1992,4,15,13,202.66,0.85,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1993-01-14,1992,4,16,14,207.85,0.84,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1993-01-15,1992,4,16,15,210.86,0.83,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1993-01-16,1992,4,16,16,213.87,0.82,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1993-01-17,1992,4,16,17,217.42,0.82,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-01-18,1992,4,16,18,219.89,0.81,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.0098,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
1993-01-19,1992,4,16,19,225.08,0.79,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1993-01-20,1992,4,16,20,233.56,0.77,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
1993-01-21,1992,4,17,21,240.94,0.74,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
1993-01-22,1992,4,17,22,246.14,0.73,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1993-01-23,1992,4,17,23,253.52,0.71,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-01-24,1992,4,17,24,262.54,0.69,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1993-01-25,1992,4,17,25,271.56,0.67,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1993-01-26,1992,4,17,26,279.49,0.66,5,Dry,29,5,4,2,33,73,0.26,206.5,0.74,206.5,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-01-27,1992,4,17,27,287.97,0.64,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1993-01-28,1992,4,18,28,295.35,0.63,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
1993-01-29,1992,4,18,29,302.74,0.62,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
1993-01-30,1992,4,18,30,310.12,0.61,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
1993-01-31,1992,4,18,31,317.5,0.6,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
1993-02-01,1992,5,18,32,327.07,0.59,5,Dry,31,6,4,3,41,85,0.26,242.1,0.74,242.1,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.7,1270
1993-02-02,1992,5,18,33,336.1,0.58,5,Dry,31,6,4,3,41,85,0.25,251.1,0.75,251.1,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0175,0.000703,0.156,0.00627,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
1993-02-03,1992,5,18,34,346.76,0.57,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000907,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1993-02-04,1992,5,19,35,356.88,0.56,5,Dry,31,6,4,3,41,85,0.24,271.9,0.76,271.9,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0273,0.0011,0.173,0.00698,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
1993-02-05,1992,5,19,36,368.64,0.55,5,Dry,31,6,4,3,41,85,0.23,283.6,0.77,283.6,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0329,0.00133,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.8,1480
1993-02-06,1992,5,19,37,382.58,0.53,5,Dry,31,6,4,3,41,85,0.22,297.6,0.78,297.6,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.194,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
1993-02-07,1992,5,19,38,398.71,0.52,5,Dry,31,6,4,3,41,85,0.21,313.7,0.79,313.7,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0471,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.2,1640
1993-02-08,1992,5,19,39,415.39,0.51,5,Dry,31,6,4,3,41,85,0.2,330.4,0.8,330.4,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0549,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
1993-02-09,1992,5,19,40,433.17,0.49,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
1993-02-10,1992,5,19,41,450.94,0.48,5,Dry,31,6,4,3,41,85,0.19,365.9,0.81,365.9,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.19,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
1993-02-11,1992,5,20,42,469.26,0.47,5,Dry,31,6,4,3,41,85,0.18,384.3,0.82,384.3,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0804,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
1993-02-12,1992,5,20,43,489.77,0.45,5,Dry,31,6,4,3,41,85,0.17,404.8,0.83,404.8,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0901,0.00372,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,44.9,44,88.1,2110
1993-02-13,1992,5,20,44,513.56,0.44,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.0042,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
1993-02-14,1992,5,20,45,537.89,0.42,5,Dry,31,6,4,3,41,85,0.16,452.9,0.84,452.9,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1993-02-15,1992,5,20,46,563.87,0.41,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1993-02-16,1992,5,20,47,590.94,0.4,5,Dry,31,6,4,3,41,85,0.14,505.9,0.86,505.9,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0159,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1993-02-17,1992,5,20,48,619.1,0.38,5,Dry,31,6,4,3,41,85,0.14,534.1,0.86,534.1,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
1993-02-18,1992,5,21,49,647.81,0.37,5,Dry,31,6,4,3,41,85,0.13,562.8,0.87,562.8,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00753,0.447,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
1993-02-19,1992,5,21,50,676.53,0.36,5,Dry,31,6,4,3,41,85,0.13,591.5,0.87,591.5,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00838,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
1993-02-20,1992,5,21,51,705.78,0.34,5,Dry,31,6,4,3,41,85,0.12,620.8,0.88,620.8,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00927,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1993-02-21,1992,5,21,52,732.85,0.33,5,Dry,31,6,4,3,41,85,0.12,647.9,0.88,647.9,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
1993-02-22,1992,5,21,53,761.02,0.32,5,Dry,31,6,4,3,41,85,0.11,676,0.89,676,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
1993-02-23,1992,5,21,54,779.74,0.31,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1993-02-24,1992,5,21,55,802.16,0.3,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
1993-02-25,1992,5,22,56,828.59,0.29,5,Dry,31,6,4,3,41,85,0.1,743.6,0.9,743.6,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.373,0.298,0.0131,0.671,0.0294,3,0.277,0.948,0.0416,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
1993-02-26,1992,5,22,57,857.81,0.28,5,Dry,31,6,4,3,41,85,0.099,772.8,0.9,772.8,0,0,0,0,-3,3,31,6,4,0,44,814,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0315,3,0.286,0.999,0.0441,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
1993-02-27,1992,5,22,58,889.23,0.27,5,Dry,31,6,4,3,41,85,0.096,804.2,0.9,804.2,0,0,0,0,-3,3,31,6,4,0,44,845,990,967.5,22.5,0.429,0.328,0.0146,0.757,0.0336,4,0.214,0.971,0.0431,21.6,0.954,0.977,0.932,40.6,39.6,159,3810
1993-02-28,1992,5,22,59,922.5,0.26,5,Dry,31,6,4,3,41,85,0.092,837.5,0.91,837.5,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.459,0.344,0.0154,0.803,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
1993-03-01,1992,6,22,60,957.38,0.25,4,Mod_Dry,41,8,7,6,67,129,0.14,828.4,0.86,828.4,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.465,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
1993-03-02,1992,6,22,61,988.77,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1993-03-03,1992,6,22,62,1021.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1993-03-04,1992,6,23,63,1054.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,925.4,0.88,925.4,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
1993-03-05,1992,6,23,64,1083.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1993-03-06,1992,6,23,65,1112.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1993-03-07,1992,6,23,66,1142.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
1993-03-08,1992,6,23,67,1167.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
1993-03-09,1992,6,23,68,1192.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1993-03-10,1992,6,23,69,1218.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-11,1992,6,24,70,1244.3,0.2,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
1993-03-12,1992,6,24,71,1270.5,0.19,3,Normal,49,9,9,9,107,183,0.14,1088,0.86,1088,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.8,21.2,0.778,0.62,0.0292,1.4,0.0658,4,0.298,1.7,0.0798,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1993-03-13,1992,6,24,72,1302.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1120,0.86,1100,20,5,1,1,-8,21,54,10,10,1,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-03-14,1992,6,24,73,1335.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-15,1992,6,24,74,1375.2,0.18,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1993-03-16,1992,6,24,75,1408.9,0.18,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-03-17,1992,6,24,76,1436.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-03-18,1992,6,25,77,1465,0.17,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-03-19,1992,6,25,78,1499.8,0.16,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
1993-03-20,1992,6,25,79,1534.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-03-21,1992,6,25,80,1576.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-03-22,1992,6,25,81,1625.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-23,1992,6,25,82,1682.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-03-24,1992,6,25,83,1739.2,0.13,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-03-25,1992,6,26,84,1797,0.13,3,Normal,49,9,9,9,107,183,0.1,1614,0.9,1100,514,51,9,16,6,432,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1993-03-26,1992,6,26,85,1855.5,0.12,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1993-03-27,1992,6,26,86,1914.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-03-28,1992,6,26,87,1974.5,0.11,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-03-29,1992,6,26,88,2027.9,0.11,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-03-30,1992,6,26,89,2074.6,0.1,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-03-31,1992,6,26,90,2121.6,0.097,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1993-04-01,1992,7,27,91,2161.7,0.093,3,Normal,54,13,14,19,117,217,0.1,1945,0.9,1100,845,46,5,11,6,777,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1993-04-02,1992,7,27,92,2202,0.089,3,Normal,54,13,14,19,117,217,0.099,1985,0.9,1100,885,46,5,11,8,815,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1993-04-03,1992,7,27,93,2235.2,0.087,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1993-04-04,1992,7,27,94,2268.5,0.084,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1993-04-05,1992,7,27,95,2294.6,0.082,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1993-04-06,1992,7,27,96,2328.2,0.079,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-04-07,1992,7,27,97,2362,0.076,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-04-08,1992,7,28,98,2396,0.073,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-04-09,1992,7,28,99,2430.1,0.07,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-10,1992,7,28,100,2472,0.067,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1993-04-11,1992,7,28,101,2514.1,0.063,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1993-04-12,1992,7,28,102,2564.2,0.059,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1993-04-13,1992,7,28,103,2622.3,0.055,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1993-04-14,1992,7,28,104,2680.9,0.05,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1993-04-15,1992,7,29,105,2739.8,0.046,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1993-04-16,1992,7,29,106,2791.2,0.042,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1993-04-17,1992,7,29,107,2835,0.039,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1993-04-18,1992,7,29,108,2878.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1993-04-19,1992,7,29,109,2915,0.035,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1993-04-20,1992,7,29,110,2943.2,0.034,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
1993-04-21,1992,7,29,111,2963.3,0.033,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1993-04-22,1992,7,30,112,2983.5,0.032,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
1993-04-23,1992,7,30,113,2995.7,0.031,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
1993-04-24,1992,7,30,114,2999.7,0.031,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1993-04-25,1992,7,30,115,3003.8,0.031,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
1993-04-26,1992,7,30,116,2999.7,0.031,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1993-04-27,1992,7,30,117,2987.6,0.031,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
1993-04-28,1992,7,30,118,2975.4,0.032,3,Normal,54,13,14,19,117,217,0.073,2758,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
1993-04-29,1992,7,31,119,2955.3,0.033,3,Normal,54,13,14,19,117,217,0.073,2738,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
1993-04-30,1992,7,31,120,2935.1,0.034,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
1993-05-01,1992,8,31,121,2915,0.035,3,Normal,55,13,13,17,178,276,0.095,2639,0.91,1100,1540,45,5,12,29,1450,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1993-05-02,1992,8,31,122,2886.9,0.037,3,Normal,55,13,13,17,178,276,0.096,2611,0.9,1100,1510,45,5,12,28,1420,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
1993-05-03,1992,8,31,123,2858.9,0.038,3,Normal,55,13,13,17,178,276,0.097,2583,0.9,1100,1480,45,5,12,27,1390,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
1993-05-04,1992,8,31,124,2831,0.039,3,Normal,55,13,13,17,178,276,0.098,2555,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1993-05-05,1992,8,31,125,2803.2,0.041,3,Normal,55,13,13,17,178,276,0.099,2527,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
1993-05-06,1992,8,32,126,2767.5,0.044,3,Normal,55,13,13,17,178,276,0.1,2491,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1993-05-07,1992,8,32,127,2731.9,0.046,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1993-05-08,1992,8,32,128,2696.6,0.049,3,Normal,55,13,13,17,178,276,0.1,2421,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1993-05-09,1992,8,32,129,2661.3,0.052,3,Normal,55,13,13,17,178,276,0.1,2385,0.9,1100,1290,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1993-05-10,1992,8,32,130,2626.2,0.054,3,Normal,55,13,13,17,178,276,0.1,2350,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
1993-05-11,1992,8,32,131,2583.5,0.058,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
1993-05-12,1992,8,32,132,2541,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-05-13,1992,8,33,133,2498.8,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1993-05-14,1992,8,33,134,2456.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.13,2136,0.87,1100,1040,35,4,8,8,981,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
1993-05-15,1992,8,33,135,2414.9,0.071,2,Mod_Wet,65,14,17,23,202,321,0.13,2094,0.87,1100,994,35,4,8,7,940,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-05-16,1992,8,33,136,2373.3,0.075,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-17,1992,8,33,137,2332,0.078,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-18,1992,8,33,138,2290.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-05-19,1992,8,33,139,2250,0.085,2,Mod_Wet,65,14,17,23,202,321,0.14,1929,0.86,1100,829,35,4,8,2,780,100,18,25,25,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1993-05-20,1992,8,34,140,2194.7,0.09,2,Mod_Wet,65,14,17,23,202,321,0.15,1874,0.85,1100,774,35,4,8,0,727,100,18,25,23,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-05-21,1992,8,34,141,2139.8,0.095,3,Normal,55,13,13,17,178,276,0.13,1864,0.87,1100,764,45,5,12,6,696,100,18,25,23,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-05-22,1992,8,34,142,2092.6,0.099,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1993-05-23,1992,8,34,143,2045.8,0.1,3,Normal,55,13,13,17,178,276,0.14,1770,0.86,1100,670,45,5,12,3,605,100,18,25,20,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1993-05-24,1992,8,34,144,1999.4,0.11,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
1993-05-25,1992,8,34,145,1953.3,0.11,3,Normal,55,13,13,17,178,276,0.14,1677,0.86,1100,577,45,5,12,0,515,100,18,25,17,693,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1993-05-26,1992,8,34,146,1907.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1993-05-27,1992,8,35,147,1862.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1993-05-28,1992,8,35,148,1824.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-05-29,1992,8,35,149,1786.7,0.13,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-05-30,1992,8,35,150,1749.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-31,1992,8,35,151,1712.2,0.13,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
1993-06-01,1992,9,35,152,1675.5,0.14,3,Normal,53,12,12,13,120,210,0.13,1465,0.88,1100,365,47,6,11,-2,303,100,18,23,11,423,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1993-06-02,1992,9,35,153,1639,0.14,3,Normal,53,12,12,13,120,210,0.13,1429,0.87,1100,329,47,6,10,-3,269,100,18,22,10,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1993-06-03,1992,9,36,154,1609.4,0.14,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1993-06-04,1992,9,36,155,1580.1,0.15,3,Normal,53,12,12,13,120,210,0.13,1370,0.87,1100,270,47,6,8,-5,214,100,18,20,8,334,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-06-05,1992,9,36,156,1551,0.15,3,Normal,53,12,12,13,120,210,0.14,1341,0.86,1100,241,47,6,7,-6,187,100,18,19,7,307,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-06-06,1992,9,36,157,1522.1,0.16,3,Normal,53,12,12,13,120,210,0.14,1312,0.86,1100,212,47,6,6,-7,160,100,18,18,6,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-06-07,1992,9,36,158,1493.4,0.16,3,Normal,53,12,12,13,120,210,0.14,1283,0.86,1100,183,41,5,6,-8,139,94,17,18,5,259,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-06-08,1992,9,36,159,1465,0.17,3,Normal,53,12,12,13,120,210,0.14,1255,0.86,1100,155,35,5,5,-8,118,88,17,17,5,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-06-09,1992,9,36,160,1436.8,0.17,3,Normal,53,12,12,13,120,210,0.15,1227,0.85,1100,127,29,4,4,-9,99,82,16,16,4,219,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-06-10,1992,9,37,161,1408.9,0.18,3,Normal,53,12,12,13,120,210,0.15,1199,0.85,1100,99,22,3,3,-10,81,75,15,15,3,201,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-06-11,1992,9,37,162,1375.2,0.18,3,Normal,53,12,12,13,120,210,0.15,1165,0.85,1100,65,15,2,2,-11,57,68,14,14,2,177,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1993-06-12,1992,9,37,163,1323.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-06-13,1992,9,37,164,1279.3,0.19,3,Normal,53,12,12,13,120,210,0.16,1069,0.84,1069,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.766,0.579,0.0273,1.35,0.0634,4,0.294,1.64,0.0772,19.6,0.954,0.98,0.935,49,48,192,4610
1993-06-14,1992,9,37,165,1241.4,0.2,3,Normal,53,12,12,13,120,210,0.17,1031,0.83,1031,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.711,0.494,0.0231,1.2,0.0564,4,0.286,1.49,0.0699,19.9,0.955,0.98,0.936,47.9,47,188,4510
1993-06-15,1992,9,37,166,1204.2,0.2,3,Normal,53,12,12,13,120,210,0.17,994.2,0.83,994.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0502,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
1993-06-16,1992,9,37,167,1167.6,0.21,3,Normal,53,12,12,13,120,210,0.18,957.6,0.82,957.6,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.603,0.402,0.0187,1.01,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
1993-06-17,1992,9,38,168,1137.2,0.21,3,Normal,53,12,12,13,120,210,0.18,927.2,0.81,927.2,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.388,0.0179,0.962,0.0444,4,0.255,1.22,0.0562,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1993-06-18,1992,9,38,169,1107.3,0.22,3,Normal,53,12,12,13,120,210,0.19,897.3,0.81,897.3,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0172,0.92,0.0423,4,0.245,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
1993-06-19,1992,9,38,170,1078,0.23,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
1993-06-20,1992,9,38,171,1054.4,0.23,3,Normal,53,12,12,13,120,210,0.2,844.4,0.8,844.4,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
1993-06-21,1992,9,38,172,1031.3,0.23,3,Normal,53,12,12,13,120,210,0.2,821.3,0.8,821.3,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.337,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3770
1993-06-22,1992,9,38,173,1008.6,0.24,3,Normal,53,12,12,13,120,210,0.21,798.6,0.79,798.6,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.456,0.326,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
1993-06-23,1992,9,38,174,986.32,0.24,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
1993-06-24,1992,9,39,175,969.33,0.25,3,Normal,53,12,12,13,120,210,0.22,759.3,0.78,759.3,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.421,0.307,0.0138,0.727,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
1993-06-25,1992,9,39,176,952.64,0.25,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
1993-06-26,1992,9,39,177,936.27,0.26,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
1993-06-27,1992,9,39,178,920.23,0.26,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
1993-06-28,1992,9,39,179,904.54,0.26,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
1993-06-29,1992,9,39,180,889.23,0.27,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
1993-06-30,1992,9,39,181,874.32,0.27,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
1993-07-01,1992,10,40,182,859.84,0.28,3,Normal,50,10,9,9,108,186,0.22,673.8,0.78,673.8,0,0,0,0,-9,9,50,10,9,0,117,743,990,967.3,22.7,0.349,0.251,0.0111,0.6,0.0265,3,0.246,0.846,0.0373,21.8,0.957,0.98,0.938,46,45.1,135,3240
1993-07-02,1992,10,40,183,849.78,0.28,3,Normal,50,10,9,9,108,186,0.22,663.8,0.78,663.8,0,0,0,0,-9,9,50,10,9,0,117,733,990,967.3,22.7,0.343,0.244,0.0108,0.587,0.0259,3,0.241,0.829,0.0365,21.9,0.956,0.98,0.937,45.4,44.5,133,3200
1993-07-03,1992,10,40,184,839.99,0.28,3,Normal,50,10,9,9,108,186,0.22,654,0.78,654,0,0,0,0,-9,9,50,10,9,0,117,723,990,967.3,22.7,0.337,0.238,0.0105,0.575,0.0253,3,0.237,0.812,0.0357,21.9,0.956,0.98,0.937,44.8,43.9,132,3160
1993-07-04,1992,10,40,185,830.46,0.29,3,Normal,50,10,9,9,108,186,0.22,644.5,0.78,644.5,0,0,0,0,-9,9,50,10,9,0,117,713,990,967.2,22.8,0.332,0.231,0.0102,0.563,0.0247,3,0.233,0.796,0.0349,22,0.956,0.98,0.937,44.3,43.4,130,3120
1993-07-05,1992,10,40,186,821.24,0.29,3,Normal,50,10,9,9,108,186,0.23,635.2,0.77,635.2,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00988,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
1993-07-06,1992,10,40,187,812.34,0.3,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
1993-07-07,1992,10,40,188,803.82,0.3,3,Normal,50,10,9,9,108,186,0.23,617.8,0.77,617.8,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.531,0.0232,3,0.221,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
1993-07-08,1992,10,41,189,795.7,0.3,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
1993-07-09,1992,10,41,190,788.08,0.31,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
1993-07-10,1992,10,41,191,781.06,0.31,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
1993-07-11,1992,10,41,192,774.84,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
1993-07-12,1992,10,41,193,768.67,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
1993-07-13,1992,10,41,194,756.92,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,529.9,0.7,529.9,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00672,0.428,0.0186,3,0.181,0.609,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
1993-07-14,1992,10,41,195,745.16,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,518.2,0.69,518.2,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00636,0.414,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
1993-07-15,1992,10,42,196,733.4,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,506.4,0.69,506.4,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.26,0.139,0.00601,0.399,0.0172,3,0.17,0.569,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
1993-07-16,1992,10,42,197,722.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,495.2,0.69,495.2,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00572,0.386,0.0166,2,0.277,0.663,0.0286,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
1993-07-17,1992,10,42,198,712.07,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,485.1,0.68,485.1,0,0,0,0,-11,11,58,11,11,0,147,565,990,966.7,23.3,0.248,0.128,0.0055,0.376,0.0162,2,0.27,0.646,0.0278,22.6,0.956,0.98,0.937,51.4,48.2,96.4,2310
1993-07-18,1992,10,42,199,701.41,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,474.4,0.68,474.4,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.242,0.123,0.00528,0.365,0.0156,2,0.263,0.627,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
1993-07-19,1992,10,42,200,690.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,463.7,0.67,463.7,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00505,0.353,0.0151,2,0.256,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
1993-07-20,1992,10,42,201,680.63,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,453.6,0.67,453.6,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00484,0.343,0.0147,2,0.249,0.592,0.0253,22.8,0.958,0.98,0.939,48.5,47.6,95.1,2280
1993-07-21,1992,10,42,202,671.6,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,444.6,0.66,444.6,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.333,0.0142,2,0.243,0.576,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.4,2240
1993-07-22,1992,10,43,203,662.03,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
1993-07-23,1992,10,43,204,652.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,425.5,0.65,425.5,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0998,0.00425,0.314,0.0134,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.9,89.7,2150
1993-07-24,1992,10,43,205,642.89,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,415.9,0.65,415.9,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0953,0.00405,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.9,2110
1993-07-25,1992,10,43,206,633.87,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,406.9,0.64,406.9,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.091,0.00386,0.298,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,43.9,43,86.1,2070
1993-07-26,1992,10,43,207,625.94,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,398.9,0.64,398.9,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0873,0.0037,0.292,0.0124,2,0.212,0.504,0.0213,23.1,0.955,0.98,0.936,43.1,42.3,84.5,2030
1993-07-27,1992,10,43,208,617.46,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,390.5,0.63,390.5,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.202,0.0833,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
1993-07-28,1992,10,43,209,608.99,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,382,0.63,382,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0793,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81,1940
1993-07-29,1992,10,44,210,600.51,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,373.5,0.62,373.5,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0753,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.2,0.952,0.977,0.93,40.5,39.6,79.1,1900
1993-07-30,1992,10,44,211,592.58,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,365.6,0.62,365.6,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0716,0.00301,0.264,0.0111,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.4,1860
1993-07-31,1992,10,44,212,584.65,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,357.6,0.61,357.6,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.924,38.8,37.8,75.6,1820
