date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-01,1992,11,44,213,576.72,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,392.7,0.68,392.7,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0844,0.00354,0.284,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
1993-08-02,1992,11,44,214,568.79,0.41,2,Mod_Wet,54,9,8,6,107,184,0.32,384.8,0.68,384.8,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0806,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.3,1980
1993-08-03,1992,11,44,215,560.31,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,376.3,0.67,376.3,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0766,0.00321,0.27,0.0113,2,0.197,0.467,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.5,1930
1993-08-04,1992,11,44,216,551.84,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,367.8,0.67,367.8,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0726,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
1993-08-05,1992,11,45,217,543.91,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,359.9,0.66,359.9,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0689,0.00288,0.256,0.0107,2,0.185,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
1993-08-06,1992,11,45,218,537.07,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,353.1,0.66,353.1,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0656,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.6,0.949,0.973,0.924,38.7,37.7,75.3,1810
1993-08-07,1992,11,45,219,529.69,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,345.7,0.65,345.7,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0622,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
1993-08-08,1992,11,45,220,522.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,338.3,0.65,338.3,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1993-08-09,1992,11,45,221,514.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,330.9,0.64,330.9,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0552,0.00229,0.233,0.00966,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.3,70.5,1690
1993-08-10,1992,11,45,222,508.09,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
1993-08-11,1992,11,45,223,501.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,317.3,0.63,317.3,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0487,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
1993-08-12,1992,11,46,224,495.51,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
1993-08-13,1992,11,46,225,489.22,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
1993-08-14,1992,11,46,226,482.93,0.46,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
1993-08-15,1992,11,46,227,476.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
1993-08-16,1992,11,46,228,470.9,0.47,2,Mod_Wet,54,9,8,6,107,184,0.39,286.9,0.61,286.9,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0344,0.00142,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
1993-08-17,1992,11,46,229,465.16,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
1993-08-18,1992,11,46,230,459.42,0.48,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
1993-08-19,1992,11,47,231,454.77,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
1993-08-20,1992,11,47,232,449.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
1993-08-21,1992,11,47,233,444.38,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
1993-08-22,1992,11,47,234,439.18,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
1993-08-23,1992,11,47,235,433.99,0.49,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
1993-08-24,1992,11,47,236,428.79,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
1993-08-25,1992,11,47,237,423.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
1993-08-26,1992,11,48,238,418.95,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
1993-08-27,1992,11,48,239,414.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
1993-08-28,1992,11,48,240,409.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-08-29,1992,11,48,241,405,0.52,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-08-30,1992,11,48,242,401.45,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,217.4,0.54,217.4,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
1993-08-31,1992,11,48,243,397.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
1993-09-01,1992,12,48,244,392.15,0.53,2,Mod_Wet,46,7,6,4,75,138,0.35,254.2,0.65,254.2,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.019,0.000769,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.8,1320
1993-09-02,1992,12,49,245,386.41,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,248.4,0.64,248.4,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
1993-09-03,1992,12,49,246,381.76,0.54,2,Mod_Wet,46,7,6,4,75,138,0.36,243.8,0.64,243.8,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
1993-09-04,1992,12,49,247,376.56,0.54,2,Mod_Wet,46,7,6,4,75,138,0.37,238.6,0.63,238.6,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
1993-09-05,1992,12,49,248,371.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
1993-09-06,1992,12,49,249,366.17,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-09-07,1992,12,49,250,361.53,0.55,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
1993-09-08,1992,12,49,251,356.88,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-09-09,1992,12,50,252,352.23,0.56,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-09-10,1992,12,50,253,348.67,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
1993-09-11,1992,12,50,254,344.57,0.57,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
1993-09-12,1992,12,50,255,340.47,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1993-09-13,1992,12,50,256,336.37,0.58,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
1993-09-14,1992,12,50,257,332.27,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
1993-09-15,1992,12,50,258,328.17,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-16,1992,12,51,259,324.61,0.59,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
1993-09-17,1992,12,51,260,321.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
1993-09-18,1992,12,51,261,317.5,0.6,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
1993-09-19,1992,12,51,262,313.95,0.61,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
1993-09-20,1992,12,51,263,310.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
1993-09-21,1992,12,51,264,307.93,0.61,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
1993-09-22,1992,12,51,265,304.92,0.62,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
1993-09-23,1992,12,52,266,301.92,0.62,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
1993-09-24,1992,12,52,267,300,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
1993-09-25,1992,12,52,268,298.09,0.63,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1993-09-26,1992,12,52,269,295.08,0.63,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
1993-09-27,1992,12,52,270,292.62,0.64,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
1993-09-28,1992,12,52,271,290.16,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
1993-09-29,1992,12,52,272,288.79,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
1993-09-30,1992,12,53,273,286.88,0.64,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
1993-10-01,1993,1,1,274,283.87,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
1993-10-02,1993,1,1,275,280.86,0.65,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-10-03,1993,1,1,276,277.85,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
1993-10-04,1993,1,1,277,274.85,0.66,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
1993-10-05,1993,1,1,278,271.84,0.67,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1993-10-06,1993,1,1,279,268.83,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
1993-10-07,1993,1,1,280,265.82,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-10-08,1993,1,2,281,262.81,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-10-09,1993,1,2,282,260.35,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1993-10-10,1993,1,2,283,257.89,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1993-10-11,1993,1,2,284,255.43,0.7,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-10-12,1993,1,2,285,252.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
1993-10-13,1993,1,2,286,249.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
1993-10-14,1993,1,2,287,247.5,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
1993-10-15,1993,1,3,288,245.04,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1993-10-16,1993,1,3,289,243.67,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-10-17,1993,1,3,290,242.31,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1993-10-18,1993,1,3,291,239.85,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1993-10-19,1993,1,3,292,237.39,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
1993-10-20,1993,1,3,293,234.92,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
1993-10-21,1993,1,3,294,232.46,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,122.5,0.53,122.5,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1993-10-22,1993,1,4,295,230,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
1993-10-23,1993,1,4,296,227.54,0.79,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
1993-10-24,1993,1,4,297,226.17,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
1993-10-25,1993,1,4,298,224.26,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
1993-10-26,1993,1,4,299,222.89,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
1993-10-27,1993,1,4,300,221.53,0.8,2,Mod_Wet,41,6,4,3,56,110,0.5,111.5,0.5,111.5,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0929,0.00523,0.000205,0.0981,0.00385,1,0.0931,0.191,0.00751,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
1993-10-28,1993,1,4,301,219.61,0.81,2,Mod_Wet,41,6,4,3,56,110,0.5,109.6,0.5,109.6,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0905,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1993-10-29,1993,1,5,302,217.7,0.82,2,Mod_Wet,41,6,4,3,56,110,0.51,107.7,0.49,107.7,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0879,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.8,23.8,570
1993-10-30,1993,1,5,303,215.78,0.82,2,Mod_Wet,41,6,4,3,56,110,0.51,105.8,0.49,105.8,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0909,0.00474,0.000186,0.0956,0.00375,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,560
1993-10-31,1993,1,5,304,213.87,0.82,2,Mod_Wet,41,6,4,3,56,110,0.51,103.9,0.49,103.9,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0827,0.177,0.00696,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1993-11-01,1993,2,5,305,213.05,0.83,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1993-11-02,1993,2,5,306,213.32,0.83,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
1993-11-03,1993,2,5,307,213.6,0.83,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1993-11-04,1993,2,5,308,213.87,0.82,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1993-11-05,1993,2,6,309,217.42,0.82,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-11-06,1993,2,6,310,223.17,0.8,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1993-11-07,1993,2,6,311,227.81,0.79,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1993-11-08,1993,2,6,312,230.82,0.78,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-11-09,1993,2,6,313,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-11-10,1993,2,6,314,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
1993-11-11,1993,2,6,315,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1993-11-12,1993,2,7,316,233.01,0.77,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-11-13,1993,2,7,317,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-11-14,1993,2,7,318,229.18,0.78,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-11-15,1993,2,7,319,230.55,0.78,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-11-16,1993,2,7,320,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
1993-11-17,1993,2,7,321,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1993-11-18,1993,2,7,322,241.21,0.74,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1993-11-19,1993,2,8,323,240.94,0.74,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1993-11-20,1993,2,8,324,239.03,0.75,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1993-11-21,1993,2,8,325,237.11,0.75,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
1993-11-22,1993,2,8,326,236.84,0.75,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1993-11-23,1993,2,8,327,238.21,0.75,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1993-11-24,1993,2,8,328,239.57,0.75,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
1993-11-25,1993,2,8,329,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
1993-11-26,1993,2,9,330,243.4,0.73,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-11-27,1993,2,9,331,245.31,0.73,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-28,1993,2,9,332,249.42,0.72,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1993-11-29,1993,2,9,333,250.24,0.72,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1993-11-30,1993,2,9,334,247.78,0.72,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
1993-12-01,1993,3,9,335,245.31,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
1993-12-02,1993,3,9,336,243.95,0.73,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
1993-12-03,1993,3,10,337,245.86,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1993-12-04,1993,3,10,338,251.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,174.1,0.69,174.1,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000417,0.121,0.00479,1,0.177,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,947
1993-12-05,1993,3,10,339,252.42,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1993-12-06,1993,3,10,340,253.79,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1993-12-07,1993,3,10,341,255.16,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1993-12-08,1993,3,10,342,256.53,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,179.5,0.7,179.5,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.00489,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1993-12-09,1993,3,10,343,260.08,0.69,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
1993-12-10,1993,3,11,344,264.18,0.68,4,Mod_Dry,31,5,3,2,36,77,0.29,187.2,0.71,187.2,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1993-12-11,1993,3,11,345,267.74,0.68,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1993-12-12,1993,3,11,346,271.29,0.67,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1993-12-13,1993,3,11,347,273.75,0.67,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
1993-12-14,1993,3,11,348,274.57,0.66,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
1993-12-15,1993,3,11,349,271.56,0.67,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-12-16,1993,3,11,350,268.56,0.68,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
1993-12-17,1993,3,12,351,266.1,0.68,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
1993-12-18,1993,3,12,352,263.64,0.69,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
1993-12-19,1993,3,12,353,262.27,0.69,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
1993-12-20,1993,3,12,354,264.18,0.68,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
1993-12-21,1993,3,12,355,266.1,0.68,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
1993-12-22,1993,3,12,356,267.46,0.68,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
1993-12-23,1993,3,12,357,271.02,0.67,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-12-24,1993,3,13,358,275.12,0.66,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-12-25,1993,3,13,359,279.22,0.66,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
1993-12-26,1993,3,13,360,281.68,0.65,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
1993-12-27,1993,3,13,361,283.6,0.65,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
1993-12-28,1993,3,13,362,285.51,0.65,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
1993-12-29,1993,3,13,363,289.61,0.64,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
1993-12-30,1993,3,13,364,290.98,0.64,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
1993-12-31,1993,3,14,365,290.16,0.64,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
1994-01-01,1993,4,14,1,290.43,0.64,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-01-02,1993,4,14,2,292.35,0.64,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1994-01-03,1993,4,14,3,291.53,0.64,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1994-01-04,1993,4,14,4,294.53,0.63,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1994-01-05,1993,4,14,5,300.28,0.63,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
1994-01-06,1993,4,14,6,306.02,0.62,5,Dry,29,5,4,2,33,73,0.24,233,0.76,233,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1994-01-07,1993,4,15,7,311.76,0.61,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
1994-01-08,1993,4,15,8,317.5,0.6,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
1994-01-09,1993,4,15,9,321.06,0.6,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1994-01-10,1993,4,15,10,323.52,0.6,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
1994-01-11,1993,4,15,11,329.26,0.59,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
1994-01-12,1993,4,15,12,338.83,0.58,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000983,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
1994-01-13,1993,4,15,13,347.31,0.57,5,Dry,29,5,4,2,33,73,0.21,274.3,0.79,274.3,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,29.9,59.9,1440
1994-01-14,1993,4,16,14,356.88,0.56,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
1994-01-15,1993,4,16,15,368.09,0.55,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1994-01-16,1993,4,16,16,380.94,0.54,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
1994-01-17,1993,4,16,17,393.24,0.53,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
1994-01-18,1993,4,16,18,407.19,0.51,5,Dry,29,5,4,2,33,73,0.18,334.2,0.82,334.2,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
1994-01-19,1993,4,16,19,422.23,0.5,5,Dry,29,5,4,2,33,73,0.17,349.2,0.83,349.2,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0638,0.00261,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
1994-01-20,1993,4,16,20,437.81,0.49,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
1994-01-21,1993,4,17,21,453.4,0.48,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
1994-01-22,1993,4,17,22,470.63,0.47,5,Dry,29,5,4,2,33,73,0.15,397.6,0.84,397.6,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0867,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
1994-01-23,1993,4,17,23,485.67,0.46,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
1994-01-24,1993,4,17,24,499.61,0.45,5,Dry,29,5,4,2,33,73,0.15,426.6,0.85,426.6,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1994-01-25,1993,4,17,25,517.93,0.44,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
1994-01-26,1993,4,17,26,539.53,0.42,5,Dry,29,5,4,2,33,73,0.14,466.5,0.86,466.5,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
1994-01-27,1993,4,17,27,562.23,0.41,5,Dry,29,5,4,2,33,73,0.13,489.2,0.87,489.2,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
1994-01-28,1993,4,18,28,582.74,0.4,5,Dry,29,5,4,2,33,73,0.13,509.7,0.88,509.7,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00595,0.379,0.016,3,0.172,0.551,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1994-01-29,1993,4,18,29,600.51,0.39,5,Dry,29,5,4,2,33,73,0.12,527.5,0.88,527.5,0,0,0,0,-2,2,29,5,4,0,35,566,990,966.3,23.7,0.248,0.153,0.00647,0.401,0.0169,3,0.18,0.581,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
1994-01-30,1993,4,18,30,619.92,0.38,5,Dry,29,5,4,2,33,73,0.12,546.9,0.88,546.9,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00704,0.425,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
1994-01-31,1993,4,18,31,640.43,0.37,5,Dry,29,5,4,2,33,73,0.11,567.4,0.89,567.4,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.271,0.18,0.00765,0.451,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
1994-02-01,1993,5,18,32,661.49,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,556.5,0.84,556.5,0,0,0,0,-4,4,36,6,5,0,58,603,990,966.5,23.5,0.269,0.173,0.00736,0.442,0.0189,3,0.193,0.635,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1994-02-02,1993,5,18,33,681.45,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,576.5,0.85,576.5,0,0,0,0,-4,4,36,6,5,0,58,623,990,966.6,23.4,0.281,0.186,0.00796,0.467,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1994-02-03,1993,5,18,34,700.31,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,595.3,0.85,595.3,0,0,0,0,-4,4,36,6,5,0,58,642,990,966.7,23.3,0.292,0.199,0.00853,0.49,0.021,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,42,41.1,123,2960
1994-02-04,1993,5,19,35,721.92,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,616.9,0.85,616.9,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.00918,0.517,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1994-02-05,1993,5,19,36,744.61,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00987,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1994-02-06,1993,5,19,37,767.31,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,662.3,0.86,662.3,0,0,0,0,-4,4,36,6,5,0,58,709,990,967,23,0.33,0.243,0.0106,0.573,0.0249,3,0.241,0.814,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3250
1994-02-07,1993,5,19,38,778.46,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
1994-02-08,1993,5,19,39,791.07,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
1994-02-09,1993,5,19,40,805.49,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
1994-02-10,1993,5,19,41,821.24,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.64,0.028,3,0.265,0.905,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1994-02-11,1993,5,20,42,841.92,0.28,3,Normal,43,7,5,4,78,137,0.16,704.9,0.84,704.9,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.358,0.272,0.012,0.63,0.0277,3,0.26,0.89,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1994-02-12,1993,5,20,43,859.84,0.28,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1994-02-13,1993,5,20,44,878.54,0.27,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
1994-02-14,1993,5,20,45,897.93,0.27,3,Normal,43,7,5,4,78,137,0.15,760.9,0.85,760.9,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.307,0.0137,0.709,0.0315,3,0.283,0.992,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
1994-02-15,1993,5,20,46,917.96,0.26,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
1994-02-16,1993,5,20,47,938.59,0.25,3,Normal,43,7,5,4,78,137,0.15,801.6,0.85,801.6,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.439,0.327,0.0146,0.766,0.0343,4,0.213,0.979,0.0438,21.4,0.953,0.976,0.93,40,39.1,156,3750
1994-02-17,1993,5,20,48,959.75,0.25,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
1994-02-18,1993,5,21,49,986.32,0.24,3,Normal,43,7,5,4,78,137,0.14,849.3,0.86,849.3,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1994-02-19,1993,5,21,50,1013.6,0.24,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
1994-02-20,1993,5,21,51,1046.7,0.23,3,Normal,43,7,5,4,78,137,0.13,909.7,0.87,909.7,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.538,0.379,0.0173,0.917,0.0418,4,0.25,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1994-02-21,1993,5,21,52,1080.6,0.22,3,Normal,43,7,5,4,78,137,0.13,943.6,0.87,943.6,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.569,0.396,0.0181,0.965,0.0442,4,0.261,1.23,0.0561,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1994-02-22,1993,5,21,53,1120.8,0.22,3,Normal,43,7,5,4,78,137,0.12,983.8,0.88,983.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
1994-02-23,1993,5,21,54,1162,0.21,3,Normal,43,7,5,4,78,137,0.12,1025,0.88,1025,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.669,0.479,0.0222,1.15,0.0532,4,0.285,1.43,0.0664,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1994-02-24,1993,5,21,55,1198.5,0.2,3,Normal,43,7,5,4,78,137,0.11,1061,0.89,1061,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.723,0.561,0.0261,1.28,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1994-02-25,1993,5,22,56,1235.6,0.2,3,Normal,43,7,5,4,78,137,0.11,1099,0.89,1099,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.777,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-02-26,1993,5,22,57,1267.6,0.19,3,Normal,43,7,5,4,78,137,0.11,1131,0.89,1100,31,7,1,1,-3,25,50,8,6,1,103,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-27,1993,5,22,58,1288.1,0.19,3,Normal,43,7,5,4,78,137,0.11,1151,0.89,1100,51,12,2,2,-2,37,55,9,7,2,115,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-02-28,1993,5,22,59,1297,0.19,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-01,1993,6,22,60,1300,0.19,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-02,1993,6,22,61,1302.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1120,0.86,1100,20,5,1,1,-8,21,54,10,10,1,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-03,1993,6,22,62,1311.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
