date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-04,1993,6,23,63,1314.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-05,1993,6,23,64,1323.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-06,1993,6,23,65,1332.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-07,1993,6,23,66,1347.8,0.18,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-08,1993,6,23,67,1363,0.18,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-03-09,1993,6,23,68,1384.3,0.18,3,Normal,49,9,9,9,107,183,0.13,1201,0.87,1100,101,23,3,3,-6,78,72,12,12,3,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1994-03-10,1993,6,23,69,1399.7,0.18,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
1994-03-11,1993,6,24,70,1415.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-12,1993,6,24,71,1430.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-03-13,1993,6,24,72,1446.2,0.17,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-14,1993,6,24,73,1461.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1994-03-15,1993,6,24,74,1483.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1994-03-16,1993,6,24,75,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1994-03-17,1993,6,24,76,1528.5,0.16,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1994-03-18,1993,6,25,77,1551,0.15,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-03-19,1993,6,25,78,1573.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-03-20,1993,6,25,79,1589.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-21,1993,6,25,80,1599.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1994-03-22,1993,6,25,81,1602.9,0.15,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-03-23,1993,6,25,82,1599.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1994-03-24,1993,6,25,83,1589.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1994-03-25,1993,6,26,84,1580.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-03-26,1993,6,26,85,1570.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1994-03-27,1993,6,26,86,1554.2,0.15,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-03-28,1993,6,26,87,1538.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1994-03-29,1993,6,26,88,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1994-03-30,1993,6,26,89,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1994-03-31,1993,6,26,90,1490.2,0.16,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1994-04-01,1993,7,27,91,1474.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-04-02,1993,7,27,92,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1994-04-03,1993,7,27,93,1443.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-04-04,1993,7,27,94,1421.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-04-05,1993,7,27,95,1399.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-04-06,1993,7,27,96,1372.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-04-07,1993,7,27,97,1332.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-08,1993,7,28,98,1294,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-09,1993,7,28,99,1255.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-10,1993,7,28,100,1218.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1070,0.88,1070,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.752,0.581,0.0272,1.33,0.0623,4,0.294,1.63,0.076,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
1994-04-11,1993,7,28,101,1187.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1039,0.88,1039,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.706,0.511,0.0238,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
1994-04-12,1993,7,28,102,1156.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
1994-04-13,1993,7,28,103,1126.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,978.3,0.87,978.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
1994-04-14,1993,7,28,104,1096.6,0.22,4,Mod_Dry,45,11,10,10,72,148,0.14,948.6,0.86,948.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.584,0.398,0.0183,0.982,0.045,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1994-04-15,1993,7,29,105,1072.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.14,924.7,0.86,924.7,0,0,0,0,-10,10,45,11,10,0,82,991,990,968.1,21.9,0.562,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.055,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
1994-04-16,1993,7,29,106,1049.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.14,901.3,0.86,901.3,0,0,0,0,-10,10,45,11,10,0,82,967,990,968.1,21.9,0.54,0.375,0.0171,0.916,0.0417,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-04-17,1993,7,29,107,1026.2,0.24,4,Mod_Dry,45,11,10,10,72,148,0.14,878.2,0.86,878.2,0,0,0,0,-10,10,45,11,10,0,82,944,990,968,22,0.519,0.364,0.0165,0.883,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,168,4040
1994-04-18,1993,7,29,108,1003.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.15,855.6,0.85,855.6,0,0,0,0,-10,10,45,11,10,0,82,922,990,967.9,22.1,0.499,0.353,0.016,0.852,0.0386,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42.1,41.2,165,3960
1994-04-19,1993,7,29,109,981.43,0.24,4,Mod_Dry,45,11,10,10,72,148,0.15,833.4,0.85,833.4,0,0,0,0,-10,10,45,11,10,0,82,899,990,967.8,22.2,0.478,0.342,0.0154,0.821,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
1994-04-20,1993,7,29,110,959.75,0.25,4,Mod_Dry,45,11,10,10,72,148,0.15,811.8,0.85,811.8,0,0,0,0,-10,10,45,11,10,0,82,878,990,967.7,22.3,0.458,0.332,0.0149,0.79,0.0355,4,0.216,1.01,0.0452,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1994-04-21,1993,7,29,111,943.24,0.25,5,Dry,40,10,8,5,62,125,0.13,818.2,0.87,818.2,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1994-04-22,1993,7,30,112,927.06,0.26,5,Dry,40,10,8,5,62,125,0.14,802.1,0.86,802.1,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1994-04-23,1993,7,30,113,915.71,0.26,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
1994-04-24,1993,7,30,114,900.13,0.26,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1994-04-25,1993,7,30,115,884.93,0.27,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1994-04-26,1993,7,30,116,870.14,0.27,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1994-04-27,1993,7,30,117,855.79,0.28,5,Dry,40,10,8,5,62,125,0.15,730.8,0.85,730.8,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.666,0.0294,3,0.271,0.938,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1994-04-28,1993,7,30,118,841.92,0.28,5,Dry,40,10,8,5,62,125,0.15,716.9,0.85,716.9,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
1994-04-29,1993,7,31,119,828.59,0.29,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1994-04-30,1993,7,31,120,815.86,0.29,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1994-05-01,1993,8,31,121,803.82,0.3,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
1994-05-02,1993,8,31,122,795.7,0.3,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1994-05-03,1993,8,31,123,788.08,0.31,5,Dry,42,9,8,6,82,147,0.19,641.1,0.81,641.1,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
1994-05-04,1993,8,31,124,781.06,0.31,5,Dry,42,9,8,6,82,147,0.19,634.1,0.81,634.1,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
1994-05-05,1993,8,31,125,774.84,0.32,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
1994-05-06,1993,8,32,126,768.67,0.32,5,Dry,42,9,8,6,82,147,0.19,621.7,0.81,621.7,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.00939,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
1994-05-07,1993,8,32,127,757.46,0.33,5,Dry,42,9,8,6,82,147,0.19,610.5,0.81,610.5,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
1994-05-08,1993,8,32,128,745.71,0.33,5,Dry,42,9,8,6,82,147,0.2,598.7,0.8,598.7,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.00869,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
1994-05-09,1993,8,32,129,735.59,0.33,5,Dry,42,9,8,6,82,147,0.2,588.6,0.8,588.6,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
1994-05-10,1993,8,32,130,724.92,0.34,5,Dry,42,9,8,6,82,147,0.2,577.9,0.8,577.9,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00806,0.476,0.0205,3,0.203,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1994-05-11,1993,8,32,131,714.81,0.34,5,Dry,42,9,8,6,82,147,0.21,567.8,0.79,567.8,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00776,0.463,0.0199,3,0.198,0.661,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
1994-05-12,1993,8,32,132,705.78,0.34,5,Dry,42,9,8,6,82,147,0.21,558.8,0.79,558.8,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1994-05-13,1993,8,33,133,696.21,0.35,5,Dry,42,9,8,6,82,147,0.21,549.2,0.79,549.2,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.0072,0.44,0.0189,3,0.19,0.63,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
1994-05-14,1993,8,33,134,687.19,0.35,5,Dry,42,9,8,6,82,147,0.21,540.2,0.79,540.2,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0184,3,0.186,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
1994-05-15,1993,8,33,135,679.26,0.36,5,Dry,42,9,8,6,82,147,0.22,532.3,0.78,532.3,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.263,0.157,0.0067,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
1994-05-16,1993,8,33,136,670.78,0.36,5,Dry,42,9,8,6,82,147,0.22,523.8,0.78,523.8,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.409,0.0174,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
1994-05-17,1993,8,33,137,662.31,0.36,5,Dry,42,9,8,6,82,147,0.22,515.3,0.78,515.3,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00619,0.398,0.017,3,0.174,0.573,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1994-05-18,1993,8,33,138,654.38,0.37,5,Dry,42,9,8,6,82,147,0.23,507.4,0.78,507.4,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00596,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
1994-05-19,1993,8,33,139,646.45,0.37,5,Dry,42,9,8,6,82,147,0.23,499.4,0.77,499.4,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
1994-05-20,1993,8,34,140,639.61,0.37,5,Dry,42,9,8,6,82,147,0.23,492.6,0.77,492.6,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.00559,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
1994-05-21,1993,8,34,141,631.14,0.38,5,Dry,42,9,8,6,82,147,0.23,484.1,0.77,484.1,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-05-22,1993,8,34,142,624.3,0.38,5,Dry,42,9,8,6,82,147,0.23,477.3,0.77,477.3,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00527,0.356,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
1994-05-23,1993,8,34,143,616.92,0.38,5,Dry,42,9,8,6,82,147,0.24,469.9,0.76,469.9,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.608,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-05-24,1993,8,34,144,609.53,0.39,5,Dry,42,9,8,6,82,147,0.24,462.5,0.76,462.5,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1994-05-25,1993,8,34,145,602.15,0.39,5,Dry,42,9,8,6,82,147,0.24,455.1,0.76,455.1,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-05-26,1993,8,34,146,594.77,0.39,5,Dry,42,9,8,6,82,147,0.25,447.8,0.75,447.8,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
1994-05-27,1993,8,35,147,587.39,0.4,5,Dry,42,9,8,6,82,147,0.25,440.4,0.75,440.4,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
1994-05-28,1993,8,35,148,580,0.4,5,Dry,42,9,8,6,82,147,0.25,433,0.75,433,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00435,0.313,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
1994-05-29,1993,8,35,149,572.62,0.4,5,Dry,42,9,8,6,82,147,0.26,425.6,0.74,425.6,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
1994-05-30,1993,8,35,150,565.24,0.41,5,Dry,42,9,8,6,82,147,0.26,418.2,0.74,418.2,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0964,0.00404,0.3,0.0126,2,0.225,0.525,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.7,2150
1994-05-31,1993,8,35,151,558.4,0.41,5,Dry,42,9,8,6,82,147,0.26,411.4,0.74,411.4,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.202,0.0932,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
1994-06-01,1993,9,35,152,551.56,0.42,5,Dry,39,9,7,5,59,119,0.22,432.6,0.78,432.6,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00431,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
1994-06-02,1993,9,35,153,545.82,0.42,5,Dry,39,9,7,5,59,119,0.22,426.8,0.78,426.8,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.1,0.0042,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,45.9,91.9,2200
1994-06-03,1993,9,36,154,539.53,0.42,5,Dry,39,9,7,5,59,119,0.22,420.5,0.78,420.5,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0975,0.00407,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
1994-06-04,1993,9,36,155,533.24,0.43,5,Dry,39,9,7,5,59,119,0.22,414.2,0.78,414.2,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0945,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2140
1994-06-05,1993,9,36,156,526.96,0.43,5,Dry,39,9,7,5,59,119,0.23,408,0.77,408,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0916,0.00381,0.29,0.0121,2,0.218,0.508,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2110
1994-06-06,1993,9,36,157,520.67,0.43,5,Dry,39,9,7,5,59,119,0.23,401.7,0.77,401.7,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0886,0.00368,0.285,0.0119,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.9,2080
1994-06-07,1993,9,36,158,514.38,0.44,5,Dry,39,9,7,5,59,119,0.23,395.4,0.77,395.4,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0856,0.00355,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1994-06-08,1993,9,36,159,508.09,0.44,5,Dry,39,9,7,5,59,119,0.23,389.1,0.77,389.1,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0827,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.3,2020
1994-06-09,1993,9,36,160,502.35,0.45,5,Dry,39,9,7,5,59,119,0.24,383.4,0.76,383.4,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0799,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
1994-06-10,1993,9,37,161,496.6,0.45,5,Dry,39,9,7,5,59,119,0.24,377.6,0.76,377.6,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0772,0.0032,0.265,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,40.9,81.9,1970
1994-06-11,1993,9,37,162,490.86,0.45,5,Dry,39,9,7,5,59,119,0.24,371.9,0.76,371.9,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.194,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
1994-06-12,1993,9,37,163,485.12,0.46,5,Dry,39,9,7,5,59,119,0.24,366.1,0.76,366.1,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.6,79.3,1900
1994-06-13,1993,9,37,164,479.38,0.46,5,Dry,39,9,7,5,59,119,0.25,360.4,0.75,360.4,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0691,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
1994-06-14,1993,9,37,165,474.73,0.46,5,Dry,39,9,7,5,59,119,0.25,355.7,0.75,355.7,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
1994-06-15,1993,9,37,166,469.53,0.47,5,Dry,39,9,7,5,59,119,0.25,350.5,0.75,350.5,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
1994-06-16,1993,9,37,167,464.34,0.47,5,Dry,39,9,7,5,59,119,0.26,345.3,0.74,345.3,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00982,2,0.176,0.414,0.017,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
1994-06-17,1993,9,38,168,459.14,0.48,5,Dry,39,9,7,5,59,119,0.26,340.1,0.74,340.1,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
1994-06-18,1993,9,38,169,453.95,0.48,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-06-19,1993,9,38,170,448.75,0.48,5,Dry,39,9,7,5,59,119,0.27,329.8,0.73,329.8,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1994-06-20,1993,9,38,171,443.56,0.49,5,Dry,39,9,7,5,59,119,0.27,324.6,0.73,324.6,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.169,0.0522,0.00214,0.222,0.00908,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
1994-06-21,1993,9,38,172,438.36,0.49,5,Dry,39,9,7,5,59,119,0.27,319.4,0.73,319.4,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00204,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,69,1650
1994-06-22,1993,9,38,173,433.71,0.49,5,Dry,39,9,7,5,59,119,0.27,314.7,0.73,314.7,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.214,0.00874,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
1994-06-23,1993,9,38,174,429.06,0.5,5,Dry,39,9,7,5,59,119,0.28,310.1,0.72,310.1,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00857,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
1994-06-24,1993,9,39,175,424.42,0.5,5,Dry,39,9,7,5,59,119,0.28,305.4,0.72,305.4,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
1994-06-25,1993,9,39,176,419.77,0.5,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
1994-06-26,1993,9,39,177,415.12,0.51,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0388,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
1994-06-27,1993,9,39,178,411.56,0.51,5,Dry,39,9,7,5,59,119,0.29,292.6,0.71,292.6,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0371,0.00151,0.195,0.00796,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
1994-06-28,1993,9,39,179,407.46,0.51,5,Dry,39,9,7,5,59,119,0.29,288.5,0.71,288.5,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0352,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1994-06-29,1993,9,39,180,403.36,0.52,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0332,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1994-06-30,1993,9,39,181,399.26,0.52,5,Dry,39,9,7,5,59,119,0.3,280.3,0.7,280.3,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00752,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1994-07-01,1993,10,40,182,395.16,0.52,5,Dry,37,8,6,4,53,108,0.27,287.2,0.73,287.2,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00769,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
1994-07-02,1993,10,40,183,391.06,0.53,5,Dry,37,8,6,4,53,108,0.28,283.1,0.72,283.1,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0326,0.00132,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.4,1470
1994-07-03,1993,10,40,184,386.96,0.53,5,Dry,37,8,6,4,53,108,0.28,279,0.72,279,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0307,0.00124,0.183,0.00741,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
1994-07-04,1993,10,40,185,382.85,0.53,5,Dry,37,8,6,4,53,108,0.28,274.9,0.72,274.9,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0287,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
1994-07-05,1993,10,40,186,378.75,0.54,5,Dry,37,8,6,4,53,108,0.28,270.8,0.71,270.8,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1994-07-06,1993,10,40,187,374.65,0.54,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.172,0.00698,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1994-07-07,1993,10,40,188,370.55,0.55,5,Dry,37,8,6,4,53,108,0.29,262.6,0.71,262.6,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,56.9,1370
1994-07-08,1993,10,41,189,366.45,0.55,5,Dry,37,8,6,4,53,108,0.29,258.4,0.7,258.4,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.021,0.000847,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
1994-07-09,1993,10,41,190,362.35,0.55,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
1994-07-10,1993,10,41,191,358.79,0.56,5,Dry,37,8,6,4,53,108,0.3,250.8,0.7,250.8,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0174,0.0007,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
1994-07-11,1993,10,41,192,355.24,0.56,5,Dry,37,8,6,4,53,108,0.3,247.2,0.7,247.2,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
1994-07-12,1993,10,41,193,351.68,0.56,5,Dry,37,8,6,4,53,108,0.31,243.7,0.69,243.7,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1994-07-13,1993,10,41,194,348.13,0.57,5,Dry,37,8,6,4,53,108,0.31,240.1,0.69,240.1,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52.1,1250
1994-07-14,1993,10,41,195,344.57,0.57,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
1994-07-15,1993,10,42,196,341.02,0.58,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1994-07-16,1993,10,42,197,338.56,0.58,5,Dry,37,8,6,4,53,108,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.896,25.7,25,49.9,1200
1994-07-17,1993,10,42,198,335.55,0.58,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1994-07-18,1993,10,42,199,332.54,0.58,5,Dry,37,8,6,4,53,108,0.33,224.5,0.68,224.5,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-19,1993,10,42,200,329.53,0.59,5,Dry,37,8,6,4,53,108,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1994-07-20,1993,10,42,201,326.53,0.59,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1994-07-21,1993,10,42,202,323.52,0.6,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1994-07-22,1993,10,43,203,320.51,0.6,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
1994-07-23,1993,10,43,204,317.5,0.6,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
1994-07-24,1993,10,43,205,314.49,0.61,5,Dry,37,8,6,4,53,108,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1994-07-25,1993,10,43,206,311.49,0.61,5,Dry,37,8,6,4,53,108,0.35,203.5,0.65,203.5,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
1994-07-26,1993,10,43,207,308.48,0.61,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1994-07-27,1993,10,43,208,305.47,0.62,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1994-07-28,1993,10,43,209,303.01,0.62,5,Dry,37,8,6,4,53,108,0.36,195,0.64,195,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-07-29,1993,10,44,210,300.55,0.62,5,Dry,37,8,6,4,53,108,0.36,192.6,0.64,192.6,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1994-07-30,1993,10,44,211,298.09,0.63,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-31,1993,10,44,212,295.63,0.63,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-08-01,1993,11,44,213,293.17,0.64,5,Dry,34,7,5,3,44,93,0.32,200.2,0.68,200.2,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1994-08-02,1993,11,44,214,289.06,0.64,5,Dry,34,7,5,3,44,93,0.32,196.1,0.68,196.1,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.0053,1,0.207,0.341,0.0135,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
1994-08-03,1993,11,44,215,285.51,0.65,5,Dry,34,7,5,3,44,93,0.33,192.5,0.67,192.5,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
1994-08-04,1993,11,44,216,283.05,0.65,5,Dry,34,7,5,3,44,93,0.33,190.1,0.67,190.1,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.00519,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-08-05,1993,11,45,217,280.04,0.66,5,Dry,34,7,5,3,44,93,0.33,187,0.67,187,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000463,0.129,0.00514,1,0.195,0.324,0.0129,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
1994-08-06,1993,11,45,218,277.03,0.66,5,Dry,34,7,5,3,44,93,0.34,184,0.66,184,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
1994-08-07,1993,11,45,219,274.03,0.67,5,Dry,34,7,5,3,44,93,0.34,181,0.66,181,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1994-08-08,1993,11,45,220,271.02,0.67,5,Dry,34,7,5,3,44,93,0.34,178,0.66,178,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.125,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
1994-08-09,1993,11,45,221,268.01,0.68,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1994-08-10,1993,11,45,222,265,0.68,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-08-11,1993,11,45,223,262.54,0.69,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1994-08-12,1993,11,46,224,260.08,0.69,5,Dry,34,7,5,3,44,93,0.36,167.1,0.64,167.1,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
1994-08-13,1993,11,46,225,257.62,0.7,5,Dry,34,7,5,3,44,93,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000386,0.12,0.00473,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.1,37,37,888
1994-08-14,1993,11,46,226,255.16,0.71,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00953,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
1994-08-15,1993,11,46,227,252.7,0.71,5,Dry,34,7,5,3,44,93,0.37,159.7,0.63,159.7,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00932,0.000369,0.117,0.00464,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1994-08-16,1993,11,46,228,250.24,0.72,5,Dry,34,7,5,3,44,93,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1994-08-17,1993,11,46,229,247.78,0.72,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
1994-08-18,1993,11,46,230,245.31,0.73,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1994-08-19,1993,11,47,231,243.95,0.73,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1994-08-20,1993,11,47,232,242.03,0.74,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00842,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1994-08-21,1993,11,47,233,240.12,0.74,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1994-08-22,1993,11,47,234,238.21,0.75,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-08-23,1993,11,47,235,236.29,0.76,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1994-08-24,1993,11,47,236,234.38,0.76,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1994-08-25,1993,11,47,237,232.46,0.77,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1994-08-26,1993,11,48,238,230.55,0.78,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1994-08-27,1993,11,48,239,228.64,0.78,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1994-08-28,1993,11,48,240,226.72,0.79,5,Dry,34,7,5,3,44,93,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1994-08-29,1993,11,48,241,224.81,0.79,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1994-08-30,1993,11,48,242,222.89,0.8,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
1994-08-31,1993,11,48,243,220.98,0.81,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1994-09-01,1993,12,48,244,217.97,0.81,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
1994-09-02,1993,12,49,245,214.42,0.82,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
1994-09-03,1993,12,49,246,211.96,0.83,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
1994-09-04,1993,12,49,247,208.95,0.84,5,Dry,30,6,4,2,30,72,0.34,136.9,0.66,136.9,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00412,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1994-09-05,1993,12,49,248,205.94,0.84,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1994-09-06,1993,12,49,249,202.93,0.85,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1994-09-07,1993,12,49,250,199.92,0.86,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-09-08,1993,12,49,251,197.46,0.87,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00641,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1994-09-09,1993,12,50,252,195,0.88,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000242,0.0993,0.00388,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-09-10,1993,12,50,253,192.54,0.88,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1994-09-11,1993,12,50,254,190.08,0.89,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1994-09-12,1993,12,50,255,188.71,0.89,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-09-13,1993,12,50,256,186.8,0.89,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-09-14,1993,12,50,257,184.89,0.9,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-09-15,1993,12,50,258,182.97,0.9,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1994-09-16,1993,12,51,259,181.06,0.91,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1994-09-17,1993,12,51,260,179.14,0.91,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-09-18,1993,12,51,261,177.23,0.91,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-09-19,1993,12,51,262,175.31,0.92,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1994-09-20,1993,12,51,263,173.4,0.92,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-09-21,1993,12,51,264,171.49,0.92,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
1994-09-22,1993,12,51,265,170.12,0.93,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1994-09-23,1993,12,52,266,168.75,0.93,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1994-09-24,1993,12,52,267,167.39,0.93,5,Dry,30,6,4,2,30,72,0.43,95.39,0.57,95.39,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
1994-09-25,1993,12,52,268,166.02,0.93,5,Dry,30,6,4,2,30,72,0.43,94.02,0.57,94.02,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000147,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1994-09-26,1993,12,52,269,164.65,0.93,5,Dry,30,6,4,2,30,72,0.44,92.65,0.56,92.65,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00601,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1994-09-27,1993,12,52,270,163.28,0.94,5,Dry,30,6,4,2,30,72,0.44,91.28,0.56,91.28,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1994-09-28,1993,12,52,271,161.92,0.94,5,Dry,30,6,4,2,30,72,0.45,89.92,0.56,89.92,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00582,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
1994-09-29,1993,12,52,272,160.55,0.94,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
1994-09-30,1993,12,53,273,159.18,0.94,5,Dry,30,6,4,2,30,72,0.45,87.18,0.55,87.18,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
1994-10-01,1994,1,1,274,158.91,0.94,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1994-10-02,1994,1,1,275,158.09,0.94,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1994-10-03,1994,1,1,276,157.27,0.94,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1994-10-04,1994,1,1,277,156.45,0.94,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1994-10-05,1994,1,1,278,155.63,0.95,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
