date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-06,1994,1,1,279,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-10-07,1994,1,1,280,153.99,0.95,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-10-08,1994,1,2,281,153.17,0.95,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1994-10-09,1994,1,2,282,152.35,0.95,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1994-10-10,1994,1,2,283,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-10-11,1994,1,2,284,150.71,0.95,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-10-12,1994,1,2,285,150.43,0.95,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-10-13,1994,1,2,286,150.16,0.95,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1994-10-14,1994,1,2,287,149.34,0.95,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-10-15,1994,1,3,288,148.52,0.95,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-10-16,1994,1,3,289,148.79,0.95,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1994-10-17,1994,1,3,290,147.97,0.95,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-10-18,1994,1,3,291,147.7,0.96,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
1994-10-19,1994,1,3,292,145.78,0.96,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-10-20,1994,1,3,293,145.51,0.96,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1994-10-21,1994,1,3,294,145.78,0.96,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-10-22,1994,1,4,295,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-10-23,1994,1,4,296,145.78,0.96,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-10-24,1994,1,4,297,144.42,0.96,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-10-25,1994,1,4,298,143.05,0.96,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-10-26,1994,1,4,299,141.68,0.96,5,Dry,24,4,2,2,20,52,0.37,89.68,0.63,89.68,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0636,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-10-27,1994,1,4,300,140.31,0.97,5,Dry,24,4,2,2,20,52,0.37,88.31,0.63,88.31,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-10-28,1994,1,4,301,138.95,0.97,5,Dry,24,4,2,2,20,52,0.37,86.95,0.63,86.95,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00314,1,0.0599,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-10-29,1994,1,5,302,138.67,0.97,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1994-10-30,1994,1,5,303,137.85,0.97,5,Dry,24,4,2,2,20,52,0.38,85.85,0.62,85.85,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.000119,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-10-31,1994,1,5,304,137.58,0.97,5,Dry,24,4,2,2,20,52,0.38,85.58,0.62,85.58,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
1994-11-01,1994,2,5,305,138.4,0.97,5,Dry,23,4,2,2,19,50,0.36,88.4,0.64,88.4,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00326,0.000128,0.0802,0.00315,1,0.0618,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1994-11-02,1994,2,5,306,140.31,0.97,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1994-11-03,1994,2,5,307,141.14,0.96,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-11-04,1994,2,5,308,141.96,0.96,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-05,1994,2,6,309,142.23,0.96,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-11-06,1994,2,6,310,141.41,0.96,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-11-07,1994,2,6,311,142.23,0.96,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-11-08,1994,2,6,312,143.05,0.96,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1994-11-09,1994,2,6,313,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-11-10,1994,2,6,314,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-11-11,1994,2,6,315,143.32,0.96,5,Dry,23,4,2,2,19,50,0.35,93.32,0.65,93.32,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1994-11-12,1994,2,7,316,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-11-13,1994,2,7,317,142.23,0.96,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-11-14,1994,2,7,318,141.96,0.96,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-15,1994,2,7,319,141.14,0.96,5,Dry,23,4,2,2,19,50,0.35,91.14,0.65,91.14,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-11-16,1994,2,7,320,140.86,0.97,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1994-11-17,1994,2,7,321,140.59,0.97,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-18,1994,2,7,322,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1994-11-19,1994,2,8,323,140.59,0.97,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-20,1994,2,8,324,142.5,0.96,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-11-21,1994,2,8,325,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-11-22,1994,2,8,326,144.14,0.96,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-11-23,1994,2,8,327,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-11-24,1994,2,8,328,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-11-25,1994,2,8,329,144.96,0.96,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-11-26,1994,2,9,330,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-11-27,1994,2,9,331,148.24,0.95,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-11-28,1994,2,9,332,151.8,0.95,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1994-11-29,1994,2,9,333,155.35,0.95,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1994-11-30,1994,2,9,334,160,0.94,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1994-12-01,1994,3,9,335,165.2,0.93,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1994-12-02,1994,3,9,336,168.75,0.93,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0907,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1994-12-03,1994,3,10,337,170.67,0.93,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-04,1994,3,10,338,171.49,0.92,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1994-12-05,1994,3,10,339,170.67,0.93,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-06,1994,3,10,340,169.3,0.93,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1994-12-07,1994,3,10,341,167.39,0.93,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0888,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
1994-12-08,1994,3,10,342,165.47,0.93,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1994-12-09,1994,3,10,343,166.84,0.93,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-12-10,1994,3,11,344,168.21,0.93,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.0899,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-12-11,1994,3,11,345,167.39,0.93,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0888,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
1994-12-12,1994,3,11,346,169.3,0.93,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1994-12-13,1994,3,11,347,169.57,0.93,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1994-12-14,1994,3,11,348,168.21,0.93,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0908,0.00355,1,0.0899,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-12-15,1994,3,11,349,166.84,0.93,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-12-16,1994,3,11,350,165.47,0.93,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1994-12-17,1994,3,12,351,164.1,0.94,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1994-12-18,1994,3,12,352,163.83,0.94,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-12-19,1994,3,12,353,163.01,0.94,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-12-20,1994,3,12,354,163.28,0.94,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
1994-12-21,1994,3,12,355,163.56,0.94,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
1994-12-22,1994,3,12,356,165.47,0.93,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1994-12-23,1994,3,12,357,170.67,0.93,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-12-24,1994,3,13,358,173.13,0.92,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-12-25,1994,3,13,359,175.59,0.92,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1994-12-26,1994,3,13,360,178.05,0.91,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-12-27,1994,3,13,361,178.32,0.91,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1994-12-28,1994,3,13,362,178.05,0.91,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-12-29,1994,3,13,363,179.96,0.91,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1994-12-30,1994,3,13,364,184.06,0.9,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1994-12-31,1994,3,14,365,188.17,0.89,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1995-01-01,1994,4,14,1,188.44,0.89,5,Dry,29,5,4,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-02,1994,4,14,2,189.26,0.89,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1995-01-03,1994,4,14,3,190.08,0.89,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-01-04,1994,4,14,4,187.07,0.89,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1995-01-05,1994,4,14,5,184.06,0.9,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1995-01-06,1994,4,14,6,182.15,0.9,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-01-07,1994,4,15,7,180.24,0.91,5,Dry,29,5,4,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-01-08,1994,4,15,8,177.23,0.91,5,Dry,29,5,4,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
1995-01-09,1994,4,15,9,175.86,0.92,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1995-01-10,1994,4,15,10,177.23,0.91,5,Dry,29,5,4,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00354,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
1995-01-11,1994,4,15,11,181.88,0.9,5,Dry,29,5,4,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1995-01-12,1994,4,15,12,185.43,0.9,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1995-01-13,1994,4,15,13,187.35,0.89,5,Dry,29,5,4,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-01-14,1994,4,16,14,187.62,0.89,5,Dry,29,5,4,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1995-01-15,1994,4,16,15,190.08,0.89,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-01-16,1994,4,16,16,193.64,0.88,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-01-17,1994,4,16,17,194.46,0.88,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1995-01-18,1994,4,16,18,192.54,0.88,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1995-01-19,1994,4,16,19,193.91,0.88,5,Dry,29,5,4,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
1995-01-20,1994,4,16,20,195.82,0.87,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1995-01-21,1994,4,17,21,195.55,0.88,5,Dry,29,5,4,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1995-01-22,1994,4,17,22,196.92,0.87,5,Dry,29,5,4,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1995-01-23,1994,4,17,23,199.92,0.86,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1995-01-24,1994,4,17,24,199.65,0.86,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-01-25,1994,4,17,25,198.28,0.87,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1995-01-26,1994,4,17,26,199.1,0.86,5,Dry,29,5,4,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1995-01-27,1994,4,17,27,202.11,0.86,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
1995-01-28,1994,4,18,28,204.03,0.85,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1995-01-29,1994,4,18,29,202.11,0.86,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
1995-01-30,1994,4,18,30,202.93,0.85,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1995-01-31,1994,4,18,31,204.85,0.85,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1995-02-01,1994,5,18,32,204.03,0.85,5,Dry,31,6,4,3,41,85,0.42,119,0.58,119,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.092,0.00587,0.000229,0.0979,0.00383,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1995-02-02,1994,5,18,33,205.94,0.84,5,Dry,31,6,4,3,41,85,0.41,120.9,0.59,120.9,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0927,0.00603,0.000236,0.0987,0.00386,1,0.106,0.204,0.008,25.4,0.926,0.97,0.898,27.8,27,27,648
1995-02-03,1994,5,18,34,208.4,0.84,5,Dry,31,6,4,3,41,85,0.41,123.4,0.59,123.4,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.5,25.5,0.0936,0.00624,0.000244,0.0998,0.00391,1,0.109,0.209,0.00818,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
1995-02-04,1994,5,19,35,211.41,0.83,5,Dry,31,6,4,3,41,85,0.4,126.4,0.6,126.4,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0946,0.00649,0.000254,0.101,0.00396,1,0.113,0.214,0.00839,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1995-02-05,1994,5,19,36,214.96,0.82,5,Dry,31,6,4,3,41,85,0.4,130,0.6,130,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0959,0.0068,0.000266,0.103,0.00402,1,0.118,0.221,0.00865,25.3,0.931,0.97,0.903,30,29.1,29.1,698
1995-02-06,1994,5,19,37,217.42,0.82,5,Dry,31,6,4,3,41,85,0.39,132.4,0.61,132.4,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.00701,0.000275,0.104,0.00407,1,0.121,0.225,0.00883,25.3,0.932,0.97,0.904,30.6,29.7,29.7,712
1995-02-07,1994,5,19,38,219.89,0.81,5,Dry,31,6,4,3,41,85,0.39,134.9,0.61,134.9,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00722,0.000283,0.105,0.00411,1,0.125,0.229,0.009,25.3,0.933,0.97,0.905,31.2,30.2,30.2,725
1995-02-08,1994,5,19,39,222.35,0.8,5,Dry,31,6,4,3,41,85,0.38,137.3,0.62,137.3,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0985,0.00742,0.000292,0.106,0.00416,1,0.128,0.234,0.00918,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1995-02-09,1994,5,19,40,224.26,0.8,5,Dry,31,6,4,3,41,85,0.38,139.3,0.62,139.3,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0992,0.00759,0.000298,0.107,0.00419,1,0.131,0.237,0.00932,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
1995-02-10,1994,5,19,41,225.63,0.79,5,Dry,31,6,4,3,41,85,0.38,140.6,0.62,140.6,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0996,0.0077,0.000303,0.107,0.00422,1,0.132,0.24,0.00942,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1995-02-11,1994,5,20,42,228.09,0.78,5,Dry,31,6,4,3,41,85,0.37,143.1,0.63,143.1,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.101,0.00791,0.000311,0.108,0.00426,1,0.136,0.244,0.0096,25.2,0.936,0.97,0.908,33.1,32.1,32.1,770
1995-02-12,1994,5,20,43,230.55,0.78,5,Dry,31,6,4,3,41,85,0.37,145.6,0.63,145.6,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.101,0.00812,0.00032,0.109,0.00431,1,0.139,0.248,0.00978,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1995-02-13,1994,5,20,44,233.01,0.77,5,Dry,31,6,4,3,41,85,0.36,148,0.64,148,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00833,0.000328,0.111,0.00435,1,0.142,0.253,0.00996,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1995-02-14,1994,5,20,45,235.47,0.76,5,Dry,31,6,4,3,41,85,0.36,150.5,0.64,150.5,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00854,0.000336,0.112,0.0044,1,0.146,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
1995-02-15,1994,5,20,46,235.74,0.76,5,Dry,31,6,4,3,41,85,0.36,150.7,0.64,150.7,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00856,0.000337,0.112,0.0044,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1995-02-16,1994,5,20,47,234.92,0.76,5,Dry,31,6,4,3,41,85,0.36,149.9,0.64,149.9,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00849,0.000335,0.111,0.00439,1,0.145,0.256,0.0101,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1995-02-17,1994,5,20,48,235.2,0.76,5,Dry,31,6,4,3,41,85,0.36,150.2,0.64,150.2,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00852,0.000335,0.112,0.00439,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
1995-02-18,1994,5,21,49,236.02,0.76,5,Dry,31,6,4,3,41,85,0.36,151,0.64,151,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00859,0.000338,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1995-02-19,1994,5,21,50,237.39,0.75,5,Dry,31,6,4,3,41,85,0.36,152.4,0.64,152.4,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.0087,0.000343,0.112,0.00443,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.3,34.2,34.2,821
1995-02-20,1994,5,21,51,240.94,0.74,5,Dry,31,6,4,3,41,85,0.35,155.9,0.65,155.9,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.009,0.000355,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35,35,840
1995-02-21,1994,5,21,52,246.14,0.73,5,Dry,31,6,4,3,41,85,0.34,161.1,0.66,161.1,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00945,0.000373,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.3,36.2,36.2,869
1995-02-22,1994,5,21,53,251.88,0.71,5,Dry,31,6,4,3,41,85,0.34,166.9,0.66,166.9,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00993,0.000393,0.119,0.0047,1,0.168,0.287,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,903
1995-02-23,1994,5,21,54,259.26,0.7,5,Dry,31,6,4,3,41,85,0.33,174.3,0.67,174.3,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.112,0.0106,0.000418,0.122,0.00483,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.4,39.4,39.4,947
1995-02-24,1994,5,21,55,266.1,0.68,5,Dry,31,6,4,3,41,85,0.32,181.1,0.68,181.1,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
1995-02-25,1994,5,22,56,274.57,0.66,5,Dry,31,6,4,3,41,85,0.31,189.6,0.69,189.6,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000471,0.129,0.00511,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1995-02-26,1994,5,22,57,284.14,0.65,5,Dry,31,6,4,3,41,85,0.3,199.1,0.7,199.1,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.3,45.3,45.3,1090
1995-02-27,1994,5,22,58,292.07,0.64,5,Dry,31,6,4,3,41,85,0.29,207.1,0.71,207.1,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000531,0.136,0.00543,1,0.222,0.358,0.0143,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1995-02-28,1994,5,22,59,300,0.63,5,Dry,31,6,4,3,41,85,0.28,215,0.72,215,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00557,1,0.233,0.373,0.0148,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
1995-03-01,1994,6,22,60,307.93,0.61,5,Dry,36,8,6,4,53,107,0.35,200.9,0.65,200.9,0,0,0,0,-4,4,36,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00546,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1995-03-02,1994,6,22,61,315.86,0.6,5,Dry,36,8,6,4,53,107,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,36,8,6,0,57,259,990,965,25,0.127,0.0135,0.00054,0.14,0.00561,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
1995-03-03,1994,6,22,62,325.43,0.59,5,Dry,36,8,6,4,53,107,0.33,218.4,0.67,218.4,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000573,0.145,0.00579,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1995-03-04,1994,6,23,63,335,0.58,5,Dry,36,8,6,4,53,107,0.32,228,0.68,228,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00597,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1995-03-05,1994,6,23,64,345.12,0.57,5,Dry,36,8,6,4,53,107,0.31,238.1,0.69,238.1,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000643,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-03-06,1994,6,23,65,355.24,0.56,5,Dry,36,8,6,4,53,107,0.3,248.2,0.7,248.2,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
1995-03-07,1994,6,23,66,365.9,0.55,5,Dry,36,8,6,4,53,107,0.29,258.9,0.71,258.9,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.145,0.0212,0.000856,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,29,28.1,56.2,1350
1995-03-08,1994,6,23,67,377.66,0.54,5,Dry,36,8,6,4,53,107,0.28,270.7,0.72,270.7,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0268,0.00108,0.175,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1995-03-09,1994,6,23,68,390.51,0.53,5,Dry,36,8,6,4,53,107,0.27,283.5,0.73,283.5,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.0328,0.00133,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
1995-03-10,1994,6,23,69,402.81,0.52,5,Dry,36,8,6,4,53,107,0.27,295.8,0.73,295.8,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0386,0.00157,0.196,0.00798,2,0.142,0.338,0.0138,24.2,0.94,0.97,0.911,33,32.1,64.1,1540
1995-03-11,1994,6,24,70,415.12,0.51,5,Dry,36,8,6,4,53,107,0.26,308.1,0.74,308.1,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0444,0.00181,0.206,0.00841,2,0.15,0.357,0.0145,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
1995-03-12,1994,6,24,71,427.97,0.5,5,Dry,36,8,6,4,53,107,0.25,321,0.75,321,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0505,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.5,1670
1995-03-13,1994,6,24,72,440.82,0.49,5,Dry,36,8,6,4,53,107,0.24,333.8,0.76,333.8,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0566,0.00232,0.228,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1995-03-14,1994,6,24,73,453.67,0.48,5,Dry,36,8,6,4,53,107,0.24,346.7,0.76,346.7,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0626,0.00257,0.238,0.00978,2,0.177,0.415,0.017,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
1995-03-15,1994,6,24,74,464.89,0.47,5,Dry,36,8,6,4,53,107,0.23,357.9,0.77,357.9,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.179,0.0679,0.00279,0.247,0.0102,2,0.184,0.431,0.0178,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
1995-03-16,1994,6,24,75,475.55,0.46,5,Dry,36,8,6,4,53,107,0.23,368.6,0.78,368.6,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.073,0.00301,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
1995-03-17,1994,6,24,76,485.12,0.46,5,Dry,36,8,6,4,53,107,0.22,378.1,0.78,378.1,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0775,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,41.9,41.1,82.2,1970
1995-03-18,1994,6,25,77,493.6,0.45,5,Dry,36,8,6,4,53,107,0.22,386.6,0.78,386.6,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0815,0.00337,0.271,0.0112,2,0.203,0.475,0.0196,23.7,0.953,0.98,0.934,42.8,42,84,2010
1995-03-19,1994,6,25,78,499.34,0.45,5,Dry,36,8,6,4,53,107,0.21,392.3,0.79,392.3,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.4,42.6,85.1,2040
1995-03-20,1994,6,25,79,504.53,0.44,5,Dry,36,8,6,4,53,107,0.21,397.5,0.79,397.5,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.193,0.0866,0.00359,0.28,0.0116,2,0.211,0.491,0.0203,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
1995-03-21,1994,6,25,80,510.82,0.44,5,Dry,36,8,6,4,53,107,0.21,403.8,0.79,403.8,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0896,0.00372,0.285,0.0118,2,0.215,0.5,0.0208,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
1995-03-22,1994,6,25,81,518.21,0.44,5,Dry,36,8,6,4,53,107,0.21,411.2,0.79,411.2,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0931,0.00387,0.291,0.0121,2,0.22,0.511,0.0213,23.6,0.956,0.98,0.937,45.4,44.5,89,2140
1995-03-23,1994,6,25,82,525.04,0.43,5,Dry,36,8,6,4,53,107,0.2,418,0.8,418,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
1995-03-24,1994,6,25,83,530.78,0.43,5,Dry,36,8,6,4,53,107,0.2,423.8,0.8,423.8,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.099,0.00412,0.302,0.0126,2,0.229,0.53,0.0221,23.5,0.957,0.98,0.937,46.7,45.7,91.5,2200
1995-03-25,1994,6,26,84,532.15,0.43,5,Dry,36,8,6,4,53,107,0.2,425.1,0.8,425.1,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.7,2200
1995-03-26,1994,6,26,85,530.24,0.43,5,Dry,36,8,6,4,53,107,0.2,423.2,0.8,423.2,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00411,0.301,0.0125,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
1995-03-27,1994,6,26,86,530.51,0.43,5,Dry,36,8,6,4,53,107,0.2,423.5,0.8,423.5,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0989,0.00412,0.302,0.0126,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
1995-03-28,1994,6,26,87,532.97,0.43,5,Dry,36,8,6,4,53,107,0.2,426,0.8,426,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00417,0.304,0.0126,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,91.9,2210
1995-03-29,1994,6,26,88,532.15,0.43,5,Dry,36,8,6,4,53,107,0.2,425.1,0.8,425.1,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.7,2200
1995-03-30,1994,6,26,89,530.24,0.43,5,Dry,36,8,6,4,53,107,0.2,423.2,0.8,423.2,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00411,0.301,0.0125,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
1995-03-31,1994,6,26,90,529.42,0.43,5,Dry,36,8,6,4,53,107,0.2,422.4,0.8,422.4,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0984,0.0041,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
1995-04-01,1994,7,27,91,524.77,0.43,5,Dry,40,10,8,5,62,125,0.24,399.8,0.76,399.8,0,0,0,0,-5,5,40,10,8,0,67,458,990,966,24,0.197,0.0877,0.00365,0.285,0.0118,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
1995-04-02,1994,7,27,92,517.93,0.44,5,Dry,40,10,8,5,62,125,0.24,392.9,0.76,392.9,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0845,0.00351,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.3,42.5,85,2040
1995-04-03,1994,7,27,93,511.1,0.44,5,Dry,40,10,8,5,62,125,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0812,0.00337,0.274,0.0113,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
1995-04-04,1994,7,27,94,504.26,0.44,5,Dry,40,10,8,5,62,125,0.25,379.3,0.75,379.3,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.078,0.00323,0.268,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.1,1970
1995-04-05,1994,7,27,95,497.97,0.45,5,Dry,40,10,8,5,62,125,0.25,373,0.75,373,0,0,0,0,-5,5,40,10,8,0,67,431,990,965.8,24.2,0.188,0.075,0.00311,0.263,0.0109,2,0.194,0.457,0.0189,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
1995-04-06,1994,7,27,96,493.32,0.45,5,Dry,40,10,8,5,62,125,0.25,368.3,0.75,368.3,0,0,0,0,-5,5,40,10,8,0,67,426,990,965.8,24.2,0.186,0.0728,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.978,0.93,40.8,39.8,79.7,1910
1995-04-07,1994,7,27,97,488.13,0.45,5,Dry,40,10,8,5,62,125,0.26,363.1,0.74,363.1,0,0,0,0,-5,5,40,10,8,0,67,421,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
1995-04-08,1994,7,28,98,484.57,0.46,5,Dry,40,10,8,5,62,125,0.26,359.6,0.74,359.6,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.0687,0.00284,0.252,0.0104,2,0.185,0.437,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1870
1995-04-09,1994,7,28,99,482.11,0.46,5,Dry,40,10,8,5,62,125,0.26,357.1,0.74,357.1,0,0,0,0,-5,5,40,10,8,0,67,415,990,965.8,24.2,0.182,0.0676,0.00279,0.25,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
1995-04-10,1994,7,28,100,479.1,0.46,5,Dry,40,10,8,5,62,125,0.26,354.1,0.74,354.1,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.0661,0.00273,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
1995-04-11,1994,7,28,101,477.74,0.46,5,Dry,40,10,8,5,62,125,0.26,352.7,0.74,352.7,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.7,24.3,0.18,0.0655,0.0027,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
1995-04-12,1994,7,28,102,475.82,0.46,5,Dry,40,10,8,5,62,125,0.26,350.8,0.74,350.8,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0646,0.00266,0.244,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
1995-04-13,1994,7,28,103,475.55,0.46,5,Dry,40,10,8,5,62,125,0.26,350.6,0.74,350.6,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0645,0.00266,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.949,0.974,0.923,38.9,37.8,75.7,1820
1995-04-14,1994,7,28,104,474.73,0.46,5,Dry,40,10,8,5,62,125,0.26,349.7,0.74,349.7,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.179,0.0641,0.00264,0.244,0.01,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.8,37.7,75.5,1810
1995-04-15,1994,7,29,105,475.55,0.46,5,Dry,40,10,8,5,62,125,0.26,350.6,0.74,350.6,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0645,0.00266,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.949,0.974,0.923,38.9,37.8,75.7,1820
1995-04-16,1994,7,29,106,476.37,0.46,5,Dry,40,10,8,5,62,125,0.26,351.4,0.74,351.4,0,0,0,0,-5,5,40,10,8,0,67,409,990,965.7,24.3,0.18,0.0648,0.00267,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
1995-04-17,1994,7,29,107,478.28,0.46,5,Dry,40,10,8,5,62,125,0.26,353.3,0.74,353.3,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.8,24.2,0.181,0.0657,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39.2,38.1,76.3,1830
1995-04-18,1994,7,29,108,479.65,0.46,5,Dry,40,10,8,5,62,125,0.26,354.6,0.74,354.6,0,0,0,0,-5,5,40,10,8,0,67,413,990,965.8,24.2,0.181,0.0664,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1995-04-19,1994,7,29,109,478.83,0.46,5,Dry,40,10,8,5,62,125,0.26,353.8,0.74,353.8,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.066,0.00272,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1995-04-20,1994,7,29,110,477.46,0.46,5,Dry,40,10,8,5,62,125,0.26,352.5,0.74,352.5,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0654,0.0027,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
1995-04-21,1994,7,29,111,475,0.46,5,Dry,40,10,8,5,62,125,0.26,350,0.74,350,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.18,0.0642,0.00265,0.244,0.01,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.8,37.8,75.6,1810
1995-04-22,1994,7,30,112,471.45,0.47,5,Dry,40,10,8,5,62,125,0.27,346.4,0.73,346.4,0,0,0,0,-5,5,40,10,8,0,67,404,990,965.7,24.3,0.178,0.0625,0.00258,0.241,0.00992,2,0.176,0.417,0.0172,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
1995-04-23,1994,7,30,113,466.8,0.47,5,Dry,40,10,8,5,62,125,0.27,341.8,0.73,341.8,0,0,0,0,-5,5,40,10,8,0,67,400,990,965.7,24.3,0.177,0.0603,0.00248,0.237,0.00975,2,0.173,0.41,0.0169,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
1995-04-24,1994,7,30,114,462.15,0.47,5,Dry,40,10,8,5,62,125,0.27,337.1,0.73,337.1,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00959,2,0.17,0.403,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
1995-04-25,1994,7,30,115,455.86,0.48,5,Dry,40,10,8,5,62,125,0.27,330.9,0.73,330.9,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.00936,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.7,35.6,71.3,1710
1995-04-26,1994,7,30,116,450.12,0.48,5,Dry,40,10,8,5,62,125,0.28,325.1,0.72,325.1,0,0,0,0,-5,5,40,10,8,0,67,383,990,965.6,24.4,0.171,0.0525,0.00215,0.223,0.00916,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.1,35,70.1,1680
1995-04-27,1994,7,30,117,442.74,0.49,5,Dry,40,10,8,5,62,125,0.28,317.7,0.72,317.7,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.049,0.00201,0.217,0.0089,2,0.157,0.374,0.0153,24,0.944,0.97,0.915,35.3,34.3,68.5,1640
1995-04-28,1994,7,30,118,435.9,0.49,5,Dry,40,10,8,5,62,125,0.29,310.9,0.71,310.9,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.0457,0.00187,0.211,0.00865,2,0.152,0.364,0.0149,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
1995-04-29,1994,7,31,119,429.06,0.5,5,Dry,40,10,8,5,62,125,0.29,304.1,0.71,304.1,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0425,0.00174,0.206,0.00841,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.7,1580
1995-04-30,1994,7,31,120,421.68,0.5,5,Dry,40,10,8,5,62,125,0.3,296.7,0.7,296.7,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00815,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33,32,64.1,1540
1995-05-01,1994,8,31,121,414.3,0.51,5,Dry,42,9,8,6,82,147,0.35,267.3,0.65,267.3,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0252,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
1995-05-02,1994,8,31,122,408.56,0.51,5,Dry,42,9,8,6,82,147,0.36,261.6,0.64,261.6,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0225,0.000914,0.171,0.00697,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
1995-05-03,1994,8,31,123,401.17,0.52,5,Dry,42,9,8,6,82,147,0.37,254.2,0.63,254.2,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.019,0.000771,0.165,0.00671,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
1995-05-04,1994,8,31,124,394.34,0.52,5,Dry,42,9,8,6,82,147,0.37,247.3,0.63,247.3,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00651,2,0.109,0.27,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
1995-05-05,1994,8,31,125,387.5,0.53,5,Dry,42,9,8,6,82,147,0.38,240.5,0.62,240.5,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000657,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
1995-05-06,1994,8,32,126,381.76,0.54,5,Dry,42,9,8,6,82,147,0.39,234.8,0.61,234.8,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
1995-05-07,1994,8,32,127,375.47,0.54,5,Dry,42,9,8,6,82,147,0.39,228.5,0.61,228.5,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0152,0.000614,0.152,0.00615,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
1995-05-08,1994,8,32,128,369.18,0.55,5,Dry,42,9,8,6,82,147,0.4,222.2,0.6,222.2,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.000591,0.149,0.00604,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
