date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-09,1994,8,32,129,362.89,0.55,5,Dry,42,9,8,6,82,147,0.41,215.9,0.59,215.9,0,0,0,0,-6,6,42,9,8,0,88,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00592,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-05-10,1994,8,32,130,356.6,0.56,5,Dry,42,9,8,6,82,147,0.41,209.6,0.59,209.6,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.13,0.0136,0.000547,0.144,0.0058,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
1995-05-11,1994,8,32,131,350.31,0.57,5,Dry,42,9,8,6,82,147,0.42,203.3,0.58,203.3,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
1995-05-12,1994,8,32,132,344.03,0.57,5,Dry,42,9,8,6,82,147,0.43,197,0.57,197,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.208,0.347,0.0139,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1995-05-13,1994,8,33,133,338.28,0.58,5,Dry,42,9,8,6,82,147,0.43,191.3,0.56,191.3,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1995-05-14,1994,8,33,134,332.54,0.58,5,Dry,42,9,8,6,82,147,0.44,185.5,0.56,185.5,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0115,0.000462,0.133,0.00535,1,0.193,0.326,0.0131,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
1995-05-15,1994,8,33,135,327.89,0.59,5,Dry,42,9,8,6,82,147,0.45,180.9,0.55,180.9,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
1995-05-16,1994,8,33,136,322.7,0.6,5,Dry,42,9,8,6,82,147,0.46,175.7,0.54,175.7,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.925,40.3,39.3,39.3,944
1995-05-17,1994,8,33,137,317.5,0.6,5,Dry,42,9,8,6,82,147,0.46,170.5,0.54,170.5,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0102,0.000409,0.127,0.00507,1,0.173,0.299,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,914
1995-05-18,1994,8,33,138,312.31,0.61,5,Dry,42,9,8,6,82,147,0.47,165.3,0.53,165.3,0,0,0,0,-6,6,42,9,8,0,88,224,990,965,25,0.115,0.0098,0.000391,0.124,0.00497,1,0.166,0.29,0.0116,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
1995-05-19,1994,8,33,139,307.11,0.62,5,Dry,42,9,8,6,82,147,0.48,160.1,0.52,160.1,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00488,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,854
1995-05-20,1994,8,34,140,302.46,0.62,5,Dry,42,9,8,6,82,147,0.49,155.5,0.51,155.5,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00479,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
1995-05-21,1994,8,34,141,297.81,0.63,5,Dry,42,9,8,6,82,147,0.49,150.8,0.51,150.8,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.00471,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
1995-05-22,1994,8,34,142,293.17,0.64,5,Dry,42,9,8,6,82,147,0.5,146.2,0.5,146.2,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00817,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
1995-05-23,1994,8,34,143,289.61,0.64,5,Dry,42,9,8,6,82,147,0.51,142.6,0.49,142.6,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00787,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
1995-05-24,1994,8,34,144,285.51,0.65,5,Dry,42,9,8,6,82,147,0.52,138.5,0.48,138.5,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00963,24.9,0.935,0.97,0.907,31.6,30.7,30.7,736
1995-05-25,1994,8,34,145,281.41,0.65,5,Dry,42,9,8,6,82,147,0.52,134.4,0.48,134.4,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00717,0.000285,0.111,0.00441,1,0.124,0.235,0.00933,24.9,0.933,0.97,0.905,30.7,29.7,29.7,714
1995-05-26,1994,8,34,146,277.31,0.66,5,Dry,42,9,8,6,82,147,0.53,130.3,0.47,130.3,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00683,0.000271,0.109,0.00433,1,0.118,0.228,0.00903,25,0.931,0.97,0.903,29.7,28.8,28.8,692
1995-05-27,1994,8,35,147,273.21,0.67,5,Dry,42,9,8,6,82,147,0.54,126.2,0.46,126.2,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00426,1,0.113,0.22,0.00874,25,0.929,0.97,0.902,28.7,27.9,27.9,669
1995-05-28,1994,8,35,148,269.65,0.67,5,Dry,42,9,8,6,82,147,0.55,122.7,0.46,122.7,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0996,0.00618,0.000245,0.106,0.0042,1,0.108,0.214,0.00848,25,0.927,0.97,0.9,27.9,27.1,27.1,649
1995-05-29,1994,8,35,149,266.1,0.68,5,Dry,42,9,8,6,82,147,0.55,119.1,0.45,119.1,0,0,0,0,-6,6,42,9,8,0,88,178,990,964.8,25.2,0.0984,0.00587,0.000233,0.104,0.00413,1,0.103,0.208,0.00822,25,0.925,0.97,0.898,27,26.2,26.2,630
1995-05-30,1994,8,35,150,262.54,0.69,5,Dry,42,9,8,6,82,147,0.56,115.5,0.44,115.5,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0971,0.00557,0.000221,0.103,0.00407,1,0.0985,0.201,0.00797,25,0.923,0.97,0.895,26.2,25.4,25.4,610
1995-05-31,1994,8,35,151,258.99,0.7,5,Dry,42,9,8,6,82,147,0.57,112,0.43,112,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.0959,0.00527,0.000209,0.101,0.004,1,0.0937,0.195,0.00771,25.1,0.921,0.97,0.893,25.4,24.6,24.6,590
1995-06-01,1994,9,35,152,256.53,0.7,5,Dry,39,9,7,5,59,119,0.46,137.5,0.54,137.5,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.103,0.00744,0.000294,0.111,0.00439,1,0.128,0.239,0.00946,25,0.934,0.97,0.906,31.5,30.6,30.6,734
1995-06-02,1994,9,35,153,253.52,0.71,5,Dry,39,9,7,5,59,119,0.47,134.5,0.53,134.5,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.102,0.00718,0.000284,0.11,0.00433,1,0.124,0.234,0.00924,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1995-06-03,1994,9,36,154,250.51,0.72,5,Dry,39,9,7,5,59,119,0.47,131.5,0.53,131.5,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00693,0.000274,0.108,0.00428,1,0.12,0.228,0.00903,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
1995-06-04,1994,9,36,155,247.5,0.72,5,Dry,39,9,7,5,59,119,0.48,128.5,0.52,128.5,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00667,0.000264,0.107,0.00423,1,0.116,0.223,0.00881,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
1995-06-05,1994,9,36,156,244.49,0.73,5,Dry,39,9,7,5,59,119,0.49,125.5,0.51,125.5,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.00642,0.000253,0.106,0.00417,1,0.112,0.218,0.00859,25.1,0.929,0.97,0.901,28.7,27.9,27.9,668
1995-06-06,1994,9,36,157,242.03,0.74,5,Dry,39,9,7,5,59,119,0.49,123,0.51,123,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00621,0.000245,0.105,0.00413,1,0.109,0.213,0.00841,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
1995-06-07,1994,9,36,158,239.57,0.75,5,Dry,39,9,7,5,59,119,0.5,120.6,0.5,120.6,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0975,0.006,0.000237,0.103,0.00408,1,0.105,0.209,0.00823,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
1995-06-08,1994,9,36,159,237.11,0.75,5,Dry,39,9,7,5,59,119,0.5,118.1,0.5,118.1,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0966,0.00579,0.000228,0.102,0.00404,1,0.102,0.204,0.00805,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
1995-06-09,1994,9,36,160,234.65,0.76,5,Dry,39,9,7,5,59,119,0.51,115.7,0.49,115.7,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0958,0.00558,0.00022,0.101,0.00399,1,0.0986,0.2,0.00788,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
1995-06-10,1994,9,37,161,232.19,0.77,5,Dry,39,9,7,5,59,119,0.51,113.2,0.49,113.2,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0949,0.00537,0.000211,0.1,0.00395,1,0.0953,0.196,0.0077,25.2,0.921,0.97,0.893,25.8,25,25,600
1995-06-11,1994,9,37,162,229.73,0.78,5,Dry,39,9,7,5,59,119,0.52,110.7,0.48,110.7,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.094,0.00516,0.000203,0.0992,0.0039,1,0.092,0.191,0.00752,25.2,0.919,0.97,0.892,25.2,24.4,24.4,586
1995-06-12,1994,9,37,163,227.27,0.79,5,Dry,39,9,7,5,59,119,0.52,108.3,0.48,108.3,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0932,0.00495,0.000195,0.0981,0.00386,1,0.0887,0.187,0.00734,25.2,0.917,0.97,0.89,24.6,23.9,23.9,573
1995-06-13,1994,9,37,164,224.81,0.79,5,Dry,39,9,7,5,59,119,0.53,105.8,0.47,105.8,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00474,0.000186,0.097,0.00381,1,0.0853,0.182,0.00717,25.3,0.916,0.97,0.888,24,23.3,23.3,559
1995-06-14,1994,9,37,165,223.44,0.8,5,Dry,39,9,7,5,59,119,0.53,104.4,0.47,104.4,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0918,0.00463,0.000182,0.0964,0.00379,1,0.0835,0.18,0.00707,25.3,0.915,0.97,0.887,23.7,23,23,551
1995-06-15,1994,9,37,166,221.53,0.8,5,Dry,39,9,7,5,59,119,0.54,102.5,0.46,102.5,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0911,0.00447,0.000175,0.0956,0.00375,1,0.0809,0.177,0.00693,25.3,0.913,0.97,0.886,23.2,22.5,22.5,541
1995-06-16,1994,9,37,167,219.61,0.81,5,Dry,39,9,7,5,59,119,0.54,100.6,0.46,100.6,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0905,0.0043,0.000169,0.0948,0.00372,1,0.0783,0.173,0.00679,25.3,0.912,0.969,0.883,22.8,22.1,22.1,529
1995-06-17,1994,9,38,168,217.7,0.82,5,Dry,39,9,7,5,59,119,0.55,98.7,0.45,98.7,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0898,0.00414,0.000162,0.0939,0.00368,1,0.0757,0.17,0.00666,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
1995-06-18,1994,9,38,169,215.78,0.82,5,Dry,39,9,7,5,59,119,0.55,96.78,0.45,96.78,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00398,0.000156,0.0931,0.00365,1,0.0732,0.166,0.00652,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1995-06-19,1994,9,38,170,213.87,0.82,5,Dry,39,9,7,5,59,119,0.56,94.87,0.44,94.87,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0884,0.00381,0.000149,0.0922,0.00361,1,0.0706,0.163,0.00638,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1995-06-20,1994,9,38,171,211.96,0.83,5,Dry,39,9,7,5,59,119,0.56,92.96,0.44,92.96,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0878,0.00365,0.000143,0.0914,0.00358,1,0.068,0.159,0.00624,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1995-06-21,1994,9,38,172,210.04,0.83,5,Dry,39,9,7,5,59,119,0.57,91.04,0.43,91.04,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.0871,0.00349,0.000137,0.0906,0.00355,1,0.0654,0.156,0.00611,25.4,0.921,0.965,0.889,20.9,20.1,20.1,484
1995-06-22,1994,9,38,173,208.13,0.84,5,Dry,39,9,7,5,59,119,0.57,89.13,0.43,89.13,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0864,0.00333,0.00013,0.0897,0.00351,1,0.0628,0.153,0.00597,25.4,0.924,0.964,0.891,20.5,19.8,19.8,475
1995-06-23,1994,9,38,174,206.21,0.84,5,Dry,39,9,7,5,59,119,0.58,87.21,0.42,87.21,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0857,0.00316,0.000124,0.0889,0.00348,1,0.0602,0.149,0.00583,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,204.3,0.85,5,Dry,39,9,7,5,59,119,0.58,85.3,0.42,85.3,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.085,0.003,0.000117,0.088,0.00344,1,0.0577,0.146,0.0057,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,202.39,0.86,5,Dry,39,9,7,5,59,119,0.59,83.39,0.41,83.39,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0844,0.00284,0.000111,0.0872,0.00341,1,0.0551,0.142,0.00556,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,200.47,0.86,5,Dry,39,9,7,5,59,119,0.59,81.47,0.41,81.47,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0837,0.00267,0.000105,0.0864,0.00337,1,0.0525,0.139,0.00542,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,198.56,0.87,5,Dry,39,9,7,5,59,119,0.6,79.56,0.4,79.56,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.083,0.00251,0.0000982,0.0855,0.00334,1,0.0499,0.135,0.00529,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,196.64,0.87,5,Dry,39,9,7,5,59,119,0.6,77.64,0.4,77.64,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0823,0.00235,0.0000918,0.0847,0.00331,1,0.0473,0.132,0.00516,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,195.28,0.88,5,Dry,39,9,7,5,59,119,0.61,76.28,0.39,76.28,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0819,0.00223,0.0000873,0.0841,0.00329,1,0.0455,0.13,0.00506,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,193.91,0.88,5,Dry,39,9,7,5,59,119,0.61,74.91,0.39,74.91,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0814,0.00212,0.0000827,0.0835,0.00326,1,0.0436,0.127,0.00497,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,192.54,0.88,5,Dry,37,8,6,4,53,108,0.56,84.54,0.44,84.54,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00294,0.000115,0.0863,0.00337,1,0.0566,0.143,0.00559,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,190.63,0.89,5,Dry,37,8,6,4,53,108,0.57,82.63,0.43,82.63,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0855,0.00334,1,0.0541,0.14,0.00545,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,188.71,0.89,5,Dry,37,8,6,4,53,108,0.57,80.71,0.43,80.71,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00261,0.000102,0.0846,0.00331,1,0.0515,0.136,0.00532,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,186.8,0.89,5,Dry,37,8,6,4,53,108,0.58,78.8,0.42,78.8,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0813,0.00245,0.0000957,0.0838,0.00328,1,0.0489,0.133,0.00519,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,184.89,0.9,5,Dry,37,8,6,4,53,108,0.58,76.89,0.42,76.89,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000894,0.083,0.00324,1,0.0463,0.129,0.00505,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,182.97,0.9,5,Dry,37,8,6,4,53,108,0.59,74.97,0.41,74.97,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.08,0.00212,0.000083,0.0821,0.00321,1,0.0437,0.126,0.00492,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,181.06,0.91,5,Dry,37,8,6,4,53,108,0.6,73.06,0.4,73.06,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00196,0.0000767,0.0813,0.00318,1,0.0411,0.122,0.00479,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,179.69,0.91,5,Dry,37,8,6,4,53,108,0.6,71.69,0.4,71.69,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000721,0.0807,0.00316,1,0.0393,0.12,0.00469,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,178.32,0.91,5,Dry,37,8,6,4,53,108,0.61,70.32,0.39,70.32,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00173,0.0000676,0.0801,0.00313,1,0.0374,0.118,0.0046,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,176.96,0.91,5,Dry,37,8,6,4,53,108,0.61,68.96,0.39,68.96,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000631,0.0795,0.00311,1,0.0356,0.115,0.0045,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,175.59,0.92,5,Dry,37,8,6,4,53,108,0.61,67.59,0.39,67.59,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.0015,0.0000585,0.0789,0.00309,1,0.0337,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,174.22,0.92,5,Dry,37,8,6,4,53,108,0.62,66.22,0.38,66.22,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.000054,0.0783,0.00306,1,0.0319,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,172.85,0.92,5,Dry,37,8,6,4,53,108,0.63,64.85,0.38,64.85,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000494,0.0777,0.00304,1,0.03,0.108,0.00422,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,171.49,0.92,5,Dry,37,8,6,4,53,108,0.63,63.49,0.37,63.49,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00115,0.0000449,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,170.12,0.93,5,Dry,37,8,6,4,53,108,0.64,62.12,0.36,62.12,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00103,0.0000403,0.0765,0.00299,1,0.0264,0.103,0.00403,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,168.75,0.93,5,Dry,37,8,6,4,53,108,0.64,60.75,0.36,60.75,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000914,0.0000358,0.0759,0.00297,1,0.0245,0.1,0.00393,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,167.39,0.93,5,Dry,37,8,6,4,53,108,0.65,59.39,0.35,59.39,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.000798,0.0000313,0.0753,0.00295,1,0.0227,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,166.02,0.93,5,Dry,37,8,6,4,53,108,0.65,58.02,0.35,58.02,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.074,0.000682,0.0000267,0.0747,0.00293,1,0.0208,0.0955,0.00374,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,164.65,0.93,5,Dry,37,8,6,4,53,108,0.66,56.65,0.34,56.65,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0735,0.000565,0.0000221,0.0741,0.0029,1,0.019,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,163.28,0.94,5,Dry,37,8,6,4,53,108,0.66,55.28,0.34,55.28,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000449,0.0000176,0.0735,0.00288,1,0.0171,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,161.92,0.94,5,Dry,37,8,6,4,53,108,0.67,53.92,0.33,53.92,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0726,0.000333,0.0000131,0.0729,0.00286,1,0.0153,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,161.64,0.94,5,Dry,37,8,6,4,53,108,0.67,53.64,0.33,53.64,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0725,0.000309,0.0000121,0.0728,0.00285,1,0.0149,0.0877,0.00344,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,160.82,0.94,5,Dry,37,8,6,4,53,108,0.67,52.82,0.33,52.82,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0722,0.00024,0.00000939,0.0724,0.00284,1,0.0138,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,160,0.94,5,Dry,37,8,6,4,53,108,0.68,52,0.33,52,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.0719,0.00017,0.00000666,0.0721,0.00282,1,0.0127,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,159.18,0.94,5,Dry,37,8,6,4,53,108,0.68,51.18,0.32,51.18,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0716,0.0001,0.00000393,0.0717,0.00281,1,0.0116,0.0833,0.00326,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,158.36,0.94,5,Dry,37,8,6,4,53,108,0.68,50.36,0.32,50.36,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.0000306,0.0000012,0.0713,0.0028,1,0.0105,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,157.54,0.94,5,Dry,37,8,6,4,53,108,0.69,49.54,0.31,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,156.72,0.94,5,Dry,37,8,6,4,53,108,0.69,48.72,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,155.9,0.95,5,Dry,37,8,6,4,53,108,0.69,47.9,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,155.08,0.95,5,Dry,37,8,6,4,53,108,0.7,47.08,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,154.26,0.95,5,Dry,37,8,6,4,53,108,0.7,46.26,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,152.35,0.95,5,Dry,34,7,5,3,44,93,0.61,59.35,0.39,59.35,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000795,0.0000312,0.0735,0.00288,1,0.0226,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,150.98,0.95,5,Dry,34,7,5,3,44,93,0.62,57.98,0.38,57.98,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000678,0.0000266,0.0729,0.00286,1,0.0208,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,149.06,0.95,5,Dry,34,7,5,3,44,93,0.62,56.06,0.38,56.06,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000515,0.0000202,0.0721,0.00283,1,0.0182,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,147.15,0.96,5,Dry,34,7,5,3,44,93,0.63,54.15,0.37,54.15,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000353,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.00341,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,145.78,0.96,5,Dry,34,7,5,3,44,93,0.64,52.78,0.36,52.78,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000236,0.00000927,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,144.42,0.96,5,Dry,34,7,5,3,44,93,0.64,51.42,0.36,51.42,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000121,0.00000473,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,143.05,0.96,5,Dry,34,7,5,3,44,93,0.65,50.05,0.35,50.05,0,0,0,0,-3,3,34,7,5,0,47,96,990,964.5,25.5,0.0708,0.00000425,1.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,141.68,0.96,5,Dry,34,7,5,3,44,93,0.66,48.68,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,140.31,0.97,5,Dry,34,7,5,3,44,93,0.66,47.31,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,138.95,0.97,5,Dry,34,7,5,3,44,93,0.67,45.95,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,137.58,0.97,5,Dry,34,7,5,3,44,93,0.68,44.58,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,136.21,0.97,5,Dry,34,7,5,3,44,93,0.68,43.21,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,134.85,0.97,5,Dry,34,7,5,3,44,93,0.69,41.85,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,134.57,0.97,5,Dry,34,7,5,3,44,93,0.69,41.57,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,133.75,0.97,5,Dry,34,7,5,3,44,93,0.69,40.75,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,132.93,0.97,5,Dry,34,7,5,3,44,93,0.7,39.93,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,132.11,0.97,5,Dry,34,7,5,3,44,93,0.7,39.11,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,131.29,0.97,5,Dry,34,7,5,3,44,93,0.71,38.29,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,130.47,0.98,5,Dry,34,7,5,3,44,93,0.71,37.47,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,129.65,0.98,5,Dry,34,7,5,3,44,93,0.72,36.65,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,128.83,0.98,5,Dry,34,7,5,3,44,93,0.72,35.83,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,128.01,0.98,5,Dry,34,7,5,3,44,93,0.73,35.01,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,127.19,0.98,5,Dry,34,7,5,3,44,93,0.73,34.19,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,126.37,0.98,5,Dry,34,7,5,3,44,93,0.74,33.37,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,125.55,0.98,5,Dry,34,7,5,3,44,93,0.74,32.55,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,124.73,0.98,5,Dry,34,7,5,3,44,93,0.75,31.73,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,123.91,0.98,5,Dry,34,7,5,3,44,93,0.75,30.91,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,123.09,0.98,5,Dry,34,7,5,3,44,93,0.76,30.09,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,122.27,0.98,5,Dry,34,7,5,3,44,93,0.76,29.27,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,121.45,0.98,5,Dry,34,7,5,3,44,93,0.77,28.45,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,120.63,0.98,5,Dry,34,7,5,3,44,93,0.77,27.63,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,118.71,0.98,5,Dry,30,6,4,2,30,72,0.61,46.71,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,116.25,0.99,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,114.89,0.99,5,Dry,30,6,4,2,30,72,0.63,42.89,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,112.97,0.99,5,Dry,30,6,4,2,30,72,0.64,40.97,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,111.06,0.99,5,Dry,30,6,4,2,30,72,0.65,39.06,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,109.14,0.99,5,Dry,30,6,4,2,30,72,0.66,37.14,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,107.23,0.99,5,Dry,30,6,4,2,30,72,0.67,35.23,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,105.31,0.99,5,Dry,30,6,4,2,30,72,0.68,33.31,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,103.95,0.99,5,Dry,30,6,4,2,30,72,0.69,31.95,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,102.58,0.99,5,Dry,30,6,4,2,30,72,0.7,30.58,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,101.21,0.99,5,Dry,30,6,4,2,30,72,0.71,29.21,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,99.85,0.99,5,Dry,30,6,4,2,30,72,0.72,27.85,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,98.48,0.99,5,Dry,30,6,4,2,30,72,0.73,26.48,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,97.11,0.99,5,Dry,30,6,4,2,30,72,0.74,25.11,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,96.84,0.99,5,Dry,30,6,4,2,30,72,0.74,24.84,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,96.02,0.99,5,Dry,30,6,4,2,30,72,0.75,24.02,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,95.2,0.99,5,Dry,30,6,4,2,30,72,0.76,23.2,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,94.38,0.99,5,Dry,30,6,4,2,30,72,0.76,22.38,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,93.56,0.99,5,Dry,30,6,4,2,30,72,0.77,21.56,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,93.83,0.99,5,Dry,30,6,4,2,30,72,0.77,21.83,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,94.1,0.99,5,Dry,30,6,4,2,30,72,0.77,22.1,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,93.28,0.99,5,Dry,30,6,4,2,30,72,0.77,21.28,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,92.46,0.99,5,Dry,30,6,4,2,30,72,0.78,20.46,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,91.64,0.99,5,Dry,30,6,4,2,30,72,0.79,19.64,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,90.82,0.99,5,Dry,30,6,4,2,30,72,0.79,18.82,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,90,1,5,Dry,30,6,4,2,30,72,0.8,18,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,89.18,1,5,Dry,30,6,4,2,30,72,0.81,17.18,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,88.36,1,5,Dry,30,6,4,2,30,72,0.81,16.36,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,87.54,1,5,Dry,30,6,4,2,30,72,0.82,15.54,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,86.72,1,5,Dry,30,6,4,2,30,72,0.83,14.72,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,85.9,1,5,Dry,24,4,2,2,20,52,0.6,33.9,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,85.08,1,5,Dry,24,4,2,2,20,52,0.61,33.08,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,84.26,1,5,Dry,24,4,2,2,20,52,0.62,32.26,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,83.44,1,5,Dry,24,4,2,2,20,52,0.62,31.44,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,82.62,1,5,Dry,24,4,2,2,20,52,0.63,30.62,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,81.8,1,5,Dry,24,4,2,2,20,52,0.64,29.8,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,80.98,1,5,Dry,24,4,2,2,20,52,0.64,28.98,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,80.71,1,5,Dry,24,4,2,2,20,52,0.64,28.71,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,80.43,1,5,Dry,24,4,2,2,20,52,0.65,28.43,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,79.61,1,5,Dry,24,4,2,2,20,52,0.65,27.61,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,78.79,1,5,Dry,24,4,2,2,20,52,0.66,26.79,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,77.97,1,5,Dry,24,4,2,2,20,52,0.67,25.97,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,77.15,1,5,Dry,24,4,2,2,20,52,0.67,25.15,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,76.33,1,5,Dry,24,4,2,2,20,52,0.68,24.33,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,75.51,1,5,Dry,24,4,2,2,20,52,0.69,23.51,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,74.69,1,5,Dry,24,4,2,2,20,52,0.7,22.69,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,73.87,1,5,Dry,24,4,2,2,20,52,0.7,21.87,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,73.6,1,5,Dry,24,4,2,2,20,52,0.71,21.6,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,73.32,1,5,Dry,24,4,2,2,20,52,0.71,21.32,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,73.05,1,5,Dry,24,4,2,2,20,52,0.71,21.05,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,72.78,1,5,Dry,24,4,2,2,20,52,0.71,20.78,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,72.5,1,5,Dry,24,4,2,2,20,52,0.72,20.5,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,74.42,1,5,Dry,24,4,2,2,20,52,0.7,22.42,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,75.78,1,5,Dry,24,4,2,2,20,52,0.69,23.78,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,74.96,1,5,Dry,24,4,2,2,20,52,0.69,22.96,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,75.78,1,5,Dry,24,4,2,2,20,52,0.69,23.78,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,74.96,1,5,Dry,24,4,2,2,20,52,0.69,22.96,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,74.69,1,5,Dry,24,4,2,2,20,52,0.7,22.69,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,74.42,1,5,Dry,24,4,2,2,20,52,0.7,22.42,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,75.24,1,5,Dry,24,4,2,2,20,52,0.69,23.24,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,77.15,1,5,Dry,24,4,2,2,20,52,0.67,25.15,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,78.52,1,5,Dry,23,4,2,2,19,50,0.64,28.52,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,79.89,1,5,Dry,23,4,2,2,19,50,0.63,29.89,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,80.16,1,5,Dry,23,4,2,2,19,50,0.62,30.16,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,80.98,1,5,Dry,23,4,2,2,19,50,0.62,30.98,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,81.8,1,5,Dry,23,4,2,2,19,50,0.61,31.8,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,82.62,1,5,Dry,23,4,2,2,19,50,0.6,32.62,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,82.89,1,5,Dry,23,4,2,2,19,50,0.6,32.89,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,83.17,1,5,Dry,23,4,2,2,19,50,0.6,33.17,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,83.44,1,5,Dry,23,4,2,2,19,50,0.6,33.44,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,83.71,1,5,Dry,23,4,2,2,19,50,0.6,33.71,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,83.99,1,5,Dry,23,4,2,2,19,50,0.59,33.99,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,84.26,1,5,Dry,23,4,2,2,19,50,0.59,34.26,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,88.36,1,5,Dry,23,4,2,2,19,50,0.57,38.36,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,90.82,0.99,5,Dry,23,4,2,2,19,50,0.55,40.82,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,91.64,0.99,5,Dry,23,4,2,2,19,50,0.55,41.64,0.45,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,92.46,0.99,5,Dry,23,4,2,2,19,50,0.54,42.46,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,92.74,0.99,5,Dry,23,4,2,2,19,50,0.54,42.74,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,96.84,0.99,5,Dry,23,4,2,2,19,50,0.52,46.84,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,100.94,0.99,5,Dry,23,4,2,2,19,50,0.49,50.94,0.51,50.94,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,105.04,0.99,5,Dry,23,4,2,2,19,50,0.48,55.04,0.52,55.04,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,111.33,0.99,5,Dry,23,4,2,2,19,50,0.45,61.33,0.55,61.33,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000963,0.0000378,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,112.7,0.99,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,111.33,0.99,5,Dry,23,4,2,2,19,50,0.45,61.33,0.55,61.33,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000963,0.0000378,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,109.42,0.99,5,Dry,23,4,2,2,19,50,0.46,59.42,0.54,59.42,0,0,0,0,-2,2,23,4,2,0,21,88.4,990,964.5,25.5,0.0708,0.000801,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,108.05,0.99,5,Dry,23,4,2,2,19,50,0.46,58.05,0.54,58.05,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000684,0.0000268,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,108.87,0.99,5,Dry,23,4,2,2,19,50,0.46,58.87,0.54,58.87,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000754,0.0000296,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,110.24,0.99,5,Dry,23,4,2,2,19,50,0.45,60.24,0.55,60.24,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.00087,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,112.15,0.99,5,Dry,23,4,2,2,19,50,0.45,62.15,0.55,62.15,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,116.25,0.99,5,Dry,23,4,2,2,19,50,0.43,66.25,0.57,66.25,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00138,0.0000542,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
1995-11-30,1995,2,9,334,118.71,0.98,5,Dry,23,4,2,2,19,50,0.42,68.71,0.58,68.71,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-12-01,1995,3,9,335,120.08,0.98,5,Dry,26,4,3,2,24,59,0.49,61.08,0.51,61.08,0,0,0,0,-2,2,26,4,3,0,26,94.1,990,964.5,25.5,0.0708,0.000942,0.0000369,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,125.28,0.98,5,Dry,26,4,3,2,24,59,0.47,66.28,0.53,66.28,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00138,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.1,14.1,340
1995-12-03,1995,3,10,337,128.83,0.98,5,Dry,26,4,3,2,24,59,0.46,69.83,0.54,69.83,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000661,0.0735,0.00288,1,0.0368,0.11,0.00432,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1995-12-04,1995,3,10,338,132.93,0.97,5,Dry,26,4,3,2,24,59,0.44,73.93,0.56,73.93,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00203,0.0000798,0.0753,0.00295,1,0.0423,0.118,0.00461,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1995-12-05,1995,3,10,339,137.03,0.97,5,Dry,26,4,3,2,24,59,0.43,78.03,0.57,78.03,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00238,0.0000934,0.0771,0.00302,1,0.0478,0.125,0.0049,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1995-12-06,1995,3,10,340,137.31,0.97,5,Dry,26,4,3,2,24,59,0.43,78.31,0.57,78.31,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000944,0.0772,0.00303,1,0.0482,0.125,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1995-12-07,1995,3,10,341,135.39,0.97,5,Dry,26,4,3,2,24,59,0.44,76.39,0.56,76.39,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00224,0.000088,0.0764,0.003,1,0.0456,0.122,0.00478,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1995-12-08,1995,3,10,342,133.48,0.97,5,Dry,26,4,3,2,24,59,0.44,74.48,0.56,74.48,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0735,0.00208,0.0000816,0.0755,0.00296,1,0.043,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1995-12-09,1995,3,10,343,130.47,0.98,5,Dry,26,4,3,2,24,59,0.45,71.47,0.55,71.47,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000716,0.0742,0.00291,1,0.039,0.113,0.00444,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
1995-12-10,1995,3,11,344,129.1,0.98,5,Dry,26,4,3,2,24,59,0.46,70.1,0.54,70.1,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.000067,0.0736,0.00289,1,0.0371,0.111,0.00434,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
1995-12-11,1995,3,11,345,127.74,0.98,5,Dry,26,4,3,2,24,59,0.46,68.74,0.54,68.74,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000625,0.073,0.00286,1,0.0353,0.108,0.00425,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-12-12,1995,3,11,346,129.65,0.98,5,Dry,26,4,3,2,24,59,0.46,70.65,0.55,70.65,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00176,0.0000688,0.0739,0.0029,1,0.0379,0.112,0.00438,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1995-12-13,1995,3,11,347,133.21,0.97,5,Dry,26,4,3,2,24,59,0.44,74.21,0.56,74.21,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000807,0.0754,0.00296,1,0.0427,0.118,0.00463,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1995-12-14,1995,3,11,348,135.12,0.97,5,Dry,26,4,3,2,24,59,0.44,76.12,0.56,76.12,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00222,0.0000871,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1995-12-15,1995,3,11,349,133.21,0.97,5,Dry,26,4,3,2,24,59,0.44,74.21,0.56,74.21,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000807,0.0754,0.00296,1,0.0427,0.118,0.00463,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1995-12-16,1995,3,11,350,130.2,0.98,5,Dry,26,4,3,2,24,59,0.45,71.2,0.55,71.2,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000707,0.0741,0.00291,1,0.0386,0.113,0.00442,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1995-12-17,1995,3,12,351,129.92,0.98,5,Dry,26,4,3,2,24,59,0.45,70.92,0.55,70.92,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00178,0.0000697,0.074,0.0029,1,0.0382,0.112,0.0044,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1995-12-18,1995,3,12,352,131.29,0.97,5,Dry,26,4,3,2,24,59,0.45,72.29,0.55,72.29,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.00189,0.0000743,0.0746,0.00292,1,0.0401,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
1995-12-19,1995,3,12,353,133.21,0.97,5,Dry,26,4,3,2,24,59,0.44,74.21,0.56,74.21,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000807,0.0754,0.00296,1,0.0427,0.118,0.00463,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1995-12-20,1995,3,12,354,131.29,0.97,5,Dry,26,4,3,2,24,59,0.45,72.29,0.55,72.29,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.00189,0.0000743,0.0746,0.00292,1,0.0401,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
1995-12-21,1995,3,12,355,132.66,0.97,5,Dry,26,4,3,2,24,59,0.45,73.66,0.56,73.66,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00201,0.0000789,0.0752,0.00295,1,0.0419,0.117,0.00459,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-12-22,1995,3,12,356,134.03,0.97,5,Dry,26,4,3,2,24,59,0.44,75.03,0.56,75.03,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000834,0.0758,0.00297,1,0.0438,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1995-12-23,1995,3,12,357,132.66,0.97,5,Dry,26,4,3,2,24,59,0.45,73.66,0.56,73.66,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00201,0.0000789,0.0752,0.00295,1,0.0419,0.117,0.00459,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-12-24,1995,3,13,358,134.57,0.97,5,Dry,26,4,3,2,24,59,0.44,75.57,0.56,75.57,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.0000852,0.076,0.00298,1,0.0445,0.121,0.00473,25.4,0.94,0.96,0.902,17.7,17,17,407
1995-12-25,1995,3,13,359,135.94,0.97,5,Dry,26,4,3,2,24,59,0.43,76.94,0.57,76.94,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00229,0.0000898,0.0766,0.003,1,0.0464,0.123,0.00482,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1995-12-26,1995,3,13,360,132.93,0.97,5,Dry,26,4,3,2,24,59,0.44,73.93,0.56,73.93,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00203,0.0000798,0.0753,0.00295,1,0.0423,0.118,0.00461,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1995-12-27,1995,3,13,361,131.56,0.97,5,Dry,26,4,3,2,24,59,0.45,72.56,0.55,72.56,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00192,0.0000752,0.0747,0.00293,1,0.0405,0.115,0.00452,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1995-12-28,1995,3,13,362,129.65,0.98,5,Dry,26,4,3,2,24,59,0.46,70.65,0.55,70.65,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00176,0.0000688,0.0739,0.0029,1,0.0379,0.112,0.00438,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1995-12-29,1995,3,13,363,128.83,0.98,5,Dry,26,4,3,2,24,59,0.46,69.83,0.54,69.83,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000661,0.0735,0.00288,1,0.0368,0.11,0.00432,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1995-12-30,1995,3,13,364,129.65,0.98,5,Dry,26,4,3,2,24,59,0.46,70.65,0.55,70.65,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00176,0.0000688,0.0739,0.0029,1,0.0379,0.112,0.00438,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1995-12-31,1995,3,14,365,130.47,0.98,5,Dry,26,4,3,2,24,59,0.45,71.47,0.55,71.47,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000716,0.0742,0.00291,1,0.039,0.113,0.00444,25.4,0.921,0.96,0.884,16.4,15.7,15.7,378
1996-01-01,1995,4,14,1,130.74,0.98,5,Dry,29,5,4,2,33,73,0.56,57.74,0.44,57.74,0,0,0,0,-2,2,29,5,4,0,35,95.7,990,964.5,25.5,0.0708,0.000658,0.0000258,0.0715,0.0028,1,0.0204,0.0919,0.00361,25.4,0,0,0,0,0,0,0
