date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-02,1995,4,14,2,129.92,0.98,5,Dry,29,5,4,2,33,73,0.56,56.92,0.44,56.92,0,0,0,0,-2,2,29,5,4,0,35,94.9,990,964.5,25.5,0.0708,0.000588,0.0000231,0.0714,0.0028,1,0.0193,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,129.65,0.98,5,Dry,29,5,4,2,33,73,0.56,56.65,0.44,56.65,0,0,0,0,-2,2,29,5,4,0,35,94.7,990,964.5,25.5,0.0708,0.000565,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,132.66,0.97,5,Dry,29,5,4,2,33,73,0.55,59.66,0.45,59.66,0,0,0,0,-2,2,29,5,4,0,35,97.7,990,964.5,25.5,0.0708,0.000821,0.0000322,0.0716,0.00281,1,0.023,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,137.31,0.97,5,Dry,29,5,4,2,33,73,0.53,64.31,0.47,64.31,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0716,0.00122,0.0000477,0.0729,0.00286,1,0.0293,0.102,0.00401,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
1996-01-06,1995,4,14,6,138.67,0.97,5,Dry,29,5,4,2,33,73,0.53,65.67,0.47,65.67,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0721,0.00133,0.0000522,0.0735,0.00288,1,0.0312,0.105,0.0041,25.4,0.889,0.96,0.854,14.5,14,14,335
1996-01-07,1995,4,15,7,140.59,0.97,5,Dry,29,5,4,2,33,73,0.52,67.59,0.48,67.59,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0728,0.0015,0.0000586,0.0743,0.00291,1,0.0337,0.108,0.00424,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1996-01-08,1995,4,15,8,143.05,0.96,5,Dry,29,5,4,2,33,73,0.51,70.05,0.49,70.05,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0737,0.0017,0.0000668,0.0754,0.00296,1,0.0371,0.112,0.00441,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1996-01-09,1995,4,15,9,144.42,0.96,5,Dry,29,5,4,2,33,73,0.51,71.42,0.49,71.42,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0741,0.00182,0.0000714,0.076,0.00298,1,0.0389,0.115,0.00451,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-01-10,1995,4,15,10,146.88,0.96,5,Dry,29,5,4,2,33,73,0.5,73.88,0.5,73.88,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.075,0.00203,0.0000796,0.077,0.00302,1,0.0422,0.119,0.00468,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1996-01-11,1995,4,15,11,152.07,0.95,5,Dry,29,5,4,2,33,73,0.48,79.07,0.52,79.07,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00247,0.0000969,0.0793,0.00311,1,0.0492,0.129,0.00504,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
1996-01-12,1995,4,15,12,156.17,0.94,5,Dry,29,5,4,2,33,73,0.47,83.17,0.53,83.17,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00282,0.000111,0.0811,0.00318,1,0.0548,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1996-01-13,1995,4,15,13,160.28,0.94,5,Dry,29,5,4,2,33,73,0.46,87.28,0.55,87.28,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00317,0.000124,0.0829,0.00325,1,0.0603,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,465
1996-01-14,1995,4,16,14,165.47,0.93,5,Dry,29,5,4,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1996-01-15,1995,4,16,15,170.12,0.93,5,Dry,29,5,4,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-16,1995,4,16,16,174.77,0.92,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1996-01-17,1995,4,16,17,179.42,0.91,5,Dry,29,5,4,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1996-01-18,1995,4,16,18,180.78,0.91,5,Dry,29,5,4,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1996-01-19,1995,4,16,19,179.96,0.91,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-01-20,1995,4,16,20,179.14,0.91,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1996-01-21,1995,4,17,21,179.96,0.91,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1996-01-22,1995,4,17,22,182.42,0.9,5,Dry,29,5,4,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1996-01-23,1995,4,17,23,184.89,0.9,5,Dry,29,5,4,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1996-01-24,1995,4,17,24,190.08,0.89,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1996-01-25,1995,4,17,25,195.28,0.88,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
1996-01-26,1995,4,17,26,197.74,0.87,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1996-01-27,1995,4,17,27,203.48,0.85,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-01-28,1995,4,18,28,211.96,0.83,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1996-01-29,1995,4,18,29,219.89,0.81,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.0098,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
1996-01-30,1995,4,18,30,228.91,0.78,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1996-01-31,1995,4,18,31,237.39,0.75,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1996-02-01,1995,5,18,32,245.86,0.73,5,Dry,31,6,4,3,41,85,0.35,160.9,0.65,160.9,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00942,0.000372,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,867
1996-02-02,1995,5,18,33,256.53,0.7,5,Dry,31,6,4,3,41,85,0.33,171.5,0.67,171.5,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.7,38.8,38.8,930
1996-02-03,1995,5,18,34,264.46,0.68,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0122,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1996-02-04,1995,5,19,35,272.93,0.67,5,Dry,31,6,4,3,41,85,0.31,187.9,0.69,187.9,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000465,0.128,0.00508,1,0.196,0.324,0.0129,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
1996-02-05,1995,5,19,36,278.67,0.66,5,Dry,31,6,4,3,41,85,0.3,193.7,0.69,193.7,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00518,1,0.204,0.335,0.0133,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1996-02-06,1995,5,19,37,283.32,0.65,5,Dry,31,6,4,3,41,85,0.3,198.3,0.7,198.3,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
1996-02-07,1995,5,19,38,287.42,0.64,5,Dry,31,6,4,3,41,85,0.3,202.4,0.7,202.4,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.013,0.000515,0.134,0.00534,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
1996-02-08,1995,5,19,39,291.53,0.64,5,Dry,31,6,4,3,41,85,0.29,206.5,0.71,206.5,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.358,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
1996-02-09,1995,5,19,40,297.27,0.63,5,Dry,31,6,4,3,41,85,0.29,212.3,0.71,212.3,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.368,0.0146,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-02-10,1995,5,19,41,300.82,0.62,5,Dry,31,6,4,3,41,85,0.28,215.8,0.72,215.8,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
1996-02-11,1995,5,20,42,304.38,0.62,5,Dry,31,6,4,3,41,85,0.28,219.4,0.72,219.4,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-02-12,1995,5,20,43,305.74,0.62,5,Dry,31,6,4,3,41,85,0.28,220.7,0.72,220.7,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000579,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1996-02-13,1995,5,20,44,306.56,0.62,5,Dry,31,6,4,3,41,85,0.28,221.6,0.72,221.6,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000582,0.143,0.0057,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1996-02-14,1995,5,20,45,309.03,0.61,5,Dry,31,6,4,3,41,85,0.28,224,0.72,224,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1996-02-15,1995,5,20,46,312.58,0.61,5,Dry,31,6,4,3,41,85,0.27,227.6,0.73,227.6,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1996-02-16,1995,5,20,47,316.14,0.6,5,Dry,31,6,4,3,41,85,0.27,231.1,0.73,231.1,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0985,0.245,0.00981,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
1996-02-17,1995,5,20,48,319.69,0.6,5,Dry,31,6,4,3,41,85,0.27,234.7,0.73,234.7,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.249,0.00998,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1996-02-18,1995,5,21,49,322.15,0.6,5,Dry,31,6,4,3,41,85,0.26,237.2,0.74,237.2,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
1996-02-19,1995,5,21,50,322.42,0.6,5,Dry,31,6,4,3,41,85,0.26,237.4,0.74,237.4,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000638,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
1996-02-20,1995,5,21,51,324.89,0.59,5,Dry,31,6,4,3,41,85,0.26,239.9,0.74,239.9,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000646,0.151,0.00604,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
1996-02-21,1995,5,21,52,330.63,0.59,5,Dry,31,6,4,3,41,85,0.26,245.6,0.74,245.6,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
1996-02-22,1995,5,21,53,335.28,0.58,5,Dry,31,6,4,3,41,85,0.25,250.3,0.75,250.3,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0171,0.000687,0.155,0.00624,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
1996-02-23,1995,5,21,54,339.38,0.58,5,Dry,31,6,4,3,41,85,0.25,254.4,0.75,254.4,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0191,0.000766,0.159,0.00638,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.4,1330
1996-02-24,1995,5,21,55,345.67,0.57,5,Dry,31,6,4,3,41,85,0.25,260.7,0.75,260.7,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000886,0.164,0.0066,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
1996-02-25,1995,5,22,56,355.24,0.56,5,Dry,31,6,4,3,41,85,0.24,270.2,0.76,270.2,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.3,29.4,58.9,1410
1996-02-26,1995,5,22,57,365.35,0.55,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0313,0.00126,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
1996-02-27,1995,5,22,58,375.47,0.54,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
1996-02-28,1995,5,22,59,387.23,0.53,5,Dry,31,6,4,3,41,85,0.22,302.2,0.78,302.2,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
1996-02-29,1995,5,22,60,399.53,0.52,5,Dry,31,6,4,3,41,85,0.21,314.5,0.79,314.5,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0475,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.4,1640
1996-03-01,1995,6,22,61,412.93,0.51,5,Dry,36,8,6,4,53,107,0.26,305.9,0.74,305.9,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0434,0.00177,0.205,0.00833,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.2,33.1,66.3,1590
1996-03-02,1995,6,22,62,425.78,0.5,5,Dry,36,8,6,4,53,107,0.25,318.8,0.75,318.8,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0495,0.00202,0.215,0.00879,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
1996-03-03,1995,6,23,63,436.99,0.49,5,Dry,36,8,6,4,53,107,0.24,330,0.76,330,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.224,0.00918,2,0.165,0.39,0.0159,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1996-03-04,1995,6,23,64,448.21,0.48,5,Dry,36,8,6,4,53,107,0.24,341.2,0.76,341.2,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
1996-03-05,1995,6,23,65,462.15,0.47,5,Dry,36,8,6,4,53,107,0.23,355.1,0.77,355.1,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.179,0.0666,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
1996-03-06,1995,6,23,66,476.64,0.46,5,Dry,36,8,6,4,53,107,0.22,369.6,0.78,369.6,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0735,0.00303,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.3,1930
1996-03-07,1995,6,23,67,488.4,0.45,5,Dry,36,8,6,4,53,107,0.22,381.4,0.78,381.4,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
1996-03-08,1995,6,23,68,499.06,0.45,5,Dry,36,8,6,4,53,107,0.21,392.1,0.79,392.1,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0841,0.00348,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.4,42.5,85.1,2040
1996-03-09,1995,6,23,69,511.92,0.44,5,Dry,36,8,6,4,53,107,0.21,404.9,0.79,404.9,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0901,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.8,43.9,87.7,2110
1996-03-10,1995,6,24,70,525.86,0.43,5,Dry,36,8,6,4,53,107,0.2,418.9,0.8,418.9,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0967,0.00402,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.2,90.5,2170
1996-03-11,1995,6,24,71,537.07,0.42,5,Dry,36,8,6,4,53,107,0.2,430.1,0.8,430.1,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.54,0.0225,23.4,0.957,0.98,0.938,47.3,46.4,92.7,2230
1996-03-12,1995,6,24,72,546.1,0.42,5,Dry,36,8,6,4,53,107,0.2,439.1,0.8,439.1,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00444,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.958,0.98,0.938,48.2,47.3,94.5,2270
1996-03-13,1995,6,24,73,556.76,0.41,5,Dry,36,8,6,4,53,107,0.19,449.8,0.81,449.8,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-03-14,1995,6,24,74,569.61,0.41,5,Dry,36,8,6,4,53,107,0.19,462.6,0.81,462.6,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00492,0.335,0.0141,2,0.255,0.59,0.0247,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-03-15,1995,6,24,75,583.56,0.4,5,Dry,36,8,6,4,53,107,0.18,476.6,0.82,476.6,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00521,0.35,0.0147,2,0.264,0.614,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1996-03-16,1995,6,24,76,598.6,0.39,5,Dry,36,8,6,4,53,107,0.18,491.6,0.82,491.6,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
1996-03-17,1995,6,25,77,614.18,0.38,5,Dry,36,8,6,4,53,107,0.17,507.2,0.83,507.2,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,105,2530
1996-03-18,1995,6,25,78,630.86,0.38,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
1996-03-19,1995,6,25,79,649.73,0.37,5,Dry,36,8,6,4,53,107,0.17,542.7,0.83,542.7,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
1996-03-20,1995,6,25,80,669.14,0.36,5,Dry,36,8,6,4,53,107,0.16,562.1,0.84,562.1,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.177,0.00754,0.451,0.0193,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
1996-03-21,1995,6,25,81,686.37,0.35,5,Dry,36,8,6,4,53,107,0.16,579.4,0.84,579.4,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
1996-03-22,1995,6,25,82,703.05,0.35,5,Dry,36,8,6,4,53,107,0.15,596,0.85,596,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1996-03-23,1995,6,25,83,720.28,0.34,5,Dry,36,8,6,4,53,107,0.15,613.3,0.85,613.3,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.733,0.0316,22.5,0.955,0.98,0.936,43,42.2,127,3040
1996-03-24,1995,6,26,84,737.5,0.33,5,Dry,36,8,6,4,53,107,0.14,630.5,0.85,630.5,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.8,23.2,0.313,0.222,0.0096,0.535,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1996-03-25,1995,6,26,85,753.09,0.33,5,Dry,36,8,6,4,53,107,0.14,646.1,0.86,646.1,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1996-03-26,1995,6,26,86,769.22,0.32,5,Dry,36,8,6,4,53,107,0.14,662.2,0.86,662.2,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.575,0.025,3,0.24,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
1996-03-27,1995,6,26,87,777.21,0.32,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1996-03-28,1995,6,26,88,786.62,0.31,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1996-03-29,1995,6,26,89,797.29,0.3,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
1996-03-30,1995,6,26,90,808.89,0.3,5,Dry,36,8,6,4,53,107,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
1996-03-31,1995,6,27,91,817.64,0.29,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1996-04-01,1995,7,27,92,826.74,0.29,5,Dry,40,10,8,5,62,125,0.15,701.7,0.85,701.7,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.358,0.27,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
1996-04-02,1995,7,27,93,832.34,0.29,5,Dry,40,10,8,5,62,125,0.15,707.3,0.85,707.3,0,0,0,0,-5,5,40,10,8,0,67,765,990,967.2,22.8,0.361,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
1996-04-03,1995,7,27,94,838.06,0.29,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1996-04-04,1995,7,27,95,839.99,0.28,5,Dry,40,10,8,5,62,125,0.15,715,0.85,715,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0123,0.644,0.0283,3,0.264,0.909,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3450
1996-04-05,1995,7,27,96,841.92,0.28,5,Dry,40,10,8,5,62,125,0.15,716.9,0.85,716.9,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
1996-04-06,1995,7,27,97,839.99,0.28,5,Dry,40,10,8,5,62,125,0.15,715,0.85,715,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0123,0.644,0.0283,3,0.264,0.909,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3450
1996-04-07,1995,7,28,98,838.06,0.29,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1996-04-08,1995,7,28,99,836.14,0.29,5,Dry,40,10,8,5,62,125,0.15,711.1,0.85,711.1,0,0,0,0,-5,5,40,10,8,0,67,769,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
1996-04-09,1995,7,28,100,834.24,0.29,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1996-04-10,1995,7,28,101,832.34,0.29,5,Dry,40,10,8,5,62,125,0.15,707.3,0.85,707.3,0,0,0,0,-5,5,40,10,8,0,67,765,990,967.2,22.8,0.361,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
1996-04-11,1995,7,28,102,830.46,0.29,5,Dry,40,10,8,5,62,125,0.15,705.5,0.85,705.5,0,0,0,0,-5,5,40,10,8,0,67,763,990,967.2,22.8,0.36,0.272,0.012,0.633,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1996-04-12,1995,7,28,103,824.89,0.29,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
1996-04-13,1995,7,28,104,819.43,0.29,5,Dry,40,10,8,5,62,125,0.15,694.4,0.85,694.4,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
1996-04-14,1995,7,29,105,814.09,0.3,5,Dry,40,10,8,5,62,125,0.15,689.1,0.85,689.1,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
1996-04-15,1995,7,29,106,808.89,0.3,5,Dry,40,10,8,5,62,125,0.15,683.9,0.84,683.9,0,0,0,0,-5,5,40,10,8,0,67,742,990,967.1,22.9,0.348,0.258,0.0113,0.606,0.0265,3,0.25,0.856,0.0374,22,0.957,0.98,0.938,47.1,46.1,138,3320
1996-04-16,1995,7,29,107,803.82,0.3,5,Dry,40,10,8,5,62,125,0.16,678.8,0.84,678.8,0,0,0,0,-5,5,40,10,8,0,67,737,990,967.1,22.9,0.345,0.254,0.0111,0.6,0.0262,3,0.248,0.848,0.037,22,0.957,0.98,0.938,46.8,45.9,138,3300
1996-04-17,1995,7,29,108,795.7,0.3,5,Dry,40,10,8,5,62,125,0.16,670.7,0.84,670.7,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1996-04-18,1995,7,29,109,788.08,0.31,5,Dry,40,10,8,5,62,125,0.16,663.1,0.84,663.1,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
1996-04-19,1995,7,29,110,781.06,0.31,5,Dry,40,10,8,5,62,125,0.16,656.1,0.84,656.1,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1996-04-20,1995,7,29,111,774.84,0.32,5,Dry,40,10,8,5,62,125,0.16,649.8,0.84,649.8,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1996-04-21,1995,7,30,112,768.67,0.32,5,Dry,40,10,8,5,62,125,0.16,643.7,0.84,643.7,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
1996-04-22,1995,7,30,113,755.82,0.33,5,Dry,40,10,8,5,62,125,0.17,630.8,0.83,630.8,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00964,0.54,0.0234,3,0.226,0.767,0.0332,22.3,0.956,0.98,0.936,44,43.1,129,3100
1996-04-23,1995,7,30,114,741.88,0.33,5,Dry,40,10,8,5,62,125,0.17,616.9,0.83,616.9,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
1996-04-24,1995,7,30,115,728.48,0.34,5,Dry,40,10,8,5,62,125,0.17,603.5,0.83,603.5,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.0088,0.507,0.0218,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2980
1996-04-25,1995,7,30,116,715.08,0.34,5,Dry,40,10,8,5,62,125,0.17,590.1,0.82,590.1,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.0084,0.49,0.0211,3,0.208,0.698,0.03,22.5,0.954,0.979,0.934,41.5,40.6,122,2920
1996-04-26,1995,7,30,117,701.14,0.35,5,Dry,40,10,8,5,62,125,0.18,576.1,0.82,576.1,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00798,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
1996-04-27,1995,7,30,118,687.19,0.35,5,Dry,40,10,8,5,62,125,0.18,562.2,0.82,562.2,0,0,0,0,-5,5,40,10,8,0,67,620,990,966.6,23.4,0.279,0.177,0.00756,0.456,0.0195,3,0.195,0.651,0.0279,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1996-04-28,1995,7,31,119,673.24,0.36,5,Dry,40,10,8,5,62,125,0.19,548.2,0.81,548.2,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00714,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1996-04-29,1995,7,31,120,659.3,0.36,5,Dry,40,10,8,5,62,125,0.19,534.3,0.81,534.3,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00673,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
1996-04-30,1995,7,31,121,645.9,0.37,5,Dry,40,10,8,5,62,125,0.19,520.9,0.81,520.9,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.256,0.149,0.00633,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2590
1996-05-01,1995,8,31,122,633.6,0.38,5,Dry,42,9,8,6,82,147,0.23,486.6,0.77,486.6,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00546,0.365,0.0155,2,0.271,0.636,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1996-05-02,1995,8,31,123,620.74,0.38,5,Dry,42,9,8,6,82,147,0.24,473.7,0.76,473.7,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.00519,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1996-05-03,1995,8,31,124,609.53,0.39,5,Dry,42,9,8,6,82,147,0.24,462.5,0.76,462.5,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1996-05-04,1995,8,31,125,597.78,0.39,5,Dry,42,9,8,6,82,147,0.25,450.8,0.75,450.8,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
1996-05-05,1995,8,32,126,586.02,0.4,5,Dry,42,9,8,6,82,147,0.25,439,0.75,439,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
1996-05-06,1995,8,32,127,574.26,0.4,5,Dry,42,9,8,6,82,147,0.26,427.3,0.74,427.3,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.7,45.7,91.4,2190
1996-05-07,1995,8,32,128,564.14,0.41,5,Dry,42,9,8,6,82,147,0.26,417.1,0.74,417.1,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0959,0.00402,0.299,0.0126,2,0.224,0.524,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
1996-05-08,1995,8,32,129,553.48,0.41,5,Dry,42,9,8,6,82,147,0.27,406.5,0.73,406.5,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0909,0.0038,0.291,0.0122,2,0.217,0.508,0.0212,23.4,0.955,0.98,0.936,44.6,43.7,87.3,2100
1996-05-09,1995,8,32,130,542.81,0.42,5,Dry,42,9,8,6,82,147,0.27,395.8,0.73,395.8,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0858,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2040
1996-05-10,1995,8,32,131,532.7,0.43,5,Dry,42,9,8,6,82,147,0.28,385.7,0.72,385.7,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.192,0.0811,0.00338,0.274,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
1996-05-11,1995,8,32,132,523.67,0.43,5,Dry,42,9,8,6,82,147,0.28,376.7,0.72,376.7,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0768,0.00319,0.266,0.0111,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
1996-05-12,1995,8,33,133,514.1,0.44,5,Dry,42,9,8,6,82,147,0.29,367.1,0.71,367.1,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0723,0.003,0.258,0.0107,2,0.19,0.448,0.0186,23.6,0.951,0.977,0.929,40.5,39.5,79,1900
1996-05-13,1995,8,33,134,504.53,0.44,5,Dry,42,9,8,6,82,147,0.29,357.5,0.71,357.5,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0678,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.5,76.9,1850
1996-05-14,1995,8,33,135,495.51,0.45,5,Dry,42,9,8,6,82,147,0.3,348.5,0.7,348.5,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0635,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.922,38.5,37.4,74.9,1800
1996-05-15,1995,8,33,136,487.58,0.46,5,Dry,42,9,8,6,82,147,0.3,340.6,0.7,340.6,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0598,0.00247,0.236,0.00976,2,0.172,0.409,0.0169,23.8,0.947,0.971,0.92,37.6,36.5,73.1,1750
1996-05-16,1995,8,33,137,479.1,0.46,5,Dry,42,9,8,6,82,147,0.31,332.1,0.69,332.1,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0558,0.0023,0.229,0.00946,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.3,1710
1996-05-17,1995,8,33,138,470.63,0.47,5,Dry,42,9,8,6,82,147,0.31,323.6,0.69,323.6,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.5,1670
1996-05-18,1995,8,33,139,462.7,0.47,5,Dry,42,9,8,6,82,147,0.32,315.7,0.68,315.7,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.048,0.00197,0.216,0.00887,2,0.156,0.371,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.8,1630
1996-05-19,1995,8,34,140,455.86,0.48,5,Dry,42,9,8,6,82,147,0.32,308.9,0.68,308.9,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0448,0.00184,0.21,0.00863,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1996-05-20,1995,8,34,141,448.48,0.48,5,Dry,42,9,8,6,82,147,0.33,301.5,0.67,301.5,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0413,0.00169,0.204,0.00837,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.9,1560
1996-05-21,1995,8,34,142,441.1,0.49,5,Dry,42,9,8,6,82,147,0.33,294.1,0.67,294.1,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0378,0.00155,0.198,0.00811,2,0.141,0.339,0.0139,24.1,0.94,0.97,0.911,32.6,31.6,63.3,1520
1996-05-22,1995,8,34,143,434.26,0.49,5,Dry,42,9,8,6,82,147,0.34,287.3,0.66,287.3,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0346,0.00141,0.192,0.00787,2,0.136,0.329,0.0134,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
1996-05-23,1995,8,34,144,427.42,0.5,5,Dry,42,9,8,6,82,147,0.34,280.4,0.66,280.4,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0314,0.00128,0.187,0.00763,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
1996-05-24,1995,8,34,145,421.68,0.5,5,Dry,42,9,8,6,82,147,0.35,274.7,0.65,274.7,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.153,0.0286,0.00117,0.182,0.00743,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
1996-05-25,1995,8,34,146,415.39,0.51,5,Dry,42,9,8,6,82,147,0.35,268.4,0.65,268.4,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0257,0.00105,0.177,0.00721,2,0.124,0.3,0.0122,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
1996-05-26,1995,8,35,147,409.1,0.51,5,Dry,42,9,8,6,82,147,0.36,262.1,0.64,262.1,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0227,0.000925,0.172,0.00699,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1996-05-27,1995,8,35,148,403.36,0.52,5,Dry,42,9,8,6,82,147,0.36,256.4,0.64,256.4,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.02,0.000814,0.167,0.00679,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
1996-05-28,1995,8,35,149,397.62,0.52,5,Dry,42,9,8,6,82,147,0.37,250.6,0.63,250.6,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000703,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1290
1996-05-29,1995,8,35,150,391.88,0.53,5,Dry,42,9,8,6,82,147,0.38,244.9,0.63,244.9,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1996-05-30,1995,8,35,151,387.23,0.53,5,Dry,42,9,8,6,82,147,0.38,240.2,0.62,240.2,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
1996-05-31,1995,8,35,152,382.03,0.53,5,Dry,42,9,8,6,82,147,0.39,235,0.61,235,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000637,0.155,0.00628,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
1996-06-01,1995,9,35,153,376.84,0.54,5,Dry,39,9,7,5,59,119,0.32,257.8,0.68,257.8,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000838,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1996-06-02,1995,9,36,154,371.64,0.54,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1996-06-03,1995,9,36,155,366.99,0.55,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
1996-06-04,1995,9,36,156,362.35,0.55,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1996-06-05,1995,9,36,157,357.7,0.56,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1996-06-06,1995,9,36,158,354.14,0.56,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1996-06-07,1995,9,36,159,350.04,0.57,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.136,0.0154,0.000619,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1996-06-08,1995,9,36,160,345.94,0.57,5,Dry,39,9,7,5,59,119,0.34,226.9,0.66,226.9,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1996-06-09,1995,9,37,161,341.84,0.57,5,Dry,39,9,7,5,59,119,0.35,222.8,0.65,222.8,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1996-06-10,1995,9,37,162,337.74,0.58,5,Dry,39,9,7,5,59,119,0.35,218.7,0.65,218.7,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-06-11,1995,9,37,163,333.64,0.58,5,Dry,39,9,7,5,59,119,0.36,214.6,0.64,214.6,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-06-12,1995,9,37,164,330.08,0.59,5,Dry,39,9,7,5,59,119,0.36,211.1,0.64,211.1,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1996-06-13,1995,9,37,165,326.53,0.59,5,Dry,39,9,7,5,59,119,0.36,207.5,0.64,207.5,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1996-06-14,1995,9,37,166,322.97,0.6,5,Dry,39,9,7,5,59,119,0.37,204,0.63,204,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.0056,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
1996-06-15,1995,9,37,167,319.42,0.6,5,Dry,39,9,7,5,59,119,0.37,200.4,0.63,200.4,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1996-06-16,1995,9,38,168,315.86,0.6,5,Dry,39,9,7,5,59,119,0.38,196.9,0.62,196.9,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-06-17,1995,9,38,169,313.4,0.61,5,Dry,39,9,7,5,59,119,0.38,194.4,0.62,194.4,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.124,0.0123,0.00049,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1996-06-18,1995,9,38,170,310.39,0.61,5,Dry,39,9,7,5,59,119,0.38,191.4,0.62,191.4,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.122,0.012,0.00048,0.135,0.00537,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1996-06-19,1995,9,38,171,307.39,0.62,5,Dry,39,9,7,5,59,119,0.39,188.4,0.61,188.4,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
1996-06-20,1995,9,38,172,304.38,0.62,5,Dry,39,9,7,5,59,119,0.39,185.4,0.61,185.4,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000459,0.132,0.00526,1,0.193,0.325,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1996-06-21,1995,9,38,173,301.37,0.62,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000448,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
1996-06-22,1995,9,38,174,298.36,0.63,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1996-06-23,1995,9,39,175,295.35,0.63,5,Dry,39,9,7,5,59,119,0.4,176.3,0.6,176.3,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.308,0.0123,24.8,0.948,0.977,0.926,40.7,39.7,39.7,954
1996-06-24,1995,9,39,176,292.35,0.64,5,Dry,39,9,7,5,59,119,0.41,173.3,0.59,173.3,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
1996-06-25,1995,9,39,177,289.34,0.64,5,Dry,39,9,7,5,59,119,0.41,170.3,0.59,170.3,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,918
1996-06-26,1995,9,39,178,286.33,0.65,5,Dry,39,9,7,5,59,119,0.42,167.3,0.58,167.3,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00997,0.000396,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1996-06-27,1995,9,39,179,283.87,0.65,5,Dry,39,9,7,5,59,119,0.42,164.9,0.58,164.9,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00976,0.000388,0.123,0.00488,1,0.165,0.288,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1996-06-28,1995,9,39,180,281.41,0.65,5,Dry,39,9,7,5,59,119,0.42,162.4,0.58,162.4,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00955,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-06-29,1995,9,39,181,278.95,0.66,5,Dry,39,9,7,5,59,119,0.43,159.9,0.57,159.9,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00935,0.000371,0.121,0.00479,1,0.158,0.279,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1996-06-30,1995,9,40,182,276.49,0.66,5,Dry,39,9,7,5,59,119,0.43,157.5,0.57,157.5,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.111,0.00914,0.000363,0.12,0.00475,1,0.155,0.275,0.0109,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
1996-07-01,1995,10,40,183,274.03,0.67,5,Dry,37,8,6,4,53,108,0.39,166,0.61,166,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
1996-07-02,1995,10,40,184,271.56,0.67,5,Dry,37,8,6,4,53,108,0.4,163.6,0.6,163.6,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1996-07-03,1995,10,40,185,269.1,0.67,5,Dry,37,8,6,4,53,108,0.4,161.1,0.6,161.1,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
1996-07-04,1995,10,40,186,266.64,0.68,5,Dry,37,8,6,4,53,108,0.41,158.6,0.59,158.6,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,851
1996-07-05,1995,10,40,187,264.18,0.68,5,Dry,37,8,6,4,53,108,0.41,156.2,0.59,156.2,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
1996-07-06,1995,10,40,188,261.72,0.69,5,Dry,37,8,6,4,53,108,0.41,153.7,0.59,153.7,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
1996-07-07,1995,10,41,189,259.26,0.7,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
1996-07-08,1995,10,41,190,256.8,0.7,5,Dry,37,8,6,4,53,108,0.42,148.8,0.58,148.8,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
1996-07-09,1995,10,41,191,254.34,0.71,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1996-07-10,1995,10,41,192,251.88,0.71,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.908,33.1,32.1,32.1,770
1996-07-11,1995,10,41,193,250.51,0.72,5,Dry,37,8,6,4,53,108,0.43,142.5,0.57,142.5,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1996-07-12,1995,10,41,194,248.6,0.72,5,Dry,37,8,6,4,53,108,0.43,140.6,0.57,140.6,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,752
1996-07-13,1995,10,41,195,246.68,0.73,5,Dry,37,8,6,4,53,108,0.44,138.7,0.56,138.7,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1996-07-14,1995,10,42,196,244.77,0.73,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
1996-07-15,1995,10,42,197,242.85,0.74,5,Dry,37,8,6,4,53,108,0.45,134.8,0.56,134.8,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30,30,721
1996-07-16,1995,10,42,198,240.94,0.74,5,Dry,37,8,6,4,53,108,0.45,132.9,0.55,132.9,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1996-07-17,1995,10,42,199,239.03,0.75,5,Dry,37,8,6,4,53,108,0.45,131,0.55,131,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-07-18,1995,10,42,200,237.11,0.75,5,Dry,37,8,6,4,53,108,0.46,129.1,0.55,129.1,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.223,0.00877,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
1996-07-19,1995,10,42,201,235.2,0.76,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1996-07-20,1995,10,42,202,233.28,0.77,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1996-07-21,1995,10,43,203,231.37,0.77,5,Dry,37,8,6,4,53,108,0.47,123.4,0.53,123.4,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00624,0.000245,0.103,0.00407,1,0.109,0.212,0.00836,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
1996-07-22,1995,10,43,204,229.46,0.78,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,648
1996-07-23,1995,10,43,205,227.54,0.79,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1996-07-24,1995,10,43,206,225.63,0.79,5,Dry,37,8,6,4,53,108,0.48,117.6,0.52,117.6,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00575,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1996-07-25,1995,10,43,207,223.71,0.8,5,Dry,37,8,6,4,53,108,0.48,115.7,0.52,115.7,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.000219,0.1,0.00393,1,0.0987,0.199,0.0078,25.3,0.922,0.97,0.895,26.4,25.6,25.6,615
1996-07-26,1995,10,43,208,221.8,0.8,5,Dry,37,8,6,4,53,108,0.49,113.8,0.51,113.8,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.0961,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
1996-07-27,1995,10,43,209,220.43,0.81,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1996-07-28,1995,10,44,210,219.06,0.81,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
1996-07-29,1995,10,44,211,217.7,0.82,5,Dry,37,8,6,4,53,108,0.5,109.7,0.5,109.7,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0906,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,582
1996-07-30,1995,10,44,212,216.33,0.82,5,Dry,37,8,6,4,53,108,0.5,108.3,0.5,108.3,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00496,0.000194,0.0967,0.00379,1,0.0887,0.185,0.00727,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1996-07-31,1995,10,44,213,214.96,0.82,5,Dry,37,8,6,4,53,108,0.5,107,0.5,107,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00484,0.00019,0.0961,0.00377,1,0.0869,0.183,0.00717,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1996-08-01,1995,11,44,214,212.5,0.83,5,Dry,34,7,5,3,44,93,0.44,119.5,0.56,119.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0939,0.00591,0.000231,0.0998,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1996-08-02,1995,11,44,215,210.04,0.83,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1996-08-03,1995,11,44,216,207.03,0.84,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0975,0.00381,1,0.0964,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1996-08-04,1995,11,45,217,204.03,0.85,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-08-05,1995,11,45,218,201.02,0.86,5,Dry,34,7,5,3,44,93,0.46,108,0.54,108,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00493,0.000193,0.0948,0.0037,1,0.0883,0.183,0.00716,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,198.56,0.87,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.085,0.179,0.00698,25.4,0,0,0,0,0,0,0
